
OS:Version,
  {fa7fe7d7-b726-420b-bb3a-0a65daaa6dce}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Facility,
  {e048539c-b64e-49b3-bd73-d8b6f0b03fc5}; !- Handle

OS:Site,
  {3a7c1e78-2ecf-4963-958d-81144464be88}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8177446702697,                       !- Latitude {deg}
  -78.852465967195,                       !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {6bfa8a32-68a1-49de-b581-17ccfa8d2360}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {2bee6930-d8b6-4192-8a35-f3e8205b7530}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {1f25c70e-158d-4697-a9f5-784bdf6c8c6a}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f4801094-685c-4a9a-9463-bb74e935e8d8}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {3f35917a-6743-4335-9c83-a030891de104}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {4d77b6b1-5d88-4f1f-9d6e-13a0aab23a43}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {2b281bbb-4765-4225-afd3-427eb7cc0a5c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {7ba70471-93b7-404c-87e5-759134bc2b21}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {6539ce26-2e55-44bf-9692-be970d8aa166}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  file:///C:/urbanopt-example-reopt-project/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {c493f46d-a7be-4410-8806-1fb063796ee2}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {4163ca4e-72dc-4ce0-96c8-03e56594008e}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {33642572-bd50-48ad-9221-5a1e91a51ee3}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1fad8d19-2545-4f98-aa2f-3de3279d6636}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {c109a585-d49b-4dba-b5b4-a4c46bb508f8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {bc2c5b3f-f038-4234-a2db-a8b45efb1b92}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Lights:Definition,
  {143d1899-6a74-476f-8442-65baf9173e3f}, !- Handle
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {33cdadcf-8785-4119-a6e7-9e0845f723d8}, !- Handle
  {143d1899-6a74-476f-8442-65baf9173e3f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a6379e56-e99c-464c-80c7-9e01e6daa339}, !- Handle
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {7af68faa-e574-41f8-b806-a61504884348}, !- Handle
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9f1fb79a-4643-402a-ac61-e93e6bdafd2e}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- People Activity Level Schedule Name
  {749f67e7-e522-4738-94e2-f8ee47272eca}, !- Lighting Schedule Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {623ff4a3-3a07-400a-9db6-de388767800b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Handle
  HotelLarge BLDG_OCC_SCH,                !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {e342bab3-8dc3-4d93-939b-991e083cffa9}, !- Default Day Schedule Name
  {a6d14088-3347-46a9-b987-51e0dcd51145}, !- Summer Design Day Schedule Name
  {7fefc920-a34a-4da5-8e9c-5ccbfc518541}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e342bab3-8dc3-4d93-939b-991e083cffa9}, !- Handle
  HotelLarge BLDG_OCC_SCH Default,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {c258f38a-5e6b-490a-b98c-9e85bd805c78}, !- Handle
  Schedule Rule 1,                        !- Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24f9e9b4-81a9-4fc7-b284-7041f1b40f5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24f9e9b4-81a9-4fc7-b284-7041f1b40f5a}, !- Handle
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7;                                    !- Value Until Time 7

OS:Schedule:Day,
  {a6d14088-3347-46a9-b987-51e0dcd51145}, !- Handle
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c58dc04-04fd-4c7d-82c0-8d12ec68703a}, !- Handle
  Schedule Rule 2,                        !- Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d57abc29-ca16-4bbb-8874-40df89e4e4c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d57abc29-ca16-4bbb-8874-40df89e4e4c0}, !- Handle
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {7fefc920-a34a-4da5-8e9c-5ccbfc518541}, !- Handle
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- Handle
  HotelLarge ACTIVITY_SCH,                !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  {59c110ca-380f-488a-8bb1-4e61e61553e8}, !- Default Day Schedule Name
  {66c5cbb6-aa23-46b4-8cd1-8ff1b534d9c3}, !- Summer Design Day Schedule Name
  {c6e0323a-9f2a-4947-aeb1-56b2f0b091bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59c110ca-380f-488a-8bb1-4e61e61553e8}, !- Handle
  HotelLarge ACTIVITY_SCH Default,        !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c6e0323a-9f2a-4947-aeb1-56b2f0b091bb}, !- Handle
  HotelLarge ACTIVITY_SCH Winter Design Day, !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {66c5cbb6-aa23-46b4-8cd1-8ff1b534d9c3}, !- Handle
  HotelLarge ACTIVITY_SCH Summer Design Day, !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {749f67e7-e522-4738-94e2-f8ee47272eca}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {97efa76a-e85c-43e9-bcfa-6d96b4a95a13}, !- Default Day Schedule Name
  {e53154cf-a898-4953-9c00-d3f1190e9b1d}, !- Summer Design Day Schedule Name
  {8b582915-727f-45fc-962a-753651ad0a32}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97efa76a-e85c-43e9-bcfa-6d96b4a95a13}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.133494,                               !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.088996,                               !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.133494,                               !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.177992,                               !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17565,                                !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.133494,                               !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.088996,                               !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.22249,                                !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.311486,                               !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.355984,                               !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.266988,                               !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.22249,                                !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.133494;                               !- Value Until Time 13

OS:Schedule:Rule,
  {f13b40bd-c904-4f6c-b25c-e2d69a656237}, !- Handle
  Schedule Rule 3,                        !- Name
  {749f67e7-e522-4738-94e2-f8ee47272eca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87399649-d07a-419c-bfa9-f060fc3c47ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87399649-d07a-419c-bfa9-f060fc3c47ea}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.088996,                               !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.044498,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.133494,                               !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.177992,                               !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.133494,                               !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.111245,                               !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.266988,                               !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.311486,                               !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.266988,                               !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.133494;                               !- Value Until Time 10

OS:Schedule:Day,
  {e53154cf-a898-4953-9c00-d3f1190e9b1d}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f9aa2a9-5208-42fa-b926-26548a3313bb}, !- Handle
  Schedule Rule 4,                        !- Name
  {749f67e7-e522-4738-94e2-f8ee47272eca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fb20310-a17d-4224-8ff3-3304326d7e3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fb20310-a17d-4224-8ff3-3304326d7e3a}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.088996,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.066747,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.044498,                               !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.088996,                               !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.177992,                               !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.22249,                                !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.177992,                               !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.111245,                               !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.266988,                               !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.355984,                               !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400482,                               !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.355984,                               !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.266988,                               !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.133494;                               !- Value Until Time 14

OS:Schedule:Day,
  {8b582915-727f-45fc-962a-753651ad0a32}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Handle
  HotelLarge BLDG_EQUIP_SCH,              !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {33529007-12fd-46f8-a195-d0e30c9ea4b3}, !- Default Day Schedule Name
  {305d84bf-61a9-40d7-a17a-e9863ae9e12c}, !- Summer Design Day Schedule Name
  {a315cd46-e5db-4624-9123-b5d6f58bc917}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33529007-12fd-46f8-a195-d0e30c9ea4b3}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Default,      !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {8166b042-3734-44b2-840e-d372bfc945a6}, !- Handle
  Schedule Rule 5,                        !- Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f895855-696b-48ff-a6bc-76a69ee0ed57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f895855-696b-48ff-a6bc-76a69ee0ed57}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4;                                    !- Value Until Time 10

OS:Schedule:Day,
  {305d84bf-61a9-40d7-a17a-e9863ae9e12c}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5cace01e-fa14-4432-83a1-65ebde00508e}, !- Handle
  Schedule Rule 6,                        !- Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96d44a3f-5c3b-4e72-9856-6f998e0d4e8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96d44a3f-5c3b-4e72-9856-6f998e0d4e8f}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {a315cd46-e5db-4624-9123-b5d6f58bc917}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {623ff4a3-3a07-400a-9db6-de388767800b}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {82d59201-59db-443c-84ea-a7629f50cc8a}, !- Default Day Schedule Name
  {cf433773-58f3-45e7-b003-def8e0f56a11}, !- Summer Design Day Schedule Name
  {ec14aef1-a3ff-4cfb-8ed3-143170ed0785}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82d59201-59db-443c-84ea-a7629f50cc8a}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ec14aef1-a3ff-4cfb-8ed3-143170ed0785}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cf433773-58f3-45e7-b003-def8e0f56a11}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:People:Definition,
  {d5dabdf4-3a45-4dde-bfe1-f13afb0907b4}, !- Handle
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Handle
  Clothing Schedule,                      !- Name
  {51fd33de-9f05-4fa6-8c6f-44d803f408cb}, !- Schedule Type Limits Name
  {c2a14e58-19f2-4049-bcf2-12a63aaba6af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2a14e58-19f2-4049-bcf2-12a63aaba6af}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {51fd33de-9f05-4fa6-8c6f-44d803f408cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4857ea90-6d1e-4d2c-b40d-16e93cd3ae34}, !- Handle
  Schedule Rule 7,                        !- Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67defd60-d71b-4306-a5a4-cd3267f784a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {67defd60-d71b-4306-a5a4-cd3267f784a1}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {51fd33de-9f05-4fa6-8c6f-44d803f408cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {51fd33de-9f05-4fa6-8c6f-44d803f408cb}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Handle
  Air Velocity Schedule,                  !- Name
  {12a7fc75-1ae5-4860-99bd-d98a42ceeaf5}, !- Schedule Type Limits Name
  {3f44caaf-e1f2-4c2b-b200-29177a4652ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f44caaf-e1f2-4c2b-b200-29177a4652ff}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {12a7fc75-1ae5-4860-99bd-d98a42ceeaf5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {12a7fc75-1ae5-4860-99bd-d98a42ceeaf5}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Handle
  Work Efficiency Schedule,               !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {8257a959-7381-40da-ad47-33973a226a7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8257a959-7381-40da-ad47-33973a226a7f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {85dcb37a-eb88-4494-88a0-9b14e832cede}, !- Handle
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {73a4e087-85f7-4945-9995-82eed4807a99}, !- Handle
  {85dcb37a-eb88-4494-88a0-9b14e832cede}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {21e3bdf3-eb30-4dde-972c-87f37f29ff17}, !- Handle
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:GasEquipment:Definition,
  {c2e4b296-1daa-4223-ba82-f056d3921bdc}, !- Handle
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {45fc7f7b-a47a-4939-8f64-d2c92b928537}, !- Handle
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a0c765a1-3d8d-43ac-a0d2-b18714302601}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- People Activity Level Schedule Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Lighting Schedule Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Electric Equipment Schedule Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {623ff4a3-3a07-400a-9db6-de388767800b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {dc8691db-8d38-4d6c-a98b-304d78b0b617}, !- Default Day Schedule Name
  {75432b9a-a204-4ef0-b79f-d0bb95c3a4cc}, !- Summer Design Day Schedule Name
  {3f8638e9-32bf-422c-bd3c-b67ae8de3f6e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc8691db-8d38-4d6c-a98b-304d78b0b617}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {42b4186f-6b2e-4152-b8bf-2d057ec78b73}, !- Handle
  Schedule Rule 8,                        !- Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb4c57f4-e95f-4780-b3c6-708da82b51c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb4c57f4-e95f-4780-b3c6-708da82b51c6}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {75432b9a-a204-4ef0-b79f-d0bb95c3a4cc}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {43012728-e659-422b-a1e1-6846a35a31c5}, !- Handle
  Schedule Rule 9,                        !- Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5bb1ce4-83a4-48a6-aef5-f7319d730360}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5bb1ce4-83a4-48a6-aef5-f7319d730360}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {3f8638e9-32bf-422c-bd3c-b67ae8de3f6e}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {a7dabecc-51fd-47b9-bcef-59317e3884ff}, !- Handle
  StripMall Strip mall - type 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {129e134d-6186-4a9d-b464-8b5b54712430}, !- Handle
  StripMall Strip mall - type 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.4548880208872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {6d929d01-ba87-415e-8aca-a79e2b1bf2a8}, !- Handle
  {129e134d-6186-4a9d-b464-8b5b54712430}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {fa648ba5-11da-4e17-9ffd-83cd265e104d}, !- Handle
  StripMall Strip mall - type 1 Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.12752908839151,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment:Definition,
  {df34048a-b967-4343-9ad8-6517c2dcc1e1}, !- Handle
  StripMall Strip mall - type 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {4d58cb7e-5b69-4c4f-a945-1703155630e3}, !- Handle
  StripMall Strip mall - type 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8e854d38-81ea-4d3c-aa5f-b2c564576bb4}, !- Handle
  StripMall Strip mall - type 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b42232c7-137f-4885-9108-fd5bb9e05c92}, !- Number of People Schedule Name
  {3791e361-fdc0-45a0-a8de-64940dc5cce1}, !- People Activity Level Schedule Name
  {7d248719-d40e-4aff-b59b-3e32b79a1a5d}, !- Lighting Schedule Name
  {f52601c8-0dbc-4c72-b31a-9b6dcc76a910}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8dbc85b5-1a0b-44a4-9eba-14e3f267a7b1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b42232c7-137f-4885-9108-fd5bb9e05c92}, !- Handle
  RetailStripmall Type1_OCC_SCH,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {d2269940-5247-4158-b82b-de59f204c961}, !- Default Day Schedule Name
  {dce4abfd-422a-4306-8ee4-c6de4aa5c304}, !- Summer Design Day Schedule Name
  {0f58b488-a65f-42b2-9df3-3098bf57a9e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2269940-5247-4158-b82b-de59f204c961}, !- Handle
  RetailStripmall Type1_OCC_SCH Default,  !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05;                                   !- Value Until Time 13

OS:Schedule:Rule,
  {547a5773-bc0c-4ae9-af70-5017273f48bd}, !- Handle
  Schedule Rule 10,                       !- Name
  {b42232c7-137f-4885-9108-fd5bb9e05c92}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60a9b42f-b19b-414d-a74e-e3190a3e8a77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60a9b42f-b19b-414d-a74e-e3190a3e8a77}, !- Handle
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {822dda88-d059-48c2-bc7e-1d96331ed5a8}, !- Handle
  Schedule Rule 11,                       !- Name
  {b42232c7-137f-4885-9108-fd5bb9e05c92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ab40a01-4d07-4faa-89d9-42a49708ae8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ab40a01-4d07-4faa-89d9-42a49708ae8d}, !- Handle
  RetailStripmall Type1_OCC_SCH Sat|Fri Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {dce4abfd-422a-4306-8ee4-c6de4aa5c304}, !- Handle
  RetailStripmall Type1_OCC_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f58b488-a65f-42b2-9df3-3098bf57a9e9}, !- Handle
  RetailStripmall Type1_OCC_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3791e361-fdc0-45a0-a8de-64940dc5cce1}, !- Handle
  HotelSmall Activity_Sch,                !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  {6526da15-759f-43ae-8809-35b959766586}, !- Default Day Schedule Name
  {1f015c2e-0eb5-47ee-a672-a3ea4b4b5732}, !- Summer Design Day Schedule Name
  {a2b67a31-0ed4-4170-b907-1bcc00145678}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6526da15-759f-43ae-8809-35b959766586}, !- Handle
  HotelSmall Activity_Sch Default,        !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a2b67a31-0ed4-4170-b907-1bcc00145678}, !- Handle
  HotelSmall Activity_Sch Winter Design Day, !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1f015c2e-0eb5-47ee-a672-a3ea4b4b5732}, !- Handle
  HotelSmall Activity_Sch Summer Design Day, !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d248719-d40e-4aff-b59b-3e32b79a1a5d}, !- Handle
  RetailStripmall Type1_LIGHT_SCH_2013,   !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {a10af84c-e334-4e8f-9ce0-8932669f3c38}, !- Default Day Schedule Name
  {065c6a4a-99e6-415b-b16e-3f7f7c107081}, !- Summer Design Day Schedule Name
  {d0cb8ea7-fb7c-4fc0-930b-5df99cfbb533}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a10af84c-e334-4e8f-9ce0-8932669f3c38}, !- Handle
  RetailStripmall Type1_LIGHT_SCH_2013 Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04991,                                !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4991,                                 !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94829,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4991;                                 !- Value Until Time 5

OS:Schedule:Rule,
  {649c61d7-712f-4ed0-81a4-65bebfd3aefd}, !- Handle
  Schedule Rule 12,                       !- Name
  {7d248719-d40e-4aff-b59b-3e32b79a1a5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {306bcfb0-6b9c-480d-b145-ee7b808e0b3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {306bcfb0-6b9c-480d-b145-ee7b808e0b3c}, !- Handle
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04991,                                !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4991,                                 !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94829,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4991;                                 !- Value Until Time 5

OS:Schedule:Rule,
  {f2ee407f-4479-405c-a371-84cad82367ce}, !- Handle
  Schedule Rule 13,                       !- Name
  {7d248719-d40e-4aff-b59b-3e32b79a1a5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4039edab-aa46-4ca9-9583-b1a802beb4db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4039edab-aa46-4ca9-9583-b1a802beb4db}, !- Handle
  RetailStripmall Type1_LIGHT_SCH_2013 Sat|Fri Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4991,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4991,                                 !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94829;                                !- Value Until Time 4

OS:Schedule:Day,
  {065c6a4a-99e6-415b-b16e-3f7f7c107081}, !- Handle
  RetailStripmall Type1_LIGHT_SCH_2013 Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0cb8ea7-fb7c-4fc0-930b-5df99cfbb533}, !- Handle
  RetailStripmall Type1_LIGHT_SCH_2013 Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f52601c8-0dbc-4c72-b31a-9b6dcc76a910}, !- Handle
  RetailStripmall Type1_EQUIP_SCH,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {408bcdc6-964f-4a10-ae7b-7e45bfa11de7}, !- Default Day Schedule Name
  {d7a4e49d-cd77-47db-8a97-4c4f1efdddf0}, !- Summer Design Day Schedule Name
  {27a7498d-6dd0-47c7-af0d-027d3e4c9157}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {408bcdc6-964f-4a10-ae7b-7e45bfa11de7}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {3111354e-149b-4534-8d32-4b7a7991a0d2}, !- Handle
  Schedule Rule 14,                       !- Name
  {f52601c8-0dbc-4c72-b31a-9b6dcc76a910}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29c976f5-f593-4178-b156-07ab308828fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29c976f5-f593-4178-b156-07ab308828fd}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {134cda6e-081a-4828-9fb8-16cdf43c0c15}, !- Handle
  Schedule Rule 15,                       !- Name
  {f52601c8-0dbc-4c72-b31a-9b6dcc76a910}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ea5e19f-c963-49bd-a6ec-b1b7d0676a04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ea5e19f-c963-49bd-a6ec-b1b7d0676a04}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Sat|Fri Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9;                                    !- Value Until Time 4

OS:Schedule:Day,
  {d7a4e49d-cd77-47db-8a97-4c4f1efdddf0}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27a7498d-6dd0-47c7-af0d-027d3e4c9157}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8dbc85b5-1a0b-44a4-9eba-14e3f267a7b1}, !- Handle
  RetailStripmall Type1_Infil_SCH,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {16234869-fa5e-48fe-96a1-0c1f422c46b5}, !- Default Day Schedule Name
  {b3e61c02-f027-4549-80f1-af5c8a85d075}, !- Summer Design Day Schedule Name
  {1aa99638-9850-4cd6-8e2d-b3dc6115ac63}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16234869-fa5e-48fe-96a1-0c1f422c46b5}, !- Handle
  RetailStripmall Type1_Infil_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {b3e61c02-f027-4549-80f1-af5c8a85d075}, !- Handle
  RetailStripmall Type1_Infil_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {bcbdb1f7-bee4-469c-96ac-66639551dc99}, !- Handle
  Schedule Rule 16,                       !- Name
  {8dbc85b5-1a0b-44a4-9eba-14e3f267a7b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c1fc9351-fc62-4c9a-a982-1dd8317cc4ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1fc9351-fc62-4c9a-a982-1dd8317cc4ba}, !- Handle
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {1aa99638-9850-4cd6-8e2d-b3dc6115ac63}, !- Handle
  RetailStripmall Type1_Infil_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {b3dd94ce-10ad-47aa-a78d-e268b1d3c40e}, !- Handle
  Schedule Rule 17,                       !- Name
  {8dbc85b5-1a0b-44a4-9eba-14e3f267a7b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9a403d37-d280-487c-a989-7936cb5dbbb7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a403d37-d280-487c-a989-7936cb5dbbb7}, !- Handle
  RetailStripmall Type1_Infil_SCH WntrDsn|Sat|Fri Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:People:Definition,
  {8bea4793-98e2-404d-8929-6ed56c8ef11a}, !- Handle
  LargeHotel Kitchen People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {a9b73e00-bd83-4608-8e95-cb99526e8fb5}, !- Handle
  LargeHotel Kitchen Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {43cc8b65-1f66-4293-9a8e-950c8240e37f}, !- Handle
  {a9b73e00-bd83-4608-8e95-cb99526e8fb5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d1037451-c09c-4598-be97-c98ec276fce3}, !- Handle
  LargeHotel Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.056571668699,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:GasEquipment:Definition,
  {bc2617ca-14ab-44dc-986b-445b37655ba5}, !- Handle
  LargeHotel Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2419.57110146336,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {5787311c-75cb-4b2c-948c-1c48399e07d1}, !- Handle
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6fc89472-5966-442b-ae38-b79da3e041c9}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- People Activity Level Schedule Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Lighting Schedule Name
  {fb5ea38e-c410-4118-9701-7d71dd1f62a1}, !- Electric Equipment Schedule Name
  {8534b22d-ff6c-4c51-a14c-61489b48cdae}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {623ff4a3-3a07-400a-9db6-de388767800b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fb5ea38e-c410-4118-9701-7d71dd1f62a1}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {f9c24b8e-baff-4438-91bf-9c6f4aab698d}, !- Default Day Schedule Name
  {ac94388f-db1a-4201-af76-8e251b65abdb}, !- Summer Design Day Schedule Name
  {cd5f5b3b-ed86-4eed-849a-43e776857914}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9c24b8e-baff-4438-91bf-9c6f4aab698d}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {83b1d963-0508-41fe-8885-7e186b8ff5bc}, !- Handle
  Schedule Rule 18,                       !- Name
  {fb5ea38e-c410-4118-9701-7d71dd1f62a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b1bf684-5df6-4539-b6fc-a1973c0dfe16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b1bf684-5df6-4539-b6fc-a1973c0dfe16}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Day,
  {ac94388f-db1a-4201-af76-8e251b65abdb}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cd5f5b3b-ed86-4eed-849a-43e776857914}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8534b22d-ff6c-4c51-a14c-61489b48cdae}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {38c0ff2c-ca61-4ef1-a170-321d816a85de}, !- Default Day Schedule Name
  {96e79e46-b664-4511-a67d-43d4effa097f}, !- Summer Design Day Schedule Name
  {b364aadc-364f-42d2-8309-94c661a71fff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38c0ff2c-ca61-4ef1-a170-321d816a85de}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {cebae64c-15d3-4e57-855a-4b5aab7bb31d}, !- Handle
  Schedule Rule 19,                       !- Name
  {8534b22d-ff6c-4c51-a14c-61489b48cdae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13fbe59d-1d8c-409c-8ab0-01416d2590b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13fbe59d-1d8c-409c-8ab0-01416d2590b8}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {96e79e46-b664-4511-a67d-43d4effa097f}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b364aadc-364f-42d2-8309-94c661a71fff}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {87c33532-fd58-4b1b-ac53-9e6a5e2c6a26}, !- Handle
  StripMall Strip mall - type 2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {54bd24e9-54b0-4784-8bc6-aa57372bb43b}, !- Handle
  StripMall Strip mall - type 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.4548880208872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {61e9301c-0f24-48b7-a8c4-2b9af0149544}, !- Handle
  {54bd24e9-54b0-4784-8bc6-aa57372bb43b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {5ebd6257-f318-46cb-a58b-8dc1fba8adbd}, !- Handle
  StripMall Strip mall - type 2 Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.09315001963337,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment:Definition,
  {0f261fd4-97ad-4c1a-96f3-d5938dc47d87}, !- Handle
  StripMall Strip mall - type 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {f6976791-fba0-4c31-9983-5b36910ed11d}, !- Handle
  StripMall Strip mall - type 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fdce85d9-0f25-4f2b-be69-84daf244632e}, !- Handle
  StripMall Strip mall - type 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {670ae590-acb2-409b-8590-9eef45429ea7}, !- Number of People Schedule Name
  {3791e361-fdc0-45a0-a8de-64940dc5cce1}, !- People Activity Level Schedule Name
  {b93e52f9-d173-43e3-b73b-938e8dcff634}, !- Lighting Schedule Name
  {a2695091-8b15-4b6c-bde0-b13c26595101}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e8f6840a-6fcd-4bc4-af31-b325216c676b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {670ae590-acb2-409b-8590-9eef45429ea7}, !- Handle
  RetailStripmall Type2_OCC_SCH,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {96b6e1bd-d0a5-4ab9-93cb-b325d8546627}, !- Default Day Schedule Name
  {11faa63b-96f0-44ee-a5d1-a2f53a0bebc1}, !- Summer Design Day Schedule Name
  {b4f9e506-4e62-402b-94b3-2e6088f2f209}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {96b6e1bd-d0a5-4ab9-93cb-b325d8546627}, !- Handle
  RetailStripmall Type2_OCC_SCH Default,  !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {012224a9-d449-4cce-91f1-6d37a01a421f}, !- Handle
  Schedule Rule 20,                       !- Name
  {670ae590-acb2-409b-8590-9eef45429ea7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06ddb040-3ec8-4772-8adf-5048acd31726}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06ddb040-3ec8-4772-8adf-5048acd31726}, !- Handle
  RetailStripmall Type2_OCC_SCH Sat Day,  !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {11faa63b-96f0-44ee-a5d1-a2f53a0bebc1}, !- Handle
  RetailStripmall Type2_OCC_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {befff3a9-44b0-40c3-a30c-abeb3410eb65}, !- Handle
  Schedule Rule 21,                       !- Name
  {670ae590-acb2-409b-8590-9eef45429ea7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77f32ccd-0a4d-47eb-8d07-c2a999699172}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77f32ccd-0a4d-47eb-8d07-c2a999699172}, !- Handle
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {b4f9e506-4e62-402b-94b3-2e6088f2f209}, !- Handle
  RetailStripmall Type2_OCC_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b93e52f9-d173-43e3-b73b-938e8dcff634}, !- Handle
  RetailStripmall Type2_LIGHT_SCH_2013,   !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {fa580e25-e96b-4432-8a49-6bfb83c4a294}, !- Default Day Schedule Name
  {d0acdc75-2b63-4047-a569-b0634597a692}, !- Summer Design Day Schedule Name
  {b5351ccf-eb3c-4dd4-9ae5-e1e4f6d6269f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa580e25-e96b-4432-8a49-6bfb83c4a294}, !- Handle
  RetailStripmall Type2_LIGHT_SCH_2013 Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {e33ffdbe-9427-4214-8c96-129931ace728}, !- Handle
  Schedule Rule 22,                       !- Name
  {b93e52f9-d173-43e3-b73b-938e8dcff634}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68914780-c7cd-4a9a-9f8f-0e74da9ad42d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68914780-c7cd-4a9a-9f8f-0e74da9ad42d}, !- Handle
  RetailStripmall Type2_LIGHT_SCH_2013 Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {d0acdc75-2b63-4047-a569-b0634597a692}, !- Handle
  RetailStripmall Type2_LIGHT_SCH_2013 Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8db440a-fa75-4b6f-96ed-17bd9762aa5e}, !- Handle
  Schedule Rule 23,                       !- Name
  {b93e52f9-d173-43e3-b73b-938e8dcff634}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7fcf89b-2650-47a2-9dd9-c3c36b143161}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7fcf89b-2650-47a2-9dd9-c3c36b143161}, !- Handle
  RetailStripmall Type2_LIGHT_SCH_2013 Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {b5351ccf-eb3c-4dd4-9ae5-e1e4f6d6269f}, !- Handle
  RetailStripmall Type2_LIGHT_SCH_2013 Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2695091-8b15-4b6c-bde0-b13c26595101}, !- Handle
  RetailStripmall Type2_EQUIP_SCH,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {aecc6b66-10d4-469d-b705-95bc3a0fda9d}, !- Default Day Schedule Name
  {acd63861-e6ca-4a68-bc1b-9f30944f032d}, !- Summer Design Day Schedule Name
  {896ee18c-36c2-4738-baa4-910450e55292}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aecc6b66-10d4-469d-b705-95bc3a0fda9d}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {9881f9e4-2ab6-4cab-b4ef-ecd60a419c00}, !- Handle
  Schedule Rule 24,                       !- Name
  {a2695091-8b15-4b6c-bde0-b13c26595101}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ce5701e-417a-4ed1-85d1-514229df89a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ce5701e-417a-4ed1-85d1-514229df89a4}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {acd63861-e6ca-4a68-bc1b-9f30944f032d}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14057780-1557-47ef-a3a3-7acda07769ed}, !- Handle
  Schedule Rule 25,                       !- Name
  {a2695091-8b15-4b6c-bde0-b13c26595101}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea35a06f-2563-427e-bfc3-ccdff55815b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea35a06f-2563-427e-bfc3-ccdff55815b7}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {896ee18c-36c2-4738-baa4-910450e55292}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8f6840a-6fcd-4bc4-af31-b325216c676b}, !- Handle
  RetailStripmall Type2_Infil_SCH,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {605be054-8951-49bf-bfb4-c6e910497b98}, !- Default Day Schedule Name
  {b0bc7df8-4617-4482-ba67-6c97da4abd01}, !- Summer Design Day Schedule Name
  {244b2645-0dc7-4b35-8310-acd04f6dbfb0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {605be054-8951-49bf-bfb4-c6e910497b98}, !- Handle
  RetailStripmall Type2_Infil_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b0bc7df8-4617-4482-ba67-6c97da4abd01}, !- Handle
  RetailStripmall Type2_Infil_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c66ef1a5-6a97-48d3-af2b-9f71a8a9746c}, !- Handle
  Schedule Rule 26,                       !- Name
  {e8f6840a-6fcd-4bc4-af31-b325216c676b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48346b72-0fd3-4ddc-91b7-2238bc45ab11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48346b72-0fd3-4ddc-91b7-2238bc45ab11}, !- Handle
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {244b2645-0dc7-4b35-8310-acd04f6dbfb0}, !- Handle
  RetailStripmall Type2_Infil_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0b575428-2f96-47e2-93c8-63902098ff8f}, !- Handle
  Schedule Rule 27,                       !- Name
  {e8f6840a-6fcd-4bc4-af31-b325216c676b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e32378ca-5bfd-472e-ad8d-6137e63c0d4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e32378ca-5bfd-472e-ad8d-6137e63c0d4b}, !- Handle
  RetailStripmall Type2_Infil_SCH WntrDsn|Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {489aca29-42dd-4c44-996c-6b55c4ee1a2a}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {ee5029b6-3cf9-4227-9287-d266ea9a40c8}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {824b8bdd-80f3-4cdf-a0bc-51bb9018d696}, !- Handle
  {ee5029b6-3cf9-4227-9287-d266ea9a40c8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {af263ea7-2a7d-4666-8f80-30643105961b}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  64.927907633593,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {cc66469a-6e42-40b3-bf04-cfd6058c79ff}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {86e0bf33-d07d-42ba-8e1f-891107ed7587}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {248dbbac-7ed5-473c-aa28-386f6544a344}, !- Number of People Schedule Name
  {e99c1830-764a-4421-9aa7-695554952503}, !- People Activity Level Schedule Name
  {c1c76073-13dd-4b9a-9ead-9216db80eebb}, !- Lighting Schedule Name
  {cd564679-7414-40a8-b8ee-db1e65f9018d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3af2edd1-8952-467d-9486-fa994d8021f6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {248dbbac-7ed5-473c-aa28-386f6544a344}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH,         !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {53f1673e-88e6-41f1-8d62-2af8b396cb31}, !- Default Day Schedule Name
  {6ec4f2c9-0d13-476a-8c7c-f0675034d0e5}, !- Summer Design Day Schedule Name
  {1219b8c9-d371-4a80-b0be-afd7a35d1e5b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53f1673e-88e6-41f1-8d62-2af8b396cb31}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {71902ab5-9b7f-4ad5-850a-967d25164cab}, !- Handle
  Schedule Rule 28,                       !- Name
  {248dbbac-7ed5-473c-aa28-386f6544a344}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69ae4461-be6c-4ab7-9ffc-29f406303ec4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69ae4461-be6c-4ab7-9ffc-29f406303ec4}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {6ec4f2c9-0d13-476a-8c7c-f0675034d0e5}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e629edd-4703-4176-9fd4-0e4bbad5c17a}, !- Handle
  Schedule Rule 29,                       !- Name
  {248dbbac-7ed5-473c-aa28-386f6544a344}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1554223-b32b-4f56-bc69-5f60b6f45b62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1554223-b32b-4f56-bc69-5f60b6f45b62}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2;                                    !- Value Until Time 17

OS:Schedule:Day,
  {1219b8c9-d371-4a80-b0be-afd7a35d1e5b}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e99c1830-764a-4421-9aa7-695554952503}, !- Handle
  RestaurantSitDown ACTIVITY_SCH,         !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  {8a9aec9e-d3a0-4f13-9a03-8717061249b2}, !- Default Day Schedule Name
  {5f3cfec8-e2f0-4bb8-a42b-c818b41a282d}, !- Summer Design Day Schedule Name
  {1e79815c-6f73-4dbb-a977-651f665db923}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a9aec9e-d3a0-4f13-9a03-8717061249b2}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Default, !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1e79815c-6f73-4dbb-a977-651f665db923}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Winter Design Day, !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5f3cfec8-e2f0-4bb8-a42b-c818b41a282d}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Summer Design Day, !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1c76073-13dd-4b9a-9ead-9216db80eebb}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {d6df980e-8f86-43b6-98e5-120c6b502bc8}, !- Default Day Schedule Name
  {8570c92f-cd16-458f-895f-0a14dd38b036}, !- Summer Design Day Schedule Name
  {77e1013e-a31e-4df2-bde5-75a9c052b9e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6df980e-8f86-43b6-98e5-120c6b502bc8}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1877,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2816,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4693,                                 !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.657,                                  !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5631,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {88865130-fa6d-4a4b-9000-a34df53e5d04}, !- Handle
  Schedule Rule 30,                       !- Name
  {c1c76073-13dd-4b9a-9ead-9216db80eebb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8d6a0c7-3d26-4716-a620-4b4919cc5d65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8d6a0c7-3d26-4716-a620-4b4919cc5d65}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1877,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2816,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5631,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7509,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8447,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Day,
  {8570c92f-cd16-458f-895f-0a14dd38b036}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f643e94-7091-49d6-ad34-d19bd6e1f2d6}, !- Handle
  Schedule Rule 31,                       !- Name
  {c1c76073-13dd-4b9a-9ead-9216db80eebb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {143bc750-f5a6-43cf-a854-bae4539b47c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {143bc750-f5a6-43cf-a854-bae4539b47c7}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1408,                                 !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1877,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3754,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5631,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8447,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Day,
  {77e1013e-a31e-4df2-bde5-75a9c052b9e9}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd564679-7414-40a8-b8ee-db1e65f9018d}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {c455dd56-81d2-462c-bbe4-ecabad0f5ec1}, !- Default Day Schedule Name
  {319a66a4-3045-4d01-917c-d9e96fc619d2}, !- Summer Design Day Schedule Name
  {16a61b86-e4a5-4f94-999f-06739e599fc8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c455dd56-81d2-462c-bbe4-ecabad0f5ec1}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {99289916-5fb6-4ad4-bce7-39aa3449fba9}, !- Handle
  Schedule Rule 32,                       !- Name
  {cd564679-7414-40a8-b8ee-db1e65f9018d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03d20ade-b6c2-4cf5-83b3-d56ca3678e82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03d20ade-b6c2-4cf5-83b3-d56ca3678e82}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {319a66a4-3045-4d01-917c-d9e96fc619d2}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {16a61b86-e4a5-4f94-999f-06739e599fc8}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3af2edd1-8952-467d-9486-fa994d8021f6}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH,    !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {a1dcf974-ebea-40cf-aaf9-4d90984f4ea3}, !- Default Day Schedule Name
  {5698caea-6980-44a2-949d-d0960670d918}, !- Summer Design Day Schedule Name
  {f459043f-1e08-4b7c-897f-4e50fc36b6c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1dcf974-ebea-40cf-aaf9-4d90984f4ea3}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {f459043f-1e08-4b7c-897f-4e50fc36b6c5}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {5698caea-6980-44a2-949d-d0960670d918}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {71eb697e-40e6-4100-8d28-4386b1e471d3}, !- Handle
  Schedule Rule 33,                       !- Name
  {3af2edd1-8952-467d-9486-fa994d8021f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d57d76ee-1929-4d47-9498-16b9e11e0be7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d57d76ee-1929-4d47-9498-16b9e11e0be7}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {91b303a4-c03e-4e77-bfaa-28fbc1784ede}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {81d02428-609d-437d-b01c-3ecfbcf6683d}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {5e0537dd-d749-422c-a0de-bc1790fcd1ea}, !- Handle
  {81d02428-609d-437d-b01c-3ecfbcf6683d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {3824715e-caba-4bd6-a5bd-fcba4feb95d1}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  403.969557939116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:GasEquipment:Definition,
  {38e697bd-a4b6-4cc6-9a9b-f8839c981c62}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  649.246321241426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {75dbb303-875a-405d-90b2-28413c7be585}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {032ecfeb-936d-4ee5-b3d8-f7d73a1ba27f}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {248dbbac-7ed5-473c-aa28-386f6544a344}, !- Number of People Schedule Name
  {e99c1830-764a-4421-9aa7-695554952503}, !- People Activity Level Schedule Name
  {a2b856eb-5323-476e-90c0-1dce229b7dd1}, !- Lighting Schedule Name
  {cd564679-7414-40a8-b8ee-db1e65f9018d}, !- Electric Equipment Schedule Name
  {39fc51d1-c08c-4b22-9709-c1443201d468}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3af2edd1-8952-467d-9486-fa994d8021f6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a2b856eb-5323-476e-90c0-1dce229b7dd1}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {2fc70484-a3cc-4431-87d5-f5b348269d65}, !- Default Day Schedule Name
  {dd9fbc01-2f56-4de8-8a2b-1ebac4ea766f}, !- Summer Design Day Schedule Name
  {52a7c711-d58f-42ae-b5da-f2cfc09e2ef8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fc70484-a3cc-4431-87d5-f5b348269d65}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16446,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24669,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41115,                                !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57561,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.49338,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Rule,
  {d321d96c-16a4-4a93-9c86-ae292be7d9cd}, !- Handle
  Schedule Rule 34,                       !- Name
  {a2b856eb-5323-476e-90c0-1dce229b7dd1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3634e93-620f-4a05-809f-a86222a6bec7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3634e93-620f-4a05-809f-a86222a6bec7}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16446,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24669,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.49338,                                !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.65784,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.74007,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Day,
  {dd9fbc01-2f56-4de8-8a2b-1ebac4ea766f}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e2de49c-2f73-44c4-b88b-88d16a535d4a}, !- Handle
  Schedule Rule 35,                       !- Name
  {a2b856eb-5323-476e-90c0-1dce229b7dd1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0019ed58-8544-4539-8a93-51947d38d009}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0019ed58-8544-4539-8a93-51947d38d009}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123345,                               !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.16446,                                !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32892,                                !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.49338,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.74007,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Day,
  {52a7c711-d58f-42ae-b5da-f2cfc09e2ef8}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {39fc51d1-c08c-4b22-9709-c1443201d468}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH,   !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {60572f6c-6a2b-4dae-8577-21811cff6f1b}, !- Default Day Schedule Name
  {b4b47294-653b-4653-8ba4-77ec6cd8a028}, !- Summer Design Day Schedule Name
  {b71a9d8a-7dc8-4ac8-b7f5-7d7418299bd2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {60572f6c-6a2b-4dae-8577-21811cff6f1b}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {3b17c2c0-d0f5-4c4b-8752-a3978f5ca824}, !- Handle
  Schedule Rule 36,                       !- Name
  {39fc51d1-c08c-4b22-9709-c1443201d468}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7e62868-2b00-43cd-8d70-f61521f8b6b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7e62868-2b00-43cd-8d70-f61521f8b6b5}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {b4b47294-653b-4653-8ba4-77ec6cd8a028}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b71a9d8a-7dc8-4ac8-b7f5-7d7418299bd2}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {dfdb3f77-c504-4049-ac81-570309e96f32}, !- Handle
  StripMall Strip mall - type 3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {0820ad97-b218-4644-a16e-091c5111be00}, !- Handle
  StripMall Strip mall - type 3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.4548880208872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {d9a988c8-dc76-49e0-a564-bbf84f291e87}, !- Handle
  {0820ad97-b218-4644-a16e-091c5111be00}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {960509b4-6a7a-44d3-8c7b-6dc9a3d6bdd4}, !- Handle
  StripMall Strip mall - type 3 Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.478574221037331,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment:Definition,
  {2213a11e-970f-4d04-829f-272e78b3f1f2}, !- Handle
  StripMall Strip mall - type 3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {10182cff-3e71-495a-884a-51bc81c65859}, !- Handle
  StripMall Strip mall - type 3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {54bebd6f-8f4d-4dd7-a40e-476eeaa76f95}, !- Handle
  StripMall Strip mall - type 3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {60928262-8525-4e80-8328-b28a9af5c75c}, !- Number of People Schedule Name
  {3791e361-fdc0-45a0-a8de-64940dc5cce1}, !- People Activity Level Schedule Name
  {2374ba5f-721f-440e-ba53-5e3d0b967090}, !- Lighting Schedule Name
  {af5e5fce-1902-4cfd-a9e8-90ac539f44dd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3e1cbdb8-b4f5-4de8-89c6-eab4da4f37dd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {60928262-8525-4e80-8328-b28a9af5c75c}, !- Handle
  RetailStripmall Type3_OCC_SCH,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {0830ed3d-5767-490d-b2a5-387381ea8883}, !- Default Day Schedule Name
  {b3a79ef0-cce8-445c-8fcc-bbe904e3cdbb}, !- Summer Design Day Schedule Name
  {e9569349-b3b0-4ad6-905e-367aa225d164}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0830ed3d-5767-490d-b2a5-387381ea8883}, !- Handle
  RetailStripmall Type3_OCC_SCH Default,  !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.46,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.69,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.34,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {28003bc6-fd9e-47f3-8414-8ed09463f83a}, !- Handle
  Schedule Rule 37,                       !- Name
  {60928262-8525-4e80-8328-b28a9af5c75c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c997c386-144d-47f4-874b-0fa9c6a26ee1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c997c386-144d-47f4-874b-0fa9c6a26ee1}, !- Handle
  RetailStripmall Type3_OCC_SCH Sat Day,  !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.71,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.74,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.77,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.74,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.11,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {b3a79ef0-cce8-445c-8fcc-bbe904e3cdbb}, !- Handle
  RetailStripmall Type3_OCC_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d04c9d33-6665-4c29-a28c-141a5abb5f00}, !- Handle
  Schedule Rule 38,                       !- Name
  {60928262-8525-4e80-8328-b28a9af5c75c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d65f8d7f-9a42-4e3f-b6ba-bcbc97373cd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d65f8d7f-9a42-4e3f-b6ba-bcbc97373cd7}, !- Handle
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.46,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.71,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.69,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.54,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.71,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.11,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {e9569349-b3b0-4ad6-905e-367aa225d164}, !- Handle
  RetailStripmall Type3_OCC_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2374ba5f-721f-440e-ba53-5e3d0b967090}, !- Handle
  RetailStripmall Type3_LIGHT_SCH_2013,   !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {7f9f0a6d-05ee-47fd-99c3-70d4fc8f95cc}, !- Default Day Schedule Name
  {1bded5a3-f1a9-445e-b819-773c467973d1}, !- Summer Design Day Schedule Name
  {6dbd2acc-d086-4b01-b038-85df00782768}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f9f0a6d-05ee-47fd-99c3-70d4fc8f95cc}, !- Handle
  RetailStripmall Type3_LIGHT_SCH_2013 Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {c5bbd34c-eeee-4153-9ee9-f4600978dc8f}, !- Handle
  Schedule Rule 39,                       !- Name
  {2374ba5f-721f-440e-ba53-5e3d0b967090}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fc65d77-84d5-4b7c-af5c-ff96f476efce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fc65d77-84d5-4b7c-af5c-ff96f476efce}, !- Handle
  RetailStripmall Type3_LIGHT_SCH_2013 Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {1bded5a3-f1a9-445e-b819-773c467973d1}, !- Handle
  RetailStripmall Type3_LIGHT_SCH_2013 Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d5bf2d4-b09c-4989-9857-c35116d0d3e2}, !- Handle
  Schedule Rule 40,                       !- Name
  {2374ba5f-721f-440e-ba53-5e3d0b967090}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02ca0f05-835b-44ec-974a-0dc5ad518017}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02ca0f05-835b-44ec-974a-0dc5ad518017}, !- Handle
  RetailStripmall Type3_LIGHT_SCH_2013 Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {6dbd2acc-d086-4b01-b038-85df00782768}, !- Handle
  RetailStripmall Type3_LIGHT_SCH_2013 Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {af5e5fce-1902-4cfd-a9e8-90ac539f44dd}, !- Handle
  RetailStripmall Type3_EQUIP_SCH,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {d6d5efaf-e2e3-476b-81b4-6e387ba9f9bb}, !- Default Day Schedule Name
  {bf399f77-bba6-4e0f-8130-4a0deebdee08}, !- Summer Design Day Schedule Name
  {e6cfd303-f3c2-4c8c-846e-9e29d88516d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6d5efaf-e2e3-476b-81b4-6e387ba9f9bb}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {0b1b9851-c199-4b96-a60b-50359416c93b}, !- Handle
  Schedule Rule 41,                       !- Name
  {af5e5fce-1902-4cfd-a9e8-90ac539f44dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ef82ac7-d388-4d43-91db-4978486cbacb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ef82ac7-d388-4d43-91db-4978486cbacb}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {bf399f77-bba6-4e0f-8130-4a0deebdee08}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb530851-43b5-4e68-8176-ee1905922ba2}, !- Handle
  Schedule Rule 42,                       !- Name
  {af5e5fce-1902-4cfd-a9e8-90ac539f44dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee3faeea-6566-4c59-bc15-07fb6289f141}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee3faeea-6566-4c59-bc15-07fb6289f141}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {e6cfd303-f3c2-4c8c-846e-9e29d88516d3}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e1cbdb8-b4f5-4de8-89c6-eab4da4f37dd}, !- Handle
  RetailStripmall Type3_Infil_SCH,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {914d2e39-86d8-40ee-a461-da7292581bfd}, !- Default Day Schedule Name
  {9c16ace5-bf99-4c40-8510-51e45461a222}, !- Summer Design Day Schedule Name
  {a94d3b78-60f8-456f-bae7-db7aa9c38456}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {914d2e39-86d8-40ee-a461-da7292581bfd}, !- Handle
  RetailStripmall Type3_Infil_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9c16ace5-bf99-4c40-8510-51e45461a222}, !- Handle
  RetailStripmall Type3_Infil_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9278d0b9-8d05-4265-995e-f7944b4f3a97}, !- Handle
  Schedule Rule 43,                       !- Name
  {3e1cbdb8-b4f5-4de8-89c6-eab4da4f37dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cba213ac-749f-4e76-9af6-4dab4cda3327}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cba213ac-749f-4e76-9af6-4dab4cda3327}, !- Handle
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a94d3b78-60f8-456f-bae7-db7aa9c38456}, !- Handle
  RetailStripmall Type3_Infil_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4b72bb00-31bc-450b-9181-db34f8687505}, !- Handle
  Schedule Rule 44,                       !- Name
  {3e1cbdb8-b4f5-4de8-89c6-eab4da4f37dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e2a8317-3635-41f1-bcfa-1768d2be96bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e2a8317-3635-41f1-bcfa-1768d2be96bc}, !- Handle
  RetailStripmall Type3_Infil_SCH WntrDsn|Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {23b3c8ff-3adf-4d1e-9142-eab7c7bafc2b}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {e49a6e4b-0afd-43ec-97db-11f1cfa681e8}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {f60e39fa-25da-48eb-a464-512ff5633826}, !- Handle
  {e49a6e4b-0afd-43ec-97db-11f1cfa681e8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f36ee603-be41-4f08-bc4a-68d98c298edf}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {fe9f4c72-3ee3-4978-80ea-64d83c151439}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {239cf5c7-d32e-471d-a73c-43e1bef45219}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dadbe7c8-1036-4049-a9ed-a196439ba8ee}, !- Number of People Schedule Name
  {50622408-e35d-45e1-87ad-75be0d4feb8e}, !- People Activity Level Schedule Name
  {dc59871b-28d2-4086-b078-ab1534546b4a}, !- Lighting Schedule Name
  {f125687b-3b48-4374-89f4-daeeef3b9f82}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3dd2f6bb-1739-4348-a1c2-40e0c544a5f7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dadbe7c8-1036-4049-a9ed-a196439ba8ee}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {0fe4345e-545e-4167-af5b-4e9d77c962e1}, !- Default Day Schedule Name
  {f7e3c1ce-803c-4ed4-a6aa-273145b5def8}, !- Summer Design Day Schedule Name
  {e0fa525f-699d-4520-9dd5-82eaef46b8a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0fe4345e-545e-4167-af5b-4e9d77c962e1}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ec2bbf7d-377d-41fc-ac33-a05f6605e9d6}, !- Handle
  Schedule Rule 45,                       !- Name
  {dadbe7c8-1036-4049-a9ed-a196439ba8ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c98a32f5-68a5-4451-9f27-c6b9ccc2dbc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c98a32f5-68a5-4451-9f27-c6b9ccc2dbc6}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {f7e3c1ce-803c-4ed4-a6aa-273145b5def8}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {992d265a-9d5b-46cb-89e8-6aec0eff80c9}, !- Handle
  Schedule Rule 46,                       !- Name
  {dadbe7c8-1036-4049-a9ed-a196439ba8ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {014f67e9-ccff-4f3f-b0ac-2bafcdd4d3bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {014f67e9-ccff-4f3f-b0ac-2bafcdd4d3bf}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {e0fa525f-699d-4520-9dd5-82eaef46b8a9}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {50622408-e35d-45e1-87ad-75be0d4feb8e}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  {146e2a68-4036-40d7-a023-a139f8436eb6}, !- Default Day Schedule Name
  {3b3cd8b6-fdea-4305-a67a-763670636d2c}, !- Summer Design Day Schedule Name
  {01c9dfc0-5a0c-4f30-8024-c1b4f817b4ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {146e2a68-4036-40d7-a023-a139f8436eb6}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {01c9dfc0-5a0c-4f30-8024-c1b4f817b4ab}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3b3cd8b6-fdea-4305-a67a-763670636d2c}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {0e64e2bc-0828-45bf-bbdb-ed32a4656a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc59871b-28d2-4086-b078-ab1534546b4a}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {83325731-33d5-4c9d-8f6a-20fd16b34f83}, !- Default Day Schedule Name
  {152ce321-bf57-4dd8-8962-ceff7cd32162}, !- Summer Design Day Schedule Name
  {a11df601-ca69-495f-adbb-6b8b3918ba80}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83325731-33d5-4c9d-8f6a-20fd16b34f83}, !- Handle
  Schedule Day 61,                        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee93f0ee-dd70-45a0-a476-ee420cc52bc3}, !- Handle
  Schedule Rule 47,                       !- Name
  {dc59871b-28d2-4086-b078-ab1534546b4a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {68051cc7-7264-4d81-b159-76bb21d5e88d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68051cc7-7264-4d81-b159-76bb21d5e88d}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {152ce321-bf57-4dd8-8962-ceff7cd32162}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41787037-47c3-4831-95bc-bdb0897c181b}, !- Handle
  Schedule Rule 48,                       !- Name
  {dc59871b-28d2-4086-b078-ab1534546b4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bba8e214-411b-45f3-bffc-8f17228d473f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bba8e214-411b-45f3-bffc-8f17228d473f}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {6cb5dec1-eda5-4421-9fb3-24160989789e}, !- Handle
  Schedule Rule 49,                       !- Name
  {dc59871b-28d2-4086-b078-ab1534546b4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {660e091b-1506-4bf4-a139-0dab13077f27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {660e091b-1506-4bf4-a139-0dab13077f27}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {a11df601-ca69-495f-adbb-6b8b3918ba80}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f125687b-3b48-4374-89f4-daeeef3b9f82}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {4b29753d-6d1a-4a6a-9f8a-88b09e1d5163}, !- Default Day Schedule Name
  {5b89c0f2-6416-4b9d-bad7-42ec86eec093}, !- Summer Design Day Schedule Name
  {8a494884-6ff6-465a-9687-7b3e06807257}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b29753d-6d1a-4a6a-9f8a-88b09e1d5163}, !- Handle
  Schedule Day 64,                        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50831bf5-c2b2-4a14-bc9c-13cda6535376}, !- Handle
  Schedule Rule 50,                       !- Name
  {f125687b-3b48-4374-89f4-daeeef3b9f82}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {732121c0-5607-443e-ad2f-ae5a090cf07a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {732121c0-5607-443e-ad2f-ae5a090cf07a}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {5b89c0f2-6416-4b9d-bad7-42ec86eec093}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37ba1a40-7f67-4492-b112-8100b6629e5e}, !- Handle
  Schedule Rule 51,                       !- Name
  {f125687b-3b48-4374-89f4-daeeef3b9f82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f621d2b7-17af-4f2b-ac70-96508f1f146b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f621d2b7-17af-4f2b-ac70-96508f1f146b}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Rule,
  {3b196c99-7ad5-43d7-8403-c5bf33af2538}, !- Handle
  Schedule Rule 52,                       !- Name
  {f125687b-3b48-4374-89f4-daeeef3b9f82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1418a5fe-ebe3-4435-8bef-233f9ef592ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1418a5fe-ebe3-4435-8bef-233f9ef592ac}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {8a494884-6ff6-465a-9687-7b3e06807257}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3dd2f6bb-1739-4348-a1c2-40e0c544a5f7}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {89a46550-ee97-4edb-8254-5a309463018e}, !- Default Day Schedule Name
  {6a69d412-ba52-4f40-a0b1-1638b73606ed}, !- Summer Design Day Schedule Name
  {b7b506aa-2e67-41ce-baf8-3546ad7bddde}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89a46550-ee97-4edb-8254-5a309463018e}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a69d412-ba52-4f40-a0b1-1638b73606ed}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e520a59f-e6f0-4971-bb84-9e8871e87077}, !- Handle
  Schedule Rule 53,                       !- Name
  {3dd2f6bb-1739-4348-a1c2-40e0c544a5f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98ff2f49-4257-40f6-ad4d-d51c5ece9a42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98ff2f49-4257-40f6-ad4d-d51c5ece9a42}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b7b506aa-2e67-41ce-baf8-3546ad7bddde}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3053e077-c749-4a81-bb5b-f9226138c8d8}, !- Handle
  Schedule Rule 54,                       !- Name
  {3dd2f6bb-1739-4348-a1c2-40e0c544a5f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9edbb1f2-7a24-45f9-891b-f902f7265c21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9edbb1f2-7a24-45f9-891b-f902f7265c21}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {e4eaadcc-8242-4a43-a833-920af9df65b7}, !- Handle
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {e622f899-e2ca-4143-a885-6baf179679ad}, !- Handle
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {cf98ed44-6f30-44de-afd6-9256957276e6}, !- Handle
  {e622f899-e2ca-4143-a885-6baf179679ad}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a743850b-a65c-417f-bd31-000b1bb181f3}, !- Handle
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {a6ba5ad5-587b-4087-8e71-fdd4410be0be}, !- Handle
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ad6d07be-00a7-4c18-ba96-4df559599319}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- People Activity Level Schedule Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Lighting Schedule Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {623ff4a3-3a07-400a-9db6-de388767800b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {be44d387-56a5-45e1-bbc8-94602a24446b}, !- Handle
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {89b662b1-e2ec-4cf5-9d93-57377b4258dd}, !- Handle
  {be44d387-56a5-45e1-bbc8-94602a24446b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {86bb1312-bcc7-4b15-8f01-934aa7bbc6f2}, !- Handle
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {0a4202cc-59c0-4d5e-a8a8-45e423d5226b}, !- Handle
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2b715533-34e7-4c65-bf97-abf9014db058}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- People Activity Level Schedule Name
  {fa735fbd-eafb-4c4f-9350-a9875c0ab801}, !- Lighting Schedule Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {623ff4a3-3a07-400a-9db6-de388767800b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fa735fbd-eafb-4c4f-9350-a9875c0ab801}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {1e37f9bd-206c-4e8a-9bb2-2f0f86446996}, !- Default Day Schedule Name
  {02841db6-359c-419e-8b9a-602bccddb421}, !- Summer Design Day Schedule Name
  {87b55670-ba9e-4a4f-895f-c7db53fce161}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e37f9bd-206c-4e8a-9bb2-2f0f86446996}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {110750a3-d797-468b-be6e-656a08836388}, !- Handle
  Schedule Rule 55,                       !- Name
  {fa735fbd-eafb-4c4f-9350-a9875c0ab801}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {592cefd8-e523-4c90-b509-3e42c4307b41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {592cefd8-e523-4c90-b509-3e42c4307b41}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {02841db6-359c-419e-8b9a-602bccddb421}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a0732e7-b739-4365-b788-7180a04738d2}, !- Handle
  Schedule Rule 56,                       !- Name
  {fa735fbd-eafb-4c4f-9350-a9875c0ab801}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4660115f-6999-404f-8d53-5c00b5908275}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4660115f-6999-404f-8d53-5c00b5908275}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {87b55670-ba9e-4a4f-895f-c7db53fce161}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {50b8c96b-15a7-4af2-b1be-dd822ce687cd}, !- Handle
  LargeHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {4402f3d8-34f4-4871-8756-44a8d6de4518}, !- Handle
  {50b8c96b-15a7-4af2-b1be-dd822ce687cd}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {29e22251-6cb8-42e2-ba2a-f45e3b340edd}, !- Handle
  LargeHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d97640dd-540e-4eb4-8ffe-056abc01b927}, !- Handle
  LargeHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- People Activity Level Schedule Name
  {9b17df67-c97d-4998-983e-8d0897fff24c}, !- Lighting Schedule Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {623ff4a3-3a07-400a-9db6-de388767800b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9b17df67-c97d-4998-983e-8d0897fff24c}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {36772134-7050-4609-8ada-1a9a237772e0}, !- Default Day Schedule Name
  {073407ba-ddb4-48be-9819-9375602fce66}, !- Summer Design Day Schedule Name
  {19704240-ff02-4a7d-bf7e-d49ece378a5a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36772134-7050-4609-8ada-1a9a237772e0}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1626885,                              !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.108459,                               !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1626885,                              !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.216918,                               !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1626885,                              !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.108459,                               !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2711475,                              !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3796065,                              !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.433836,                               !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.325377,                               !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2711475,                              !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1626885;                              !- Value Until Time 12

OS:Schedule:Rule,
  {3c6022ac-64fb-4a56-a2d6-0f504df20b2e}, !- Handle
  Schedule Rule 57,                       !- Name
  {9b17df67-c97d-4998-983e-8d0897fff24c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e31fbb5-a6fb-4dc5-ad6c-3163e440a487}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e31fbb5-a6fb-4dc5-ad6c-3163e440a487}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.108459,                               !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0542295,                              !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1626885,                              !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.216918,                               !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.13557375,                             !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.325377,                               !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3796065,                              !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.325377,                               !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1626885;                              !- Value Until Time 9

OS:Schedule:Day,
  {073407ba-ddb4-48be-9819-9375602fce66}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4364b5aa-cd1f-4247-96f3-123e1e0aeade}, !- Handle
  Schedule Rule 58,                       !- Name
  {9b17df67-c97d-4998-983e-8d0897fff24c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c74930f-2387-4255-b29c-5850ef22814a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c74930f-2387-4255-b29c-5850ef22814a}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.108459,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08134425,                             !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0542295,                              !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.108459,                               !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.216918,                               !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2711475,                              !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.216918,                               !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.208575,                               !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.13557375,                             !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.325377,                               !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.433836,                               !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4880655,                              !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.433836,                               !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.325377,                               !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1626885;                              !- Value Until Time 15

OS:Schedule:Day,
  {19704240-ff02-4a7d-bf7e-d49ece378a5a}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {ad948052-ab29-4cd8-9268-73d711614e3e}, !- Handle
  LargeHotel Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {596dd5bb-fa79-48a8-bd46-addd6aafea39}, !- Handle
  LargeHotel Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {896dad2a-7a78-4a5b-aa0b-0fdc080a94d3}, !- Handle
  {596dd5bb-fa79-48a8-bd46-addd6aafea39}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4062d0e1-0013-4d4d-8561-ddfb5d9c584a}, !- Handle
  LargeHotel Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {d7e60232-53c7-4a8a-8b3d-8604237edb89}, !- Handle
  LargeHotel Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b8474ea7-9179-47a7-beac-c93e1c88e8e5}, !- Handle
  LargeHotel Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- People Activity Level Schedule Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Lighting Schedule Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {623ff4a3-3a07-400a-9db6-de388767800b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5104d44a-8623-445e-adb0-3f710fa904af}, !- Handle
  LargeHotel Banquet People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {0200f1bf-1d9a-4cd9-8912-141034304d21}, !- Handle
  LargeHotel Banquet Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {05c8dd3b-c92e-45f0-b8ae-8d08f8094229}, !- Handle
  {0200f1bf-1d9a-4cd9-8912-141034304d21}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f40ce949-c8cb-4a92-859c-df108d2a2cec}, !- Handle
  LargeHotel Banquet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.823399535688,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {022f5237-fb48-4b86-b2f0-f8c65571169a}, !- Handle
  LargeHotel Banquet Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5286a4e2-2306-4770-97f9-341c654414b8}, !- Handle
  LargeHotel Banquet Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- People Activity Level Schedule Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Lighting Schedule Name
  {fb5ea38e-c410-4118-9701-7d71dd1f62a1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {623ff4a3-3a07-400a-9db6-de388767800b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {70aef953-dbae-472b-b44f-136fa64faacd}, !- Handle
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {1beb0da4-8f73-48cb-967a-d90f0861011c}, !- Handle
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {acc6dc6d-b224-41d7-8d5b-399812b134a3}, !- Handle
  {1beb0da4-8f73-48cb-967a-d90f0861011c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4d0c600b-e111-451b-b8e0-94e078ab073e}, !- Handle
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {0e1b744e-7a96-4a12-a7a9-3965540d6cd8}, !- Handle
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8fa8ffbd-6da8-47a7-b722-7e7cd2b07fcd}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- People Activity Level Schedule Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Lighting Schedule Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {623ff4a3-3a07-400a-9db6-de388767800b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c9e38e85-443c-4bc2-8221-95689e1974c1}, !- Handle
  LargeHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {0bef3d63-c717-42d5-b435-bd92e9809db4}, !- Handle
  LargeHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79515847920585,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {93c615fb-4785-4277-bf38-79f9ade93a96}, !- Handle
  {0bef3d63-c717-42d5-b435-bd92e9809db4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f7b14fb8-4d6f-40b0-a809-8ec0bc061357}, !- Handle
  LargeHotel GuestRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {871f9185-d8a7-47f2-bf5a-84b29cb3a42e}, !- Handle
  LargeHotel GuestRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5db13d66-d1cd-4c2c-bac5-61371b8b5d1f}, !- Handle
  LargeHotel GuestRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6df5046f-119e-4103-a305-8cbeb193b14b}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- People Activity Level Schedule Name
  {b453cb5f-71c1-4019-b67f-f9b0e9d3e5e7}, !- Lighting Schedule Name
  {ee6b65ab-13ce-4c02-a95b-0d020603b9ba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {623ff4a3-3a07-400a-9db6-de388767800b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6df5046f-119e-4103-a305-8cbeb193b14b}, !- Handle
  HotelLarge GuestRoom_Occ_Sch,           !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {43ae4f99-0808-4c34-b926-e081539399c3}, !- Default Day Schedule Name
  {052a3c48-1cb6-4d16-88c9-2ea0a3e62052}, !- Summer Design Day Schedule Name
  {f6e4f2d2-0e39-4ccb-8109-e10fa0dbb85d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {43ae4f99-0808-4c34-b926-e081539399c3}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default,   !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.34,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5;                                    !- Value Until Time 8

OS:Schedule:Day,
  {052a3c48-1cb6-4d16-88c9-2ea0a3e62052}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2434a1b7-42fc-4e3d-8e64-932966e3a5d6}, !- Handle
  Schedule Rule 59,                       !- Name
  {6df5046f-119e-4103-a305-8cbeb193b14b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69d42500-f885-4c29-86b3-05fea7e89604}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69d42500-f885-4c29-86b3-05fea7e89604}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Day,
  {f6e4f2d2-0e39-4ccb-8109-e10fa0dbb85d}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b453cb5f-71c1-4019-b67f-f9b0e9d3e5e7}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {2b352585-8668-4f30-b1ee-80a028d4bd8a}, !- Default Day Schedule Name
  {061b19c3-3425-4151-b596-e5079ad6335f}, !- Summer Design Day Schedule Name
  {a6a3fe6b-8f47-4143-9517-fb2e6519a845}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b352585-8668-4f30-b1ee-80a028d4bd8a}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.45,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.186667,                               !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.062121,                               !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0825,                                 !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.68,                                   !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.68,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33;                                   !- Value Until Time 12

OS:Schedule:Day,
  {061b19c3-3425-4151-b596-e5079ad6335f}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58b26532-f61d-431b-b1de-2799801a6e3a}, !- Handle
  Schedule Rule 60,                       !- Name
  {b453cb5f-71c1-4019-b67f-f9b0e9d3e5e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f79767db-55e0-4ab9-8a4f-e08308cc1849}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f79767db-55e0-4ab9-8a4f-e08308cc1849}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.064,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.07,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.54,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.71,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.71,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.54,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26;                                   !- Value Until Time 16

OS:Schedule:Day,
  {a6a3fe6b-8f47-4143-9517-fb2e6519a845}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee6b65ab-13ce-4c02-a95b-0d020603b9ba}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva,      !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {a8247d0c-3d75-4a44-8412-11e81d327bb4}, !- Default Day Schedule Name
  {134f5e01-bffb-4c21-964d-66d57facf630}, !- Summer Design Day Schedule Name
  {547c1d5e-41af-4f12-b20b-c9d6d7fe75d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8247d0c-3d75-4a44-8412-11e81d327bb4}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.62,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.62,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.13,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.17;                                   !- Value Until Time 14

OS:Schedule:Day,
  {134f5e01-bffb-4c21-964d-66d57facf630}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f8018de-eee7-4a99-83ce-134fa20df5fb}, !- Handle
  Schedule Rule 61,                       !- Name
  {ee6b65ab-13ce-4c02-a95b-0d020603b9ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7a2309b-3e27-4f4c-bf64-de71383d40bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7a2309b-3e27-4f4c-bf64-de71383d40bb}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.12,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.48,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.46,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.17;                                   !- Value Until Time 12

OS:Schedule:Day,
  {547c1d5e-41af-4f12-b20b-c9d6d7fe75d0}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {3242ec38-87ff-4176-b082-9a52b5aa5647}, !- Handle
  Res 90.1-2013 - LrgHotel - ASHRAE 169-2013-6A, !- Name
  {08227463-defa-4e27-9b44-5d0e35369d8b}, !- Default Exterior Surface Constructions Name
  {0ff1e1f7-07a9-4146-b41c-4daea7d0b250}, !- Default Interior Surface Constructions Name
  {736422d8-eedb-430f-8b74-822a9fe2b886}, !- Default Ground Contact Surface Constructions Name
  {b8e21e38-2949-490e-b10d-26012f84ad17}, !- Default Exterior SubSurface Constructions Name
  {04b163a3-29b6-4109-9fee-06c31a12600c}, !- Default Interior SubSurface Constructions Name
  {2be128b1-c07f-41ad-ad8d-1e06de94f032}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {08227463-defa-4e27-9b44-5d0e35369d8b}, !- Handle
  Default Surface Constructions 1,        !- Name
  {91749962-e394-473d-a982-f6fd95589a61}, !- Floor Construction Name
  {1cc78b2e-7dd9-4196-a4b0-9de307f787ea}, !- Wall Construction Name
  {c2a618cc-6477-45f2-8667-b65439b80b4e}; !- Roof Ceiling Construction Name

OS:Construction,
  {91749962-e394-473d-a982-f6fd95589a61}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {f8a98a5b-88c6-48d8-a262-5b41c381463b}, !- Layer 1
  {007fa258-fe2c-4c88-a552-5388f7342b9b}, !- Layer 2
  {f78fcd54-a0a9-44d6-8051-d68f24f15d79}; !- Layer 3

OS:StandardsInformation:Construction,
  {e7c388eb-ef3f-4d04-b8bb-fa1d68055d80}, !- Handle
  {91749962-e394-473d-a982-f6fd95589a61}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f8a98a5b-88c6-48d8-a262-5b41c381463b}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {007fa258-fe2c-4c88-a552-5388f7342b9b}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f78fcd54-a0a9-44d6-8051-d68f24f15d79}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {1cc78b2e-7dd9-4196-a4b0-9de307f787ea}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  ,                                       !- Surface Rendering Name
  {373a4eea-9349-4b1d-898c-336220d63feb}, !- Layer 1
  {bcb1b1c3-69f8-4c47-a326-809b3a827f24}, !- Layer 2
  {582ff631-032f-4703-b2c2-a03d66d4f1e9}, !- Layer 3
  {5da04272-1884-4409-9850-2b886d39a4da}; !- Layer 4

OS:StandardsInformation:Construction,
  {b55f9efc-7a06-424f-a1f2-f2cd616deec2}, !- Handle
  {1cc78b2e-7dd9-4196-a4b0-9de307f787ea}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {373a4eea-9349-4b1d-898c-336220d63feb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {bcb1b1c3-69f8-4c47-a326-809b3a827f24}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {582ff631-032f-4703-b2c2-a03d66d4f1e9}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5da04272-1884-4409-9850-2b886d39a4da}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {c2a618cc-6477-45f2-8667-b65439b80b4e}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {f01eace6-b4ad-4c5a-bdc2-88efc2947584}, !- Layer 1
  {e8e16f23-1eb4-4344-994c-e938eee5bdc6}, !- Layer 2
  {103e994e-ad3e-4561-b2cb-395b25736003}; !- Layer 3

OS:StandardsInformation:Construction,
  {32dffc55-9eac-4676-be34-5a9b796638f2}, !- Handle
  {c2a618cc-6477-45f2-8667-b65439b80b4e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {f01eace6-b4ad-4c5a-bdc2-88efc2947584}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e8e16f23-1eb4-4344-994c-e938eee5bdc6}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {103e994e-ad3e-4561-b2cb-395b25736003}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {0ff1e1f7-07a9-4146-b41c-4daea7d0b250}, !- Handle
  Default Surface Constructions 2,        !- Name
  {92379e71-3d71-4b9d-bb6b-295ab3919a12}, !- Floor Construction Name
  {27b5ecc4-86e6-4414-8577-11f4b866169b}, !- Wall Construction Name
  {4c6714f3-0233-4519-a2dd-df4cf8a7ab28}; !- Roof Ceiling Construction Name

OS:Construction,
  {92379e71-3d71-4b9d-bb6b-295ab3919a12}, !- Handle
  LargeHotel Interior Floor,              !- Name
  ,                                       !- Surface Rendering Name
  {765c018f-945b-4d83-a397-793d05806b01}, !- Layer 1
  {4198797c-2f0b-4394-98c6-57ced2e69101}, !- Layer 2
  {3088df8e-d960-452a-ad59-0e85bbe7051c}; !- Layer 3

OS:StandardsInformation:Construction,
  {2a8d1e37-9c82-4edf-96c6-e685de061a79}, !- Handle
  {92379e71-3d71-4b9d-bb6b-295ab3919a12}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {765c018f-945b-4d83-a397-793d05806b01}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  Smooth,                                 !- Roughness
  2.88291958590105,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4198797c-2f0b-4394-98c6-57ced2e69101}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {3088df8e-d960-452a-ad59-0e85bbe7051c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {27b5ecc4-86e6-4414-8577-11f4b866169b}, !- Handle
  LargeHotel Interior Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {8e260a9b-b91e-4ee9-aa65-6a1c8639ff66}, !- Layer 1
  {8e260a9b-b91e-4ee9-aa65-6a1c8639ff66}; !- Layer 2

OS:StandardsInformation:Construction,
  {945d80bb-f387-48b0-b6fc-ed14dd3ade5d}, !- Handle
  {27b5ecc4-86e6-4414-8577-11f4b866169b}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8e260a9b-b91e-4ee9-aa65-6a1c8639ff66}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4c6714f3-0233-4519-a2dd-df4cf8a7ab28}, !- Handle
  LargeHotel Interior Ceiling,            !- Name
  ,                                       !- Surface Rendering Name
  {3088df8e-d960-452a-ad59-0e85bbe7051c}, !- Layer 1
  {4198797c-2f0b-4394-98c6-57ced2e69101}, !- Layer 2
  {765c018f-945b-4d83-a397-793d05806b01}; !- Layer 3

OS:StandardsInformation:Construction,
  {f9e7062c-cc59-466b-8ec0-c048c3ae8d8d}, !- Handle
  {4c6714f3-0233-4519-a2dd-df4cf8a7ab28}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {736422d8-eedb-430f-8b74-822a9fe2b886}, !- Handle
  Default Surface Constructions 3,        !- Name
  {fa78c089-82c7-47fd-a530-6db981ba181a}, !- Floor Construction Name
  {014e9e71-944d-4275-8906-b990e9e791b6}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {fa78c089-82c7-47fd-a530-6db981ba181a}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {57c3d6de-b1ef-42ed-be41-0cb46d6b6676}, !- Layer 1
  {f78fcd54-a0a9-44d6-8051-d68f24f15d79}; !- Layer 2

OS:StandardsInformation:Construction,
  {37ffde00-5dc8-4535-a900-6a179ee3b749}, !- Handle
  {fa78c089-82c7-47fd-a530-6db981ba181a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {fd6548cb-57b1-4e97-8835-ca33fb0fddbf}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {57c3d6de-b1ef-42ed-be41-0cb46d6b6676}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {014e9e71-944d-4275-8906-b990e9e791b6}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {e4f4c658-d908-419b-97c3-ff1963a2e0d4}; !- Layer 1

OS:StandardsInformation:Construction,
  {b1b02837-ad27-48ad-abac-82aeb7c20ce3}, !- Handle
  {014e9e71-944d-4275-8906-b990e9e791b6}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e4f4c658-d908-419b-97c3-ff1963a2e0d4}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {b8e21e38-2949-490e-b10d-26012f84ad17}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {cc7329e6-e686-44c4-9a82-f3722b5e96e0}, !- Fixed Window Construction Name
  {cc7329e6-e686-44c4-9a82-f3722b5e96e0}, !- Operable Window Construction Name
  {1b92a41c-ce7d-457b-a449-72ecc77b4a2a}, !- Door Construction Name
  {2db77605-3a2e-42f0-95cd-fb59c3b03090}, !- Glass Door Construction Name
  {820eae16-1cab-45c7-8417-9481e2452917}, !- Overhead Door Construction Name
  {725c0560-a33e-4099-8d97-1e125d71c61d}, !- Skylight Construction Name
  {4f5a47be-9824-4969-94e5-cf57c98297fc}, !- Tubular Daylight Dome Construction Name
  {4f5a47be-9824-4969-94e5-cf57c98297fc}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {cc7329e6-e686-44c4-9a82-f3722b5e96e0}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {b1547b88-7c72-447e-b77c-0853d375b574}, !- Layer 1
  {230695a3-be9e-4aec-8fcb-35483b5dcbe6}, !- Layer 2
  {81d2fc5f-e2b2-41d0-b7e8-ba0b24f55036}; !- Layer 3

OS:StandardsInformation:Construction,
  {c926a4f2-2c6a-4035-a3fb-60ea43dcb9cd}, !- Handle
  {cc7329e6-e686-44c4-9a82-f3722b5e96e0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {b1547b88-7c72-447e-b77c-0853d375b574}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {230695a3-be9e-4aec-8fcb-35483b5dcbe6}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {81d2fc5f-e2b2-41d0-b7e8-ba0b24f55036}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {1b92a41c-ce7d-457b-a449-72ecc77b4a2a}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {fab5563b-f53c-4ff4-9d38-598428b958ea}, !- Layer 1
  {fd6548cb-57b1-4e97-8835-ca33fb0fddbf}; !- Layer 2

OS:StandardsInformation:Construction,
  {85812f5f-3de2-40c9-aa9f-2653aa8f1ccb}, !- Handle
  {1b92a41c-ce7d-457b-a449-72ecc77b4a2a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {fab5563b-f53c-4ff4-9d38-598428b958ea}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2db77605-3a2e-42f0-95cd-fb59c3b03090}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {19e07223-63b2-4e6a-ae1d-0107fda005db}, !- Layer 1
  {230695a3-be9e-4aec-8fcb-35483b5dcbe6}, !- Layer 2
  {81d2fc5f-e2b2-41d0-b7e8-ba0b24f55036}; !- Layer 3

OS:StandardsInformation:Construction,
  {3fc09ab6-3b63-4f05-b53e-ef5d6dacbf52}, !- Handle
  {2db77605-3a2e-42f0-95cd-fb59c3b03090}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {19e07223-63b2-4e6a-ae1d-0107fda005db}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {820eae16-1cab-45c7-8417-9481e2452917}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {f3ad3a17-a8e2-4112-bc4d-d94aae6d3cef}; !- Layer 1

OS:StandardsInformation:Construction,
  {5a9731cd-195b-40a2-aec4-f2097f74b2eb}, !- Handle
  {820eae16-1cab-45c7-8417-9481e2452917}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {f3ad3a17-a8e2-4112-bc4d-d94aae6d3cef}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {725c0560-a33e-4099-8d97-1e125d71c61d}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {5cd9e591-56ff-4d40-8fcd-3a6ee9af3ec0}, !- Layer 1
  {3b7a744e-38f7-42cc-b3d8-078e57d9f636}, !- Layer 2
  {a46520ab-604d-4da4-9057-214082fcc503}; !- Layer 3

OS:StandardsInformation:Construction,
  {b5ebe11c-3589-4bc3-a1fb-f7e0ea571156}, !- Handle
  {725c0560-a33e-4099-8d97-1e125d71c61d}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {5cd9e591-56ff-4d40-8fcd-3a6ee9af3ec0}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {3b7a744e-38f7-42cc-b3d8-078e57d9f636}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {a46520ab-604d-4da4-9057-214082fcc503}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {4f5a47be-9824-4969-94e5-cf57c98297fc}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {a8a025b6-48b9-4f76-aa95-4784d1c6085f}; !- Layer 1

OS:StandardsInformation:Construction,
  {1fb55601-f16c-4193-8662-952cb006cdd7}, !- Handle
  {4f5a47be-9824-4969-94e5-cf57c98297fc}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {a8a025b6-48b9-4f76-aa95-4784d1c6085f}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {04b163a3-29b6-4109-9fee-06c31a12600c}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {4f5a47be-9824-4969-94e5-cf57c98297fc}, !- Fixed Window Construction Name
  {4f5a47be-9824-4969-94e5-cf57c98297fc}, !- Operable Window Construction Name
  {b9a2dd73-661d-464a-b6cd-9b52ef97a62a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b9a2dd73-661d-464a-b6cd-9b52ef97a62a}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f83d983c-0c45-46ad-9b1f-a5bb2decb842}; !- Layer 1

OS:StandardsInformation:Construction,
  {52d242cc-f0b1-43ce-aed1-5e2e9ef6ed1e}, !- Handle
  {b9a2dd73-661d-464a-b6cd-9b52ef97a62a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f83d983c-0c45-46ad-9b1f-a5bb2decb842}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {2be128b1-c07f-41ad-ad8d-1e06de94f032}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {f83d983c-0c45-46ad-9b1f-a5bb2decb842}; !- Layer 1

OS:StandardsInformation:Construction,
  {e30b629e-dc26-47eb-89df-d234b9e4871f}, !- Handle
  {2be128b1-c07f-41ad-ad8d-1e06de94f032}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Handle
  Always On Discrete,                     !- Name
  {cb5bca38-2cff-4bc4-8dd0-621463d39857}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cb5bca38-2cff-4bc4-8dd0-621463d39857}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {719062a7-5801-4a14-b1d6-565f36ce98b6}, !- Handle
  FullServiceRestaurant Dining A  - Story Mid3 Infiltration, !- Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.36852885736721e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10137efc-ddfb-4541-a4d2-dae911d6ec44}, !- Handle
  FullServiceRestaurant Dining A  - Story Mid4 Infiltration, !- Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000219280356735952,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {87b47bbd-daf4-4bb0-ae62-7da5f4c71f50}, !- Handle
  FullServiceRestaurant Dining A  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.12913716159757e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fa9e9e52-410e-4a3f-a95d-ca06bb9a8229}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Mid4 Infiltration, !- Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4dcea503-8217-4d3b-a34b-0ce2d0af9839}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Mid3 Infiltration, !- Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404838e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af3e8f57-0eec-47d8-9136-4ef14d19c7be}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Mid4 Infiltration, !- Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22a61aec-7e0e-411b-a716-b16a65c3a1b7}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404837e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7041424-b2b5-46c1-aa40-c219b6f54dab}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Mid4 Infiltration, !- Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.84083398559515e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3dcd3912-0267-4d1f-9190-1edd93ba532c}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Mid3 Infiltration, !- Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.84083398559516e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03566d9e-6432-45b8-8069-f861218bfa12}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Mid4 Infiltration, !- Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.84083398559515e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9bf3d1d-2076-47cb-968b-5df706e5c954}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.84083398559515e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b832f094-67c9-4aeb-b3fd-f7a1c609a117}, !- Handle
  FullServiceRestaurant Dining C  - Story Mid3 Infiltration, !- Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.36852885736721e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a58c6978-b646-4609-baaf-517396482a34}, !- Handle
  FullServiceRestaurant Dining C  - Story Mid4 Infiltration, !- Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000219280356735952,                   !- Flow per Exterior Surface Area {m3/s-m2}
