  {a5bc6599-d58f-4497-8d57-7ea598fca0ba}, !- Handle
  {d05fe610-23c5-4eb4-8e56-77d3406d1250}; !- Object Name

OS:Schedule:Ruleset,
  {9ae4be29-8f2a-4c6a-86e2-af54e6ead2ab}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {50fda982-1798-4230-bc86-c0537ce2b199}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50fda982-1798-4230-bc86-c0537ce2b199}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {0531dceb-91c4-4cfa-b6ef-5db6d29246b5}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {3f82c984-2c75-4045-887f-d7c43b3e451c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f82c984-2c75-4045-887f-d7c43b3e451c}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {03e5d3ea-a604-4af4-a8ba-e2edddf7a576}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d2dff5c6-fcec-4e58-93d2-50f8156c312a}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {03e5d3ea-a604-4af4-a8ba-e2edddf7a576}; !- Layer 1

OS:Pipe:Indoor,
  {9d68e101-9637-45c0-b190-813f63f262fe}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Name
  {d2dff5c6-fcec-4e58-93d2-50f8156c312a}, !- Construction
  {cbe3968a-5a04-42c7-acb2-2409e654de4b}, !- Fluid Inlet Node
  {8e618a98-10bd-456d-97ca-35eb3b056056}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {9ae4be29-8f2a-4c6a-86e2-af54e6ead2ab}, !- Ambient Temperature Schedule
  {0531dceb-91c4-4cfa-b6ef-5db6d29246b5}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {82938ae8-3f86-4f70-9d1c-943977d4b815}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {8e618a98-10bd-456d-97ca-35eb3b056056}, !- Inlet Port
  {988eb032-abba-4d6d-8add-f06407c3bfbe}; !- Outlet Port

OS:Connection,
  {cbe3968a-5a04-42c7-acb2-2409e654de4b}, !- Handle
  {d59403ba-1638-490a-8a1a-50f3574e9577}, !- Name
  {381c3923-1093-4285-8c58-7d48326e47cc}, !- Source Object
  3,                                      !- Outlet Port
  {9d68e101-9637-45c0-b190-813f63f262fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e618a98-10bd-456d-97ca-35eb3b056056}, !- Handle
  {094ac76e-6e82-45e3-9cda-0c7aa14c841e}, !- Name
  {9d68e101-9637-45c0-b190-813f63f262fe}, !- Source Object
  4,                                      !- Outlet Port
  {82938ae8-3f86-4f70-9d1c-943977d4b815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {988eb032-abba-4d6d-8add-f06407c3bfbe}, !- Handle
  {482bcaa0-a4ad-4918-9ea4-7d64957f50ac}, !- Name
  {82938ae8-3f86-4f70-9d1c-943977d4b815}, !- Source Object
  3,                                      !- Outlet Port
  {b7e51a76-7579-42ee-890d-15622a4044c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3902d517-6f1d-47aa-9166-bcdbe882d8b2}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {7e07d755-e9af-4e14-b886-74d49ef62676}, !- Inlet Node Name
  {718d11eb-1026-4a13-aa44-a98c2b1e5b23}; !- Outlet Node Name

OS:Node,
  {e9c44b87-c34e-4e89-acdf-69349accf55c}, !- Handle
  Pipe Adiabatic 19 Inlet Water Node,     !- Name
  {256fdddd-699e-4a5d-bbaf-6a4cc22e0984}, !- Inlet Port
  {7e07d755-e9af-4e14-b886-74d49ef62676}; !- Outlet Port

OS:Connection,
  {256fdddd-699e-4a5d-bbaf-6a4cc22e0984}, !- Handle
  {af2efe0b-29b7-4108-a267-a0f0a8d0d624}, !- Name
  {e632c57c-19bb-4390-bcaa-59ce80bf3a75}, !- Source Object
  4,                                      !- Outlet Port
  {e9c44b87-c34e-4e89-acdf-69349accf55c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f92c52f-bd99-4149-8cfe-417235b247ad}, !- Handle
  Pipe Adiabatic 19 Outlet Water Node,    !- Name
  {718d11eb-1026-4a13-aa44-a98c2b1e5b23}, !- Inlet Port
  {117949ae-5a3a-4f21-83f2-4f10e94ab597}; !- Outlet Port

OS:Connection,
  {7e07d755-e9af-4e14-b886-74d49ef62676}, !- Handle
  {4e9a201d-a3c3-4079-bf81-5a0c97854d35}, !- Name
  {e9c44b87-c34e-4e89-acdf-69349accf55c}, !- Source Object
  3,                                      !- Outlet Port
  {3902d517-6f1d-47aa-9166-bcdbe882d8b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718d11eb-1026-4a13-aa44-a98c2b1e5b23}, !- Handle
  {4f2f6f03-1d0c-47e6-b034-f3c5c99bdefd}, !- Name
  {3902d517-6f1d-47aa-9166-bcdbe882d8b2}, !- Source Object
  3,                                      !- Outlet Port
  {7f92c52f-bd99-4149-8cfe-417235b247ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {117949ae-5a3a-4f21-83f2-4f10e94ab597}, !- Handle
  {d6776c61-cf27-4bb7-8b62-47f2231520bd}, !- Name
  {7f92c52f-bd99-4149-8cfe-417235b247ad}, !- Source Object
  3,                                      !- Outlet Port
  {b54b08d2-ad2c-49f7-8200-cb2ff3b8f4af}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5d222bde-36c9-4421-a002-794839daee04}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {a825122f-e328-4a8f-8f58-694a115fc6eb}, !- Inlet Node Name
  {6191c76e-0d06-4ffa-90fa-f2693e996d16}; !- Outlet Node Name

OS:Node,
  {2c455a8b-2a0a-4149-a827-f5a99bfb2011}, !- Handle
  Pipe Adiabatic 20 Outlet Water Node,    !- Name
  {6191c76e-0d06-4ffa-90fa-f2693e996d16}, !- Inlet Port
  {6ba49053-823f-4a44-9da8-f4d292ea496f}; !- Outlet Port

OS:Connection,
  {a825122f-e328-4a8f-8f58-694a115fc6eb}, !- Handle
  {9fc514f6-763a-485b-a366-077d7a5dc254}, !- Name
  {6ce38f78-6869-4643-a6b9-63f3c317f3c3}, !- Source Object
  3,                                      !- Outlet Port
  {5d222bde-36c9-4421-a002-794839daee04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6191c76e-0d06-4ffa-90fa-f2693e996d16}, !- Handle
  {7236f20b-5d37-40e1-8bea-463009c93eb3}, !- Name
  {5d222bde-36c9-4421-a002-794839daee04}, !- Source Object
  3,                                      !- Outlet Port
  {2c455a8b-2a0a-4149-a827-f5a99bfb2011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba49053-823f-4a44-9da8-f4d292ea496f}, !- Handle
  {f2a39271-4a68-4738-b901-c7c0d19d95f4}, !- Name
  {2c455a8b-2a0a-4149-a827-f5a99bfb2011}, !- Source Object
  3,                                      !- Outlet Port
  {d7ea3dbd-15ce-45df-9e01-a5888d362aa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {78eab638-3177-42c8-a6ee-5163a5b9b698}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {b3574c12-eb35-4c34-af9e-6694c9d061d3}, !- Inlet Node Name
  {df66dd23-09b7-4a85-8071-4539c313774a}; !- Outlet Node Name

OS:Node,
  {f83c740a-5a24-4033-bfc6-7dcb4cc7703b}, !- Handle
  Pipe Adiabatic 21 Inlet Water Node,     !- Name
  {6f7c2896-25b8-4554-927c-20f5c216b1c7}, !- Inlet Port
  {b3574c12-eb35-4c34-af9e-6694c9d061d3}; !- Outlet Port

OS:Connection,
  {6f7c2896-25b8-4554-927c-20f5c216b1c7}, !- Handle
  {2310d446-2cef-450f-bcbc-dad1b779ac2a}, !- Name
  {b54b08d2-ad2c-49f7-8200-cb2ff3b8f4af}, !- Source Object
  2,                                      !- Outlet Port
  {f83c740a-5a24-4033-bfc6-7dcb4cc7703b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3574c12-eb35-4c34-af9e-6694c9d061d3}, !- Handle
  {3094d6bf-6f07-4a37-8332-240be8b93596}, !- Name
  {f83c740a-5a24-4033-bfc6-7dcb4cc7703b}, !- Source Object
  3,                                      !- Outlet Port
  {78eab638-3177-42c8-a6ee-5163a5b9b698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df66dd23-09b7-4a85-8071-4539c313774a}, !- Handle
  {4e8d0ec1-9a95-4823-a05e-d2ba4f7f74f9}, !- Name
  {78eab638-3177-42c8-a6ee-5163a5b9b698}, !- Source Object
  3,                                      !- Outlet Port
  {8a1c376e-55a8-48dd-b135-b4adf5806a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f2be439-199d-4839-abba-c2cbaa83ae11}, !- Handle
  Pipe Adiabatic 22,                      !- Name
  {60388861-5e3f-4f9d-9515-5ecd77642e9b}, !- Inlet Node Name
  {871dbd67-479d-4618-8dd6-f2b033050a00}; !- Outlet Node Name

OS:Node,
  {39516682-550d-4431-a169-a0f361dca972}, !- Handle
  Pipe Adiabatic 22 Inlet Water Node,     !- Name
  {c2ce4dd1-c125-4323-a7b3-3b5005002e34}, !- Inlet Port
  {60388861-5e3f-4f9d-9515-5ecd77642e9b}; !- Outlet Port

OS:Connection,
  {c2ce4dd1-c125-4323-a7b3-3b5005002e34}, !- Handle
  {888495a1-43f1-4056-86e8-e1577664dd81}, !- Name
  {d7ea3dbd-15ce-45df-9e01-a5888d362aa9}, !- Source Object
  2,                                      !- Outlet Port
  {39516682-550d-4431-a169-a0f361dca972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60388861-5e3f-4f9d-9515-5ecd77642e9b}, !- Handle
  {488a33f4-798a-4550-8c46-1f431ecdbd72}, !- Name
  {39516682-550d-4431-a169-a0f361dca972}, !- Source Object
  3,                                      !- Outlet Port
  {9f2be439-199d-4839-abba-c2cbaa83ae11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871dbd67-479d-4618-8dd6-f2b033050a00}, !- Handle
  {95d4d93c-779a-4f44-acd4-bebace0875ed}, !- Name
  {9f2be439-199d-4839-abba-c2cbaa83ae11}, !- Source Object
  3,                                      !- Outlet Port
  {eb081248-8853-4637-8d4c-df7d54eca1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f7d0a85-2df3-4d81-a86b-84673617c6b4}, !- Handle
  LargeHotel Laundry - 90.1-2013 WUC 11.62gpm at 140F Inlet Water Node, !- Name
  {b00a49d4-98ca-4fba-98cb-712c7737428d}, !- Inlet Port
  {e6fb122d-5b40-4630-a2a3-029de3da7b9d}; !- Outlet Port

OS:Connection,
  {b00a49d4-98ca-4fba-98cb-712c7737428d}, !- Handle
  {e0982bce-edf0-49fc-91de-f2f514d30326}, !- Name
  {b7e51a76-7579-42ee-890d-15622a4044c4}, !- Source Object
  4,                                      !- Outlet Port
  {7f7d0a85-2df3-4d81-a86b-84673617c6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {105a90d0-2b61-48e1-8ad0-d7c5ffc3d9b3}, !- Handle
  LargeHotel Laundry - 90.1-2013 WUC 11.62gpm at 140F Outlet Water Node, !- Name
  {4798ffef-da6a-4ec7-8577-b9e4e5acaaa5}, !- Inlet Port
  {7c4d25cc-e6fb-4954-8943-501bef2d539d}; !- Outlet Port

OS:Connection,
  {e6fb122d-5b40-4630-a2a3-029de3da7b9d}, !- Handle
  {424bedde-432e-48dc-9dfa-d009c520eb69}, !- Name
  {7f7d0a85-2df3-4d81-a86b-84673617c6b4}, !- Source Object
  3,                                      !- Outlet Port
  {6704ab5c-6617-41c3-bcbb-196fb52f5dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4798ffef-da6a-4ec7-8577-b9e4e5acaaa5}, !- Handle
  {65338f83-6e95-46ee-8fc5-fd9fae3af630}, !- Name
  {6704ab5c-6617-41c3-bcbb-196fb52f5dc4}, !- Source Object
  3,                                      !- Outlet Port
  {105a90d0-2b61-48e1-8ad0-d7c5ffc3d9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c4d25cc-e6fb-4954-8943-501bef2d539d}, !- Handle
  {4eb72d5b-7bb8-4af3-b94c-2d181fd453ea}, !- Name
  {105a90d0-2b61-48e1-8ad0-d7c5ffc3d9b3}, !- Source Object
  3,                                      !- Outlet Port
  {d7ea3dbd-15ce-45df-9e01-a5888d362aa9}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f83c57ed-97fd-4c92-9b6a-e5edd6e0954c}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {28586d9b-9229-47f2-8a4a-3ee6e89ea99a}, !- Default Day Schedule Name
  {f08c970e-5b30-43fc-bd93-2304cf48736d}, !- Summer Design Day Schedule Name
  {4f2cc6c3-9717-47ba-8829-bca2451dd97f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28586d9b-9229-47f2-8a4a-3ee6e89ea99a}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {f08c970e-5b30-43fc-bd93-2304cf48736d}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {172e2925-f2cb-4b55-8842-de907ef673b5}, !- Handle
  Schedule Rule 68,                       !- Name
  {f83c57ed-97fd-4c92-9b6a-e5edd6e0954c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e08573d1-1a51-46bd-909b-07b58da896fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e08573d1-1a51-46bd-909b-07b58da896fe}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {4f2cc6c3-9717-47ba-8829-bca2451dd97f}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {b727befc-a3df-49ee-9c38-d9caaebd2cdb}, !- Handle
  Schedule Rule 69,                       !- Name
  {f83c57ed-97fd-4c92-9b6a-e5edd6e0954c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54ee9a98-cbff-4a28-bf5c-ea25ee103f29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54ee9a98-cbff-4a28-bf5c-ea25ee103f29}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {0fadd6dd-613c-4e38-bc19-906ea006e327}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 WUC 3.04gpm at 140F, !- Name
  {82213b6c-e35d-461b-ae96-3fed53d96974}, !- Inlet Node Name
  {48f101c9-5ec6-4deb-a904-f77533c8ed40}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df861784-cf42-4fc8-91ed-9fdfff996010}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3601282c-ab36-4acf-a6f2-34db5b73258c}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Service Water Use Def 3.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000191752833378913,                   !- Peak Flow Rate {m3/s}
  {49c2870f-e001-48db-9bec-0db1b13b53dc}, !- Target Temperature Schedule Name
  {3b321a5f-2984-44c6-8979-afd935e60fd6}, !- Sensible Fraction Schedule Name
  {faf8b903-aab5-4ab4-99f6-5a8672343db4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {49c2870f-e001-48db-9bec-0db1b13b53dc}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {cd43a4e8-1e49-4b67-b396-4bf69e81219e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd43a4e8-1e49-4b67-b396-4bf69e81219e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {df861784-cf42-4fc8-91ed-9fdfff996010}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Service Water Use 3.04gpm at 140F, !- Name
  {3601282c-ab36-4acf-a6f2-34db5b73258c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f83c57ed-97fd-4c92-9b6a-e5edd6e0954c}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9e38365e-0965-4024-9c35-ea0687e5db82}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {3c211d71-4c8e-4592-be53-507129ef944d}, !- Default Day Schedule Name
  {a7fedb7a-018e-428d-9799-39a4ec6e41cd}, !- Summer Design Day Schedule Name
  {873bac6d-dd0f-4cfd-9d25-bb1bdd61266d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c211d71-4c8e-4592-be53-507129ef944d}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.36,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.34,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.21,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.16,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1;                                    !- Value Until Time 15

OS:Schedule:Day,
  {a7fedb7a-018e-428d-9799-39a4ec6e41cd}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {10065560-3dd1-4fbc-85b3-ff5561c11349}, !- Handle
  Schedule Rule 70,                       !- Name
  {9e38365e-0965-4024-9c35-ea0687e5db82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65fd6aad-0ecb-4d1b-904c-c86d0ce7f706}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65fd6aad-0ecb-4d1b-904c-c86d0ce7f706}, !- Handle
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Day,
  {873bac6d-dd0f-4cfd-9d25-bb1bdd61266d}, !- Handle
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {d8be13bd-94e1-46f7-a37d-e90bc5ca34e1}, !- Handle
  Schedule Rule 71,                       !- Name
  {9e38365e-0965-4024-9c35-ea0687e5db82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df5dc87b-80e6-4728-8526-2848ae2fcc5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df5dc87b-80e6-4728-8526-2848ae2fcc5b}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:WaterUse:Connections,
  {8ed8abfb-23f0-4b9c-ac15-bf74c487e747}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 36 units WUC 1.08gpm at 140F, !- Name
  {d1aca05d-520b-40cb-816b-386cb7a71b79}, !- Inlet Node Name
  {fa61ee14-2f26-4ff6-97c3-9bc3f553a7b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7d3bb376-368f-4a24-9cf7-b1d94b46e0e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e7e8713-4ddf-499b-9b0d-fff8808c04ae}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 36 units Service Water Use Def 1.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  6.81374121114573e-005,                  !- Peak Flow Rate {m3/s}
  {c93233f4-e323-43ad-a8ed-583d89e01483}, !- Target Temperature Schedule Name
  {3b321a5f-2984-44c6-8979-afd935e60fd6}, !- Sensible Fraction Schedule Name
  {faf8b903-aab5-4ab4-99f6-5a8672343db4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c93233f4-e323-43ad-a8ed-583d89e01483}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {181b9204-d769-446e-a410-c9f6b755ac61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {181b9204-d769-446e-a410-c9f6b755ac61}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7d3bb376-368f-4a24-9cf7-b1d94b46e0e3}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 36 units Service Water Use 1.08gpm at 140F, !- Name
  {3e7e8713-4ddf-499b-9b0d-fff8808c04ae}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9e38365e-0965-4024-9c35-ea0687e5db82}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {a439be82-c837-453a-8943-9caaa6601c5b}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1cc7fc20-2a81-4207-91b1-a7d80b09bb59}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c10ddc59-82bb-46ba-8160-3ce052bbdb48}, !- Plant Side Inlet Node Name
  {333932d4-3523-416d-8894-978f637f4e67}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9bb2d1c2-69bf-4bbb-8786-e7a96c6df021}, !- Demand Side Inlet Node Name
  {65090080-1e0d-4a7b-abe3-7d4a2d24820b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9ca4272d-be34-4153-9254-927a7e74d8af}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8a4c5b67-8d80-4513-ba0c-ae513b7b21c7}, !- Demand Mixer Name
  {b263c8f0-10a2-4608-80aa-152a7b827d2d}, !- Demand Splitter Name
  {d1fbbd9f-03f0-4571-924e-92cd0b9b20ae}, !- Supply Mixer Name
  {36ecf5b2-cde4-4d03-9c31-6d53f07dcba5}; !- Supply Splitter Name

OS:Node,
  {0514ff3a-e741-408a-a21f-1476db5e5811}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {c10ddc59-82bb-46ba-8160-3ce052bbdb48}, !- Inlet Port
  {111cd439-bffa-4f9d-a2c9-d50de1517de4}; !- Outlet Port

OS:Node,
  {1cc7fc20-2a81-4207-91b1-a7d80b09bb59}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {1da68d06-c35d-4916-a94c-17aa4115a0c4}, !- Inlet Port
  {333932d4-3523-416d-8894-978f637f4e67}; !- Outlet Port

OS:Node,
  {159123e5-e6fb-44ca-b442-d1cdd25d2957}, !- Handle
  36X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {097cbcdb-b850-4a62-8073-75252e63f881}, !- Inlet Port
  {101aa70f-ccfa-444a-95bb-6d349d597cec}; !- Outlet Port

OS:Connector:Mixer,
  {d1fbbd9f-03f0-4571-924e-92cd0b9b20ae}, !- Handle
  Connector Mixer 11,                     !- Name
  {a89473e1-97ff-4cdb-82ca-a60f9b16cd86}, !- Outlet Branch Name
  {46abe7a5-49f3-4f00-9231-1db523c88643}, !- Inlet Branch Name 1
  {5ac07959-c39b-4995-88aa-9214727813fa}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {36ecf5b2-cde4-4d03-9c31-6d53f07dcba5}, !- Handle
  Connector Splitter 11,                  !- Name
  {79a74fd6-8bdb-426a-96a6-0b445b81024c}, !- Inlet Branch Name
  {097cbcdb-b850-4a62-8073-75252e63f881}, !- Outlet Branch Name 1
  {9a508de9-e8e8-47b6-8123-4d94c2d513f8}; !- Outlet Branch Name 2

OS:Connection,
  {c10ddc59-82bb-46ba-8160-3ce052bbdb48}, !- Handle
  {e5887438-423f-4e44-af22-a2d14424417b}, !- Name
  {a439be82-c837-453a-8943-9caaa6601c5b}, !- Source Object
  14,                                     !- Outlet Port
  {0514ff3a-e741-408a-a21f-1476db5e5811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {097cbcdb-b850-4a62-8073-75252e63f881}, !- Handle
  {d52aca2f-5f5c-4495-9ff4-97840b245b9b}, !- Name
  {36ecf5b2-cde4-4d03-9c31-6d53f07dcba5}, !- Source Object
  3,                                      !- Outlet Port
  {159123e5-e6fb-44ca-b442-d1cdd25d2957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {333932d4-3523-416d-8894-978f637f4e67}, !- Handle
  {a28c88c7-205b-4fb7-8e9e-cfb8fabf5772}, !- Name
  {1cc7fc20-2a81-4207-91b1-a7d80b09bb59}, !- Source Object
  3,                                      !- Outlet Port
  {a439be82-c837-453a-8943-9caaa6601c5b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4dfe98b9-f0a9-496d-ae90-df2f4ec01e2e}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {9bb2d1c2-69bf-4bbb-8786-e7a96c6df021}, !- Inlet Port
  {1c016975-88d6-4015-ba03-0c7e21f09445}; !- Outlet Port

OS:Node,
  {ca3db483-1550-42bf-b25e-1780392495f2}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {fc088280-6dfc-4e88-ae5c-093ccdaaa0c8}, !- Inlet Port
  {65090080-1e0d-4a7b-abe3-7d4a2d24820b}; !- Outlet Port

OS:Node,
  {51245e6d-ea2d-4ef8-81c4-96ebe2f3208e}, !- Handle
  Pipe Adiabatic 24 Inlet Water Node,     !- Name
  {36506972-aeca-4317-b2b7-2e382a963490}, !- Inlet Port
  {357ceea7-5b25-4d08-b69a-4f1aa02ff66d}; !- Outlet Port

OS:Connector:Mixer,
  {8a4c5b67-8d80-4513-ba0c-ae513b7b21c7}, !- Handle
  Connector Mixer 12,                     !- Name
  {5024f16f-b6a9-4296-beaa-caeb54f34b57}, !- Outlet Branch Name
  {e72d3876-3529-4e9b-97b9-a46e64991538}, !- Inlet Branch Name 1
  {7c523b05-a9d6-46c6-9cc4-c62d1047c837}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b263c8f0-10a2-4608-80aa-152a7b827d2d}, !- Handle
  Connector Splitter 12,                  !- Name
  {d61f83df-bae3-4510-9c66-0a20fe341ba1}, !- Inlet Branch Name
  {36506972-aeca-4317-b2b7-2e382a963490}, !- Outlet Branch Name 1
  {5d4d6b75-1193-4a6d-b136-0ab7c8c6b064}; !- Outlet Branch Name 2

OS:Connection,
  {9bb2d1c2-69bf-4bbb-8786-e7a96c6df021}, !- Handle
  {5f1c64d8-3c99-4f60-a5db-d8c6c013ac23}, !- Name
  {a439be82-c837-453a-8943-9caaa6601c5b}, !- Source Object
  17,                                     !- Outlet Port
  {4dfe98b9-f0a9-496d-ae90-df2f4ec01e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36506972-aeca-4317-b2b7-2e382a963490}, !- Handle
  {adfd9a4d-2a2d-4c46-834c-558ef556ca8a}, !- Name
  {b263c8f0-10a2-4608-80aa-152a7b827d2d}, !- Source Object
  3,                                      !- Outlet Port
  {51245e6d-ea2d-4ef8-81c4-96ebe2f3208e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65090080-1e0d-4a7b-abe3-7d4a2d24820b}, !- Handle
  {cfb02e6a-90f8-4de5-a689-74847c8866bc}, !- Name
  {ca3db483-1550-42bf-b25e-1780392495f2}, !- Source Object
  3,                                      !- Outlet Port
  {a439be82-c837-453a-8943-9caaa6601c5b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {20eb9459-6a7c-487e-8e39-9789b4307a5e}, !- Handle
  {a439be82-c837-453a-8943-9caaa6601c5b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9ca4272d-be34-4153-9254-927a7e74d8af}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:ScheduleTypeLimits,
  {d9c0f77b-44f7-4e3d-aca2-502b1b0c1077}, !- Handle
  Temperature Schedule Type Limits 8,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a4194360-454b-4324-97d2-d746750f0da9}, !- Handle
  Service Water Loop Temp - 140F 3,       !- Name
  {d9c0f77b-44f7-4e3d-aca2-502b1b0c1077}, !- Schedule Type Limits Name
  {98ee6661-7450-4060-8a59-1a6dba514d6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98ee6661-7450-4060-8a59-1a6dba514d6e}, !- Handle
  Service Water Loop Temp - 140F Default 3, !- Name
  {d9c0f77b-44f7-4e3d-aca2-502b1b0c1077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cfe9a0a5-59b2-41c6-85ef-6fc70d6b272e}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {a4194360-454b-4324-97d2-d746750f0da9}, !- Schedule Name
  {1cc7fc20-2a81-4207-91b1-a7d80b09bb59}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {3ef3a08b-ad2c-49a5-808a-92adb9ba3ba3}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {111cd439-bffa-4f9d-a2c9-d50de1517de4}, !- Inlet Node Name
  {deaf09e9-96a8-43e8-aa92-7198d3457204}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c64ee5a8-5fbd-4960-84bc-49d04e081161}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {deaf09e9-96a8-43e8-aa92-7198d3457204}, !- Inlet Port
  {79a74fd6-8bdb-426a-96a6-0b445b81024c}; !- Outlet Port

OS:Connection,
  {111cd439-bffa-4f9d-a2c9-d50de1517de4}, !- Handle
  {57794109-98c5-4546-8a93-e743f35da292}, !- Name
  {0514ff3a-e741-408a-a21f-1476db5e5811}, !- Source Object
  3,                                      !- Outlet Port
  {3ef3a08b-ad2c-49a5-808a-92adb9ba3ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deaf09e9-96a8-43e8-aa92-7198d3457204}, !- Handle
  {18c08552-fc31-4eae-aa40-63e3b0688cab}, !- Name
  {3ef3a08b-ad2c-49a5-808a-92adb9ba3ba3}, !- Source Object
  3,                                      !- Outlet Port
  {c64ee5a8-5fbd-4960-84bc-49d04e081161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a74fd6-8bdb-426a-96a6-0b445b81024c}, !- Handle
  {66f49d94-52b4-4e41-89aa-c03ba3eb4f5c}, !- Name
  {c64ee5a8-5fbd-4960-84bc-49d04e081161}, !- Source Object
  3,                                      !- Outlet Port
  {36ecf5b2-cde4-4d03-9c31-6d53f07dcba5}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {fc532314-00e1-4d52-80f6-8b8f0d0156e7}, !- Handle
  Temperature Schedule Type Limits 9,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {17eb0b01-14d8-43e7-96c0-1a6f8d8e4810}, !- Handle
  36X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  6.81374121114573,                       !- Tank Volume {m3}
  {a4194360-454b-4324-97d2-d746750f0da9}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  211011.170524,                          !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9ec445a5-020b-4d7f-a94f-d41c7557d5df}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.42105752892711,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.42105752892711,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {101aa70f-ccfa-444a-95bb-6d349d597cec}, !- Use Side Inlet Node Name
  {7b01c00d-194c-4c5c-817b-c6a7c41d3427}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {bb74155d-a6f5-472a-87fc-e204edccaa9d}, !- Handle
  {17eb0b01-14d8-43e7-96c0-1a6f8d8e4810}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  36;                                     !- Feature Value 1

OS:Schedule:Ruleset,
  {9ec445a5-020b-4d7f-a94f-d41c7557d5df}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 3, !- Name
  {fc532314-00e1-4d52-80f6-8b8f0d0156e7}, !- Schedule Type Limits Name
  {4d5536e2-d5d1-4bcd-9dc8-7cad354d83d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d5536e2-d5d1-4bcd-9dc8-7cad354d83d0}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 3, !- Name
  {fc532314-00e1-4d52-80f6-8b8f0d0156e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {0b1cbaa7-153d-4a5c-bb82-02f6c74df0b5}, !- Handle
  36X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {7b01c00d-194c-4c5c-817b-c6a7c41d3427}, !- Inlet Port
  {46abe7a5-49f3-4f00-9231-1db523c88643}; !- Outlet Port

OS:Connection,
  {101aa70f-ccfa-444a-95bb-6d349d597cec}, !- Handle
  {941d388f-a85d-4d63-9b63-21514cd32561}, !- Name
  {159123e5-e6fb-44ca-b442-d1cdd25d2957}, !- Source Object
  3,                                      !- Outlet Port
  {17eb0b01-14d8-43e7-96c0-1a6f8d8e4810}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7b01c00d-194c-4c5c-817b-c6a7c41d3427}, !- Handle
  {4c58c8bb-7071-4e90-8f53-af7ef4658304}, !- Name
  {17eb0b01-14d8-43e7-96c0-1a6f8d8e4810}, !- Source Object
  32,                                     !- Outlet Port
  {0b1cbaa7-153d-4a5c-bb82-02f6c74df0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46abe7a5-49f3-4f00-9231-1db523c88643}, !- Handle
  {0946e0c8-868e-4662-b324-420d04156fa1}, !- Name
  {0b1cbaa7-153d-4a5c-bb82-02f6c74df0b5}, !- Source Object
  3,                                      !- Outlet Port
  {d1fbbd9f-03f0-4571-924e-92cd0b9b20ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3c344b38-1930-4798-8dc6-c4c456216a3b}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {df6f9bbb-a7d1-494e-bfb7-9ea8c3e9b6c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df6f9bbb-a7d1-494e-bfb7-9ea8c3e9b6c1}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c067d95-fe81-4db1-bab2-067a45cdb3bf}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {c6761421-9ce7-4ca0-9ebf-3a1f1204cfae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6761421-9ce7-4ca0-9ebf-3a1f1204cfae}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {fa626ca6-e75e-45df-a430-6989763d0c77}, !- Handle
  Copper pipe 0.75in type L 3,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {80837fc0-2c2c-4cec-80be-9c625b5ede78}, !- Handle
  Uninsulated copper pipe 0.75in type L 3, !- Name
  ,                                       !- Surface Rendering Name
  {fa626ca6-e75e-45df-a430-6989763d0c77}; !- Layer 1

OS:Pipe:Indoor,
  {a278ae53-eadc-4d3c-b9ff-6fa3949891fd}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Pipe 720.0ft, !- Name
  {80837fc0-2c2c-4cec-80be-9c625b5ede78}, !- Construction
  {1c016975-88d6-4015-ba03-0c7e21f09445}, !- Fluid Inlet Node
  {2ff0a296-2ee3-42e9-a34c-5e8f43396103}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {3c344b38-1930-4798-8dc6-c4c456216a3b}, !- Ambient Temperature Schedule
  {2c067d95-fe81-4db1-bab2-067a45cdb3bf}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  219.456;                                !- Pipe Length {m}

OS:Node,
  {b6f1d938-e3d4-46aa-a93a-84fbb68659b0}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Pipe 720.0ft Outlet Water Node, !- Name
  {2ff0a296-2ee3-42e9-a34c-5e8f43396103}, !- Inlet Port
  {d61f83df-bae3-4510-9c66-0a20fe341ba1}; !- Outlet Port

OS:Connection,
  {1c016975-88d6-4015-ba03-0c7e21f09445}, !- Handle
  {d45937be-a2b5-41c2-8463-a2d2829f4f58}, !- Name
  {4dfe98b9-f0a9-496d-ae90-df2f4ec01e2e}, !- Source Object
  3,                                      !- Outlet Port
  {a278ae53-eadc-4d3c-b9ff-6fa3949891fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ff0a296-2ee3-42e9-a34c-5e8f43396103}, !- Handle
  {5908f58f-c04c-4f4e-a060-b23ccf53df97}, !- Name
  {a278ae53-eadc-4d3c-b9ff-6fa3949891fd}, !- Source Object
  4,                                      !- Outlet Port
  {b6f1d938-e3d4-46aa-a93a-84fbb68659b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61f83df-bae3-4510-9c66-0a20fe341ba1}, !- Handle
  {548c10f8-d6bb-4b96-a036-74aed5dd593a}, !- Name
  {b6f1d938-e3d4-46aa-a93a-84fbb68659b0}, !- Source Object
  3,                                      !- Outlet Port
  {b263c8f0-10a2-4608-80aa-152a7b827d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8b9b36d7-5768-4f94-8fa1-bc7d19987b5c}, !- Handle
  Pipe Adiabatic 23,                      !- Name
  {96452337-9512-405c-b1f4-ebdd9b722b46}, !- Inlet Node Name
  {1388fdcd-e7dd-4591-ae5b-dc46c978b848}; !- Outlet Node Name

OS:Node,
  {7091d934-7d50-40dd-90b3-438cdfa9530c}, !- Handle
  Pipe Adiabatic 23 Inlet Water Node,     !- Name
  {9a508de9-e8e8-47b6-8123-4d94c2d513f8}, !- Inlet Port
  {96452337-9512-405c-b1f4-ebdd9b722b46}; !- Outlet Port

OS:Connection,
  {9a508de9-e8e8-47b6-8123-4d94c2d513f8}, !- Handle
  {209de930-a61e-42f7-9681-ed9cf2a780d0}, !- Name
  {36ecf5b2-cde4-4d03-9c31-6d53f07dcba5}, !- Source Object
  4,                                      !- Outlet Port
  {7091d934-7d50-40dd-90b3-438cdfa9530c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53dd0462-da8b-4d0a-ae1b-e4af6dfa006a}, !- Handle
  Pipe Adiabatic 23 Outlet Water Node,    !- Name
  {1388fdcd-e7dd-4591-ae5b-dc46c978b848}, !- Inlet Port
  {5ac07959-c39b-4995-88aa-9214727813fa}; !- Outlet Port

OS:Connection,
  {96452337-9512-405c-b1f4-ebdd9b722b46}, !- Handle
  {872df155-a592-44f1-949a-ac9a2acf672e}, !- Name
  {7091d934-7d50-40dd-90b3-438cdfa9530c}, !- Source Object
  3,                                      !- Outlet Port
  {8b9b36d7-5768-4f94-8fa1-bc7d19987b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1388fdcd-e7dd-4591-ae5b-dc46c978b848}, !- Handle
  {f52b13a4-a40c-41ca-bd88-53c0000e4ba5}, !- Name
  {8b9b36d7-5768-4f94-8fa1-bc7d19987b5c}, !- Source Object
  3,                                      !- Outlet Port
  {53dd0462-da8b-4d0a-ae1b-e4af6dfa006a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ac07959-c39b-4995-88aa-9214727813fa}, !- Handle
  {c117bc11-313f-47c0-b454-17b42b31bbc2}, !- Name
  {53dd0462-da8b-4d0a-ae1b-e4af6dfa006a}, !- Source Object
  3,                                      !- Outlet Port
  {d1fbbd9f-03f0-4571-924e-92cd0b9b20ae}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5aa39555-b281-49da-a446-67295f6775b7}, !- Handle
  Pipe Adiabatic 24,                      !- Name
  {357ceea7-5b25-4d08-b69a-4f1aa02ff66d}, !- Inlet Node Name
  {fe6af039-692c-4235-869e-62a7ec349f6e}; !- Outlet Node Name

OS:Node,
  {481ac1ab-38ef-4e5d-af14-63a6c80dc558}, !- Handle
  Pipe Adiabatic 24 Outlet Water Node,    !- Name
  {fe6af039-692c-4235-869e-62a7ec349f6e}, !- Inlet Port
  {e72d3876-3529-4e9b-97b9-a46e64991538}; !- Outlet Port

OS:Connection,
  {357ceea7-5b25-4d08-b69a-4f1aa02ff66d}, !- Handle
  {fc95c9ef-07e9-4b02-8a27-29e67cff384d}, !- Name
  {51245e6d-ea2d-4ef8-81c4-96ebe2f3208e}, !- Source Object
  3,                                      !- Outlet Port
  {5aa39555-b281-49da-a446-67295f6775b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe6af039-692c-4235-869e-62a7ec349f6e}, !- Handle
  {56846d5c-047b-43cf-b0d7-d3d5286f55bb}, !- Name
  {5aa39555-b281-49da-a446-67295f6775b7}, !- Source Object
  3,                                      !- Outlet Port
  {481ac1ab-38ef-4e5d-af14-63a6c80dc558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72d3876-3529-4e9b-97b9-a46e64991538}, !- Handle
  {f9ec04ae-3b76-48fc-b549-0a8daf9d4d4a}, !- Name
  {481ac1ab-38ef-4e5d-af14-63a6c80dc558}, !- Source Object
  3,                                      !- Outlet Port
  {8a4c5b67-8d80-4513-ba0c-ae513b7b21c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e3ea9a38-3342-4ebe-9a5a-c6bf4f2366ef}, !- Handle
  Pipe Adiabatic 25,                      !- Name
  {2e9b6437-8f74-4cda-9511-1336a4a75e6e}, !- Inlet Node Name
  {1da68d06-c35d-4916-a94c-17aa4115a0c4}; !- Outlet Node Name

OS:Node,
  {b937fe77-0a99-4aa5-b011-e2ffd060e6da}, !- Handle
  Pipe Adiabatic 25 Inlet Water Node,     !- Name
  {a89473e1-97ff-4cdb-82ca-a60f9b16cd86}, !- Inlet Port
  {2e9b6437-8f74-4cda-9511-1336a4a75e6e}; !- Outlet Port

OS:Connection,
  {a89473e1-97ff-4cdb-82ca-a60f9b16cd86}, !- Handle
  {b4ee4212-f1e9-4832-ae90-b87c977d3578}, !- Name
  {d1fbbd9f-03f0-4571-924e-92cd0b9b20ae}, !- Source Object
  2,                                      !- Outlet Port
  {b937fe77-0a99-4aa5-b011-e2ffd060e6da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9b6437-8f74-4cda-9511-1336a4a75e6e}, !- Handle
  {35ff2dad-e5fe-4906-b12a-4224cb7344e8}, !- Name
  {b937fe77-0a99-4aa5-b011-e2ffd060e6da}, !- Source Object
  3,                                      !- Outlet Port
  {e3ea9a38-3342-4ebe-9a5a-c6bf4f2366ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da68d06-c35d-4916-a94c-17aa4115a0c4}, !- Handle
  {58ebc7be-599c-4ca2-a78c-ad7036fff66b}, !- Name
  {e3ea9a38-3342-4ebe-9a5a-c6bf4f2366ef}, !- Source Object
  3,                                      !- Outlet Port
  {1cc7fc20-2a81-4207-91b1-a7d80b09bb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8dcc1f89-400d-4681-b7d5-a11ced0cddc5}, !- Handle
  Pipe Adiabatic 26,                      !- Name
  {f4215f51-c4b8-4c6c-925c-6ab18c31a9e2}, !- Inlet Node Name
  {fc088280-6dfc-4e88-ae5c-093ccdaaa0c8}; !- Outlet Node Name

OS:Node,
  {6618e5ed-2c97-450a-8e20-9e87b91f841e}, !- Handle
  Pipe Adiabatic 26 Inlet Water Node,     !- Name
  {5024f16f-b6a9-4296-beaa-caeb54f34b57}, !- Inlet Port
  {f4215f51-c4b8-4c6c-925c-6ab18c31a9e2}; !- Outlet Port

OS:Connection,
  {5024f16f-b6a9-4296-beaa-caeb54f34b57}, !- Handle
  {8bfa174c-a8d6-4eee-9ef0-a2bfc0908ff2}, !- Name
  {8a4c5b67-8d80-4513-ba0c-ae513b7b21c7}, !- Source Object
  2,                                      !- Outlet Port
  {6618e5ed-2c97-450a-8e20-9e87b91f841e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4215f51-c4b8-4c6c-925c-6ab18c31a9e2}, !- Handle
  {94e92441-7d8a-4646-85a2-b9e2980d243d}, !- Name
  {6618e5ed-2c97-450a-8e20-9e87b91f841e}, !- Source Object
  3,                                      !- Outlet Port
  {8dcc1f89-400d-4681-b7d5-a11ced0cddc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc088280-6dfc-4e88-ae5c-093ccdaaa0c8}, !- Handle
  {f337bc0b-cf72-4775-ae2c-eebaa93130cd}, !- Name
  {8dcc1f89-400d-4681-b7d5-a11ced0cddc5}, !- Source Object
  3,                                      !- Outlet Port
  {ca3db483-1550-42bf-b25e-1780392495f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ca3b25b-b021-41be-8faf-8915b9b3df6c}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 36 units WUC 1.08gpm at 140F Inlet Water Node, !- Name
  {5d4d6b75-1193-4a6d-b136-0ab7c8c6b064}, !- Inlet Port
  {d1aca05d-520b-40cb-816b-386cb7a71b79}; !- Outlet Port

OS:Connection,
  {5d4d6b75-1193-4a6d-b136-0ab7c8c6b064}, !- Handle
  {2c044f5c-4c9d-4b70-9cd8-fce98944ff5d}, !- Name
  {b263c8f0-10a2-4608-80aa-152a7b827d2d}, !- Source Object
  4,                                      !- Outlet Port
  {7ca3b25b-b021-41be-8faf-8915b9b3df6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e01fd0dd-a6b2-469c-b1ad-1557a4558c2f}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 36 units WUC 1.08gpm at 140F Outlet Water Node, !- Name
  {fa61ee14-2f26-4ff6-97c3-9bc3f553a7b6}, !- Inlet Port
  {7c523b05-a9d6-46c6-9cc4-c62d1047c837}; !- Outlet Port

OS:Connection,
  {d1aca05d-520b-40cb-816b-386cb7a71b79}, !- Handle
  {9edbeb87-c0fd-4d15-a9d5-1ddb58ec918d}, !- Name
  {7ca3b25b-b021-41be-8faf-8915b9b3df6c}, !- Source Object
  3,                                      !- Outlet Port
  {8ed8abfb-23f0-4b9c-ac15-bf74c487e747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa61ee14-2f26-4ff6-97c3-9bc3f553a7b6}, !- Handle
  {cc5f29f0-000c-4126-a73d-11787e184d0a}, !- Name
  {8ed8abfb-23f0-4b9c-ac15-bf74c487e747}, !- Source Object
  3,                                      !- Outlet Port
  {e01fd0dd-a6b2-469c-b1ad-1557a4558c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c523b05-a9d6-46c6-9cc4-c62d1047c837}, !- Handle
  {97ebb467-5d27-440e-93d2-fcf99f525e2c}, !- Name
  {e01fd0dd-a6b2-469c-b1ad-1557a4558c2f}, !- Source Object
  3,                                      !- Outlet Port
  {8a4c5b67-8d80-4513-ba0c-ae513b7b21c7}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9a660910-6eae-4d52-b579-ea1c8e325b56}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {3b13cdad-8a34-4b9c-bf7a-8614079a077e}, !- Default Day Schedule Name
  {6af51a24-a57b-4ac2-9f88-81090b51fbfe}, !- Summer Design Day Schedule Name
  {b26a3ab5-0090-44bf-89c9-36c663682d8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b13cdad-8a34-4b9c-bf7a-8614079a077e}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.33,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.36,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {6af51a24-a57b-4ac2-9f88-81090b51fbfe}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {215798c2-090f-417d-90ef-ffdb05c13ae5}, !- Handle
  Schedule Rule 72,                       !- Name
  {9a660910-6eae-4d52-b579-ea1c8e325b56}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd74f5f5-9b4a-4681-9eff-b909b1be0a82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd74f5f5-9b4a-4681-9eff-b909b1be0a82}, !- Handle
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {b26a3ab5-0090-44bf-89c9-36c663682d8a}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {e51a8494-fc00-472d-898b-16969533776b}, !- Handle
  Schedule Rule 73,                       !- Name
  {9a660910-6eae-4d52-b579-ea1c8e325b56}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {480823e0-fcb2-40d4-b892-68a60cb60645}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {480823e0-fcb2-40d4-b892-68a60cb60645}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:WaterUse:Connections,
  {6e396c87-1a21-4a13-95a4-ff1ba6ebae3c}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 36 units WUC 1.08gpm at 140F, !- Name
  {4b8baaea-b304-4356-bcc0-495103670d9c}, !- Inlet Node Name
  {b686fb02-5959-4a6d-bb24-b58a062704b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {275af6c8-e489-45c7-887f-8ccc24a851d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f39f8ee8-2678-42ee-949b-a41a2f513dfc}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 36 units Service Water Use Def 1.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  6.81374121114573e-005,                  !- Peak Flow Rate {m3/s}
  {5c020581-42f5-4da6-9662-dc03c78f3711}, !- Target Temperature Schedule Name
  {3b321a5f-2984-44c6-8979-afd935e60fd6}, !- Sensible Fraction Schedule Name
  {faf8b903-aab5-4ab4-99f6-5a8672343db4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c020581-42f5-4da6-9662-dc03c78f3711}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {9be86c0b-d6f7-48fe-9145-f54fd6c4b6b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9be86c0b-d6f7-48fe-9145-f54fd6c4b6b7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {275af6c8-e489-45c7-887f-8ccc24a851d2}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 36 units Service Water Use 1.08gpm at 140F, !- Name
  {f39f8ee8-2678-42ee-949b-a41a2f513dfc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a660910-6eae-4d52-b579-ea1c8e325b56}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {39dde238-eb13-45ac-afe4-12bbb2ddd12b}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7ad2d11d-462e-46b9-ae4f-653cabad7c56}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {337a6671-d6d3-42a6-bbb9-99511d29595d}, !- Plant Side Inlet Node Name
  {74e8844c-acd3-4905-b891-d9d321596856}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {daaec147-f1be-4acd-82b2-da143f8269fe}, !- Demand Side Inlet Node Name
  {5167d0e2-80cf-489e-9046-d155a1467454}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a94a8050-b9d5-4d1c-8d56-50bcb972048c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {92d8d6c1-f89a-4915-910d-ab4ea1850734}, !- Demand Mixer Name
  {86553768-0bd1-4fba-8413-bd586f8dac3a}, !- Demand Splitter Name
  {51d6a414-1be0-40ad-ba57-fea1b0161714}, !- Supply Mixer Name
  {d56c7319-a0f4-4bf8-ac87-77ebdc30f90c}; !- Supply Splitter Name

OS:Node,
  {8e1b14ac-3c55-46ed-b7b3-221cd923cc3f}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {337a6671-d6d3-42a6-bbb9-99511d29595d}, !- Inlet Port
  {2f560afe-0f90-41cf-bcf0-3693416a15a7}; !- Outlet Port

OS:Node,
  {7ad2d11d-462e-46b9-ae4f-653cabad7c56}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {e3f1d95a-1985-4dff-b61d-41c14b88b36e}, !- Inlet Port
  {74e8844c-acd3-4905-b891-d9d321596856}; !- Outlet Port

OS:Node,
  {cc3d6d96-cdcc-442b-bcf0-4f0061342f6d}, !- Handle
  36X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Name
  {324e2bc8-5ce1-4a54-8499-eae3d6e50056}, !- Inlet Port
  {7e8a367e-b17d-4e2e-a900-f83d787e13db}; !- Outlet Port

OS:Connector:Mixer,
  {51d6a414-1be0-40ad-ba57-fea1b0161714}, !- Handle
  Connector Mixer 13,                     !- Name
  {50111133-3b37-4429-99ff-2c0ad07b72e1}, !- Outlet Branch Name
  {b39a2b57-a77c-4177-aa16-63b90f59af95}, !- Inlet Branch Name 1
  {ab4f1277-f9c5-4f6c-9c13-355e16b6d13b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d56c7319-a0f4-4bf8-ac87-77ebdc30f90c}, !- Handle
  Connector Splitter 13,                  !- Name
  {41afc3ae-a490-46ce-8416-d5f30d15aba1}, !- Inlet Branch Name
  {324e2bc8-5ce1-4a54-8499-eae3d6e50056}, !- Outlet Branch Name 1
  {72c8205c-4ca3-4294-bdce-5e76863bffc6}; !- Outlet Branch Name 2

OS:Connection,
  {337a6671-d6d3-42a6-bbb9-99511d29595d}, !- Handle
  {ffe0161c-0584-41e8-9032-b78b4db6c418}, !- Name
  {39dde238-eb13-45ac-afe4-12bbb2ddd12b}, !- Source Object
  14,                                     !- Outlet Port
  {8e1b14ac-3c55-46ed-b7b3-221cd923cc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {324e2bc8-5ce1-4a54-8499-eae3d6e50056}, !- Handle
  {0d5adcd2-5391-4353-991f-f581b4224477}, !- Name
  {d56c7319-a0f4-4bf8-ac87-77ebdc30f90c}, !- Source Object
  3,                                      !- Outlet Port
  {cc3d6d96-cdcc-442b-bcf0-4f0061342f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74e8844c-acd3-4905-b891-d9d321596856}, !- Handle
  {83166684-ace5-4ec0-927e-9539b050abd3}, !- Name
  {7ad2d11d-462e-46b9-ae4f-653cabad7c56}, !- Source Object
  3,                                      !- Outlet Port
  {39dde238-eb13-45ac-afe4-12bbb2ddd12b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {df67dc41-ab11-4fd9-b7d3-b04b8d7c1f98}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {daaec147-f1be-4acd-82b2-da143f8269fe}, !- Inlet Port
  {8963af99-9aed-4928-9148-deb249a10f47}; !- Outlet Port

OS:Node,
  {14d6ccb2-9133-4eeb-a837-b08e23b67286}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {921d41b6-9a3f-4c1a-892b-010d13d8132b}, !- Inlet Port
  {5167d0e2-80cf-489e-9046-d155a1467454}; !- Outlet Port

OS:Node,
  {28a30706-a62f-4244-b6c2-934a1d74c514}, !- Handle
  Pipe Adiabatic 28 Inlet Water Node,     !- Name
  {66721315-dbb2-4135-bb0f-4dba23baaeb9}, !- Inlet Port
  {05d9d59f-eac3-442c-ba9f-b9d8dc5f3ea6}; !- Outlet Port

OS:Connector:Mixer,
  {92d8d6c1-f89a-4915-910d-ab4ea1850734}, !- Handle
  Connector Mixer 14,                     !- Name
  {80e32e27-f0e3-4fb4-b639-52801a22282f}, !- Outlet Branch Name
  {73b423fd-1b9b-4123-b6ef-f1b975b18930}, !- Inlet Branch Name 1
  {9a412bfa-ef44-4a53-b802-745fc7d08655}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {86553768-0bd1-4fba-8413-bd586f8dac3a}, !- Handle
  Connector Splitter 14,                  !- Name
  {a63960ca-8dde-4381-981f-019833ca21f2}, !- Inlet Branch Name
  {66721315-dbb2-4135-bb0f-4dba23baaeb9}, !- Outlet Branch Name 1
  {675e2aab-5b5e-4b63-97a7-b345207680bc}; !- Outlet Branch Name 2

OS:Connection,
  {daaec147-f1be-4acd-82b2-da143f8269fe}, !- Handle
  {97b17a8f-c959-4776-959f-d3a15849bd1b}, !- Name
  {39dde238-eb13-45ac-afe4-12bbb2ddd12b}, !- Source Object
  17,                                     !- Outlet Port
  {df67dc41-ab11-4fd9-b7d3-b04b8d7c1f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66721315-dbb2-4135-bb0f-4dba23baaeb9}, !- Handle
  {cbd39fa3-754d-4d96-aef7-2ce90ce76b80}, !- Name
  {86553768-0bd1-4fba-8413-bd586f8dac3a}, !- Source Object
  3,                                      !- Outlet Port
  {28a30706-a62f-4244-b6c2-934a1d74c514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5167d0e2-80cf-489e-9046-d155a1467454}, !- Handle
  {2be95ec2-4843-438a-94dd-48a0efe5b2e6}, !- Name
  {14d6ccb2-9133-4eeb-a837-b08e23b67286}, !- Source Object
  3,                                      !- Outlet Port
  {39dde238-eb13-45ac-afe4-12bbb2ddd12b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9fe0e1ad-1ed4-4db0-852f-ba6ca9919623}, !- Handle
  {39dde238-eb13-45ac-afe4-12bbb2ddd12b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a94a8050-b9d5-4d1c-8d56-50bcb972048c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 6; !- Name

OS:ScheduleTypeLimits,
  {970b44b2-1747-40d8-9adc-b3c0dc885596}, !- Handle
  Temperature Schedule Type Limits 10,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c942c41c-2ba4-43a0-9baf-975707442b93}, !- Handle
  Service Water Loop Temp - 140F 4,       !- Name
  {970b44b2-1747-40d8-9adc-b3c0dc885596}, !- Schedule Type Limits Name
  {ce92d124-078a-475c-b1d4-aeff0c6f918a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce92d124-078a-475c-b1d4-aeff0c6f918a}, !- Handle
  Service Water Loop Temp - 140F Default 4, !- Name
  {970b44b2-1747-40d8-9adc-b3c0dc885596}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f29e3de1-9281-4720-88cb-b56bc7e6320a}, !- Handle
  Service hot water setpoint manager 4,   !- Name
  Temperature,                            !- Control Variable
  {c942c41c-2ba4-43a0-9baf-975707442b93}, !- Schedule Name
  {7ad2d11d-462e-46b9-ae4f-653cabad7c56}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {5d869a77-90c1-40d9-9087-2c5a0c80ce56}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {2f560afe-0f90-41cf-bcf0-3693416a15a7}, !- Inlet Node Name
  {cbef7588-3fea-46e6-81b8-3686ff5cfa18}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {733dbaaa-bfad-4bf5-80ee-6a37f8993189}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {cbef7588-3fea-46e6-81b8-3686ff5cfa18}, !- Inlet Port
  {41afc3ae-a490-46ce-8416-d5f30d15aba1}; !- Outlet Port

OS:Connection,
  {2f560afe-0f90-41cf-bcf0-3693416a15a7}, !- Handle
  {92b2c713-38bf-401a-a8ca-71c28de2b74d}, !- Name
  {8e1b14ac-3c55-46ed-b7b3-221cd923cc3f}, !- Source Object
  3,                                      !- Outlet Port
  {5d869a77-90c1-40d9-9087-2c5a0c80ce56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbef7588-3fea-46e6-81b8-3686ff5cfa18}, !- Handle
  {574a2286-4e81-4900-b889-08880ca1399e}, !- Name
  {5d869a77-90c1-40d9-9087-2c5a0c80ce56}, !- Source Object
  3,                                      !- Outlet Port
  {733dbaaa-bfad-4bf5-80ee-6a37f8993189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41afc3ae-a490-46ce-8416-d5f30d15aba1}, !- Handle
  {38bb7b7d-5ae7-45b6-8a6d-62b74331691b}, !- Name
  {733dbaaa-bfad-4bf5-80ee-6a37f8993189}, !- Source Object
  3,                                      !- Outlet Port
  {d56c7319-a0f4-4bf8-ac87-77ebdc30f90c}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {2b378382-4da5-4b2f-8f00-f9c45e2bdf8b}, !- Handle
  Temperature Schedule Type Limits 11,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {5add9713-a628-41e9-ae0d-3560571a6736}, !- Handle
  36X 50gal Electricity Water Heater - 20kBtu/hr 1 1.0 Therm Eff, !- Name
  6.81374121114573,                       !- Tank Volume {m3}
  {c942c41c-2ba4-43a0-9baf-975707442b93}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  211011.170524,                          !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {28108d6f-4cca-4f51-8286-d96e3a5b8ed5}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.42105752892711,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.42105752892711,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7e8a367e-b17d-4e2e-a900-f83d787e13db}, !- Use Side Inlet Node Name
  {7b665096-98e5-4c20-a7b9-2af6600e0a5e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {0d80db1c-b18b-4f58-868c-e5d18016025c}, !- Handle
  {5add9713-a628-41e9-ae0d-3560571a6736}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  36;                                     !- Feature Value 1

OS:Schedule:Ruleset,
  {28108d6f-4cca-4f51-8286-d96e3a5b8ed5}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 4, !- Name
  {2b378382-4da5-4b2f-8f00-f9c45e2bdf8b}, !- Schedule Type Limits Name
  {1160abf2-2f38-485b-9455-abcd757c3b5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1160abf2-2f38-485b-9455-abcd757c3b5f}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 4, !- Name
  {2b378382-4da5-4b2f-8f00-f9c45e2bdf8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {f7d1e153-edad-496b-b5f2-c53d4b181fde}, !- Handle
  36X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Outlet Water Node, !- Name
  {7b665096-98e5-4c20-a7b9-2af6600e0a5e}, !- Inlet Port
  {b39a2b57-a77c-4177-aa16-63b90f59af95}; !- Outlet Port

OS:Connection,
  {7e8a367e-b17d-4e2e-a900-f83d787e13db}, !- Handle
  {d3c60733-bd3d-4940-8467-a78388a68feb}, !- Name
  {cc3d6d96-cdcc-442b-bcf0-4f0061342f6d}, !- Source Object
  3,                                      !- Outlet Port
  {5add9713-a628-41e9-ae0d-3560571a6736}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7b665096-98e5-4c20-a7b9-2af6600e0a5e}, !- Handle
  {dcf689db-8890-4321-b5b5-8b89a1bace28}, !- Name
  {5add9713-a628-41e9-ae0d-3560571a6736}, !- Source Object
  32,                                     !- Outlet Port
  {f7d1e153-edad-496b-b5f2-c53d4b181fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b39a2b57-a77c-4177-aa16-63b90f59af95}, !- Handle
  {f47a4422-3a98-4d22-9565-aae95a5e8a5a}, !- Name
  {f7d1e153-edad-496b-b5f2-c53d4b181fde}, !- Source Object
  3,                                      !- Outlet Port
  {51d6a414-1be0-40ad-ba57-fea1b0161714}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5602f3f5-090e-42c3-8bf7-dd89828590f9}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {5b0c084f-cbb8-4f85-b00b-2eeabe35af69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b0c084f-cbb8-4f85-b00b-2eeabe35af69}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d1af2c4-179a-4c27-8cca-8c8ea38893e9}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {194797d0-1689-4407-b201-24aa28d51c15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {194797d0-1689-4407-b201-24aa28d51c15}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {58e279d8-81e0-4549-ab34-b0281d0e62b9}, !- Handle
  Copper pipe 0.75in type L 4,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9168a828-ba77-45d8-a383-820482baef28}, !- Handle
  Uninsulated copper pipe 0.75in type L 4, !- Name
  ,                                       !- Surface Rendering Name
  {58e279d8-81e0-4549-ab34-b0281d0e62b9}; !- Layer 1

OS:Pipe:Indoor,
  {460f39e3-f1df-4680-870c-3bcfb7a4d29f}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Pipe 720.0ft, !- Name
  {9168a828-ba77-45d8-a383-820482baef28}, !- Construction
  {8963af99-9aed-4928-9148-deb249a10f47}, !- Fluid Inlet Node
  {01498a09-0b7b-494f-9042-20230efbadd6}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {5602f3f5-090e-42c3-8bf7-dd89828590f9}, !- Ambient Temperature Schedule
  {9d1af2c4-179a-4c27-8cca-8c8ea38893e9}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  219.456;                                !- Pipe Length {m}

OS:Node,
  {b5ed7c04-7aaa-4220-8ccd-ac2c171153c5}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Pipe 720.0ft Outlet Water Node, !- Name
  {01498a09-0b7b-494f-9042-20230efbadd6}, !- Inlet Port
  {a63960ca-8dde-4381-981f-019833ca21f2}; !- Outlet Port

OS:Connection,
  {8963af99-9aed-4928-9148-deb249a10f47}, !- Handle
  {5ecb7ce1-9955-4977-8635-d6731fcefd60}, !- Name
  {df67dc41-ab11-4fd9-b7d3-b04b8d7c1f98}, !- Source Object
  3,                                      !- Outlet Port
  {460f39e3-f1df-4680-870c-3bcfb7a4d29f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01498a09-0b7b-494f-9042-20230efbadd6}, !- Handle
  {b515b4e0-d803-4e46-a541-7d296d566795}, !- Name
  {460f39e3-f1df-4680-870c-3bcfb7a4d29f}, !- Source Object
  4,                                      !- Outlet Port
  {b5ed7c04-7aaa-4220-8ccd-ac2c171153c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63960ca-8dde-4381-981f-019833ca21f2}, !- Handle
  {ea5ee7f8-b10e-4efd-a9c5-2a64c1ca3a7a}, !- Name
  {b5ed7c04-7aaa-4220-8ccd-ac2c171153c5}, !- Source Object
  3,                                      !- Outlet Port
  {86553768-0bd1-4fba-8413-bd586f8dac3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {07c4d248-1401-4ce2-9554-a98dc3345216}, !- Handle
  Pipe Adiabatic 27,                      !- Name
  {f7b4b498-758a-426e-9a33-7d6c245055a7}, !- Inlet Node Name
  {65349d50-1f3b-48d7-8b8f-103c4e1a2084}; !- Outlet Node Name

OS:Node,
  {f6b71671-1fc1-4bbe-a80d-931277be2c89}, !- Handle
  Pipe Adiabatic 27 Inlet Water Node,     !- Name
  {72c8205c-4ca3-4294-bdce-5e76863bffc6}, !- Inlet Port
  {f7b4b498-758a-426e-9a33-7d6c245055a7}; !- Outlet Port

OS:Connection,
  {72c8205c-4ca3-4294-bdce-5e76863bffc6}, !- Handle
  {c91fd9a5-8f5d-4293-8423-6fc4a6adee6b}, !- Name
  {d56c7319-a0f4-4bf8-ac87-77ebdc30f90c}, !- Source Object
  4,                                      !- Outlet Port
  {f6b71671-1fc1-4bbe-a80d-931277be2c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ec3909f-7d3a-4702-83eb-86d0508dd44a}, !- Handle
  Pipe Adiabatic 27 Outlet Water Node,    !- Name
  {65349d50-1f3b-48d7-8b8f-103c4e1a2084}, !- Inlet Port
  {ab4f1277-f9c5-4f6c-9c13-355e16b6d13b}; !- Outlet Port

OS:Connection,
  {f7b4b498-758a-426e-9a33-7d6c245055a7}, !- Handle
  {fc970416-a065-4e0b-a0ff-bcc452b651bb}, !- Name
  {f6b71671-1fc1-4bbe-a80d-931277be2c89}, !- Source Object
  3,                                      !- Outlet Port
  {07c4d248-1401-4ce2-9554-a98dc3345216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65349d50-1f3b-48d7-8b8f-103c4e1a2084}, !- Handle
  {bb198b81-a632-4e22-9206-3f7e477602c3}, !- Name
  {07c4d248-1401-4ce2-9554-a98dc3345216}, !- Source Object
  3,                                      !- Outlet Port
  {7ec3909f-7d3a-4702-83eb-86d0508dd44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4f1277-f9c5-4f6c-9c13-355e16b6d13b}, !- Handle
  {a073573f-1c03-4bf7-a22c-3ae565467a4c}, !- Name
  {7ec3909f-7d3a-4702-83eb-86d0508dd44a}, !- Source Object
  3,                                      !- Outlet Port
  {51d6a414-1be0-40ad-ba57-fea1b0161714}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d096058e-7f5e-4606-b707-bbd81215ada8}, !- Handle
  Pipe Adiabatic 28,                      !- Name
  {05d9d59f-eac3-442c-ba9f-b9d8dc5f3ea6}, !- Inlet Node Name
  {9a6bcadb-60d3-4f3a-aaa7-8e3ae91be110}; !- Outlet Node Name

OS:Node,
  {c4e0f4e7-0200-47be-94fb-96d85aa92828}, !- Handle
  Pipe Adiabatic 28 Outlet Water Node,    !- Name
  {9a6bcadb-60d3-4f3a-aaa7-8e3ae91be110}, !- Inlet Port
  {73b423fd-1b9b-4123-b6ef-f1b975b18930}; !- Outlet Port

OS:Connection,
  {05d9d59f-eac3-442c-ba9f-b9d8dc5f3ea6}, !- Handle
  {4304ee1c-74ed-4316-89a5-92c7f703662e}, !- Name
  {28a30706-a62f-4244-b6c2-934a1d74c514}, !- Source Object
  3,                                      !- Outlet Port
  {d096058e-7f5e-4606-b707-bbd81215ada8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a6bcadb-60d3-4f3a-aaa7-8e3ae91be110}, !- Handle
  {47ee65aa-6b2e-4c08-8f55-5d4ff2eb4fb2}, !- Name
  {d096058e-7f5e-4606-b707-bbd81215ada8}, !- Source Object
  3,                                      !- Outlet Port
  {c4e0f4e7-0200-47be-94fb-96d85aa92828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b423fd-1b9b-4123-b6ef-f1b975b18930}, !- Handle
  {035daed9-3e24-470b-8926-0a3395dc0f75}, !- Name
  {c4e0f4e7-0200-47be-94fb-96d85aa92828}, !- Source Object
  3,                                      !- Outlet Port
  {92d8d6c1-f89a-4915-910d-ab4ea1850734}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4389f5a6-1c86-42da-ae3b-fb31798ef50a}, !- Handle
  Pipe Adiabatic 29,                      !- Name
  {1a15df28-3949-4674-887c-1de04c13af94}, !- Inlet Node Name
  {e3f1d95a-1985-4dff-b61d-41c14b88b36e}; !- Outlet Node Name

OS:Node,
  {91a85c79-4429-440d-9ed2-c7ea86f7ba00}, !- Handle
  Pipe Adiabatic 29 Inlet Water Node,     !- Name
  {50111133-3b37-4429-99ff-2c0ad07b72e1}, !- Inlet Port
  {1a15df28-3949-4674-887c-1de04c13af94}; !- Outlet Port

OS:Connection,
  {50111133-3b37-4429-99ff-2c0ad07b72e1}, !- Handle
  {45d014fc-27c7-4bd2-9eb7-692aa41f48f1}, !- Name
  {51d6a414-1be0-40ad-ba57-fea1b0161714}, !- Source Object
  2,                                      !- Outlet Port
  {91a85c79-4429-440d-9ed2-c7ea86f7ba00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a15df28-3949-4674-887c-1de04c13af94}, !- Handle
  {27ecdb9c-36d3-4547-8053-69399b80b78a}, !- Name
  {91a85c79-4429-440d-9ed2-c7ea86f7ba00}, !- Source Object
  3,                                      !- Outlet Port
  {4389f5a6-1c86-42da-ae3b-fb31798ef50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f1d95a-1985-4dff-b61d-41c14b88b36e}, !- Handle
  {7e5dff4e-46b5-45ff-9688-1bf84b15f7bc}, !- Name
  {4389f5a6-1c86-42da-ae3b-fb31798ef50a}, !- Source Object
  3,                                      !- Outlet Port
  {7ad2d11d-462e-46b9-ae4f-653cabad7c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fee97a94-caa5-46bc-9a2c-5cff106f8114}, !- Handle
  Pipe Adiabatic 30,                      !- Name
  {49893b12-874b-4d91-8504-b87a5fe4ae02}, !- Inlet Node Name
  {921d41b6-9a3f-4c1a-892b-010d13d8132b}; !- Outlet Node Name

OS:Node,
  {0dd26808-bd90-4dd6-b50e-eace3e737fb4}, !- Handle
  Pipe Adiabatic 30 Inlet Water Node,     !- Name
  {80e32e27-f0e3-4fb4-b639-52801a22282f}, !- Inlet Port
  {49893b12-874b-4d91-8504-b87a5fe4ae02}; !- Outlet Port

OS:Connection,
  {80e32e27-f0e3-4fb4-b639-52801a22282f}, !- Handle
  {e26dfa8a-f16b-44ac-a1b3-0c4f517e0d11}, !- Name
  {92d8d6c1-f89a-4915-910d-ab4ea1850734}, !- Source Object
  2,                                      !- Outlet Port
  {0dd26808-bd90-4dd6-b50e-eace3e737fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49893b12-874b-4d91-8504-b87a5fe4ae02}, !- Handle
  {75d99097-9655-47ea-b8d0-f265995950fc}, !- Name
  {0dd26808-bd90-4dd6-b50e-eace3e737fb4}, !- Source Object
  3,                                      !- Outlet Port
  {fee97a94-caa5-46bc-9a2c-5cff106f8114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921d41b6-9a3f-4c1a-892b-010d13d8132b}, !- Handle
  {f1b21952-ed67-48bf-9ef6-8a8aca79a053}, !- Name
  {fee97a94-caa5-46bc-9a2c-5cff106f8114}, !- Source Object
  3,                                      !- Outlet Port
  {14d6ccb2-9133-4eeb-a837-b08e23b67286}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae745bee-c356-4447-926e-48f6c8676946}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 36 units WUC 1.08gpm at 140F Inlet Water Node, !- Name
  {675e2aab-5b5e-4b63-97a7-b345207680bc}, !- Inlet Port
  {4b8baaea-b304-4356-bcc0-495103670d9c}; !- Outlet Port

OS:Connection,
  {675e2aab-5b5e-4b63-97a7-b345207680bc}, !- Handle
  {02e73eff-94ce-4375-acc8-966c0da22bbe}, !- Name
  {86553768-0bd1-4fba-8413-bd586f8dac3a}, !- Source Object
  4,                                      !- Outlet Port
  {ae745bee-c356-4447-926e-48f6c8676946}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab57eb8f-f8ec-45c8-a3f8-55ed90982fc7}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 36 units WUC 1.08gpm at 140F Outlet Water Node, !- Name
  {b686fb02-5959-4a6d-bb24-b58a062704b7}, !- Inlet Port
  {9a412bfa-ef44-4a53-b802-745fc7d08655}; !- Outlet Port

OS:Connection,
  {4b8baaea-b304-4356-bcc0-495103670d9c}, !- Handle
  {80c43d30-e809-4a29-9fad-fbeccf6dab55}, !- Name
  {ae745bee-c356-4447-926e-48f6c8676946}, !- Source Object
  3,                                      !- Outlet Port
  {6e396c87-1a21-4a13-95a4-ff1ba6ebae3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b686fb02-5959-4a6d-bb24-b58a062704b7}, !- Handle
  {fc533e4e-7378-42e9-835e-46a50519dafe}, !- Name
  {6e396c87-1a21-4a13-95a4-ff1ba6ebae3c}, !- Source Object
  3,                                      !- Outlet Port
  {ab57eb8f-f8ec-45c8-a3f8-55ed90982fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a412bfa-ef44-4a53-b802-745fc7d08655}, !- Handle
  {f7d2ae5d-b0e0-4ade-b0d5-d9edc2aaf02e}, !- Name
  {ab57eb8f-f8ec-45c8-a3f8-55ed90982fc7}, !- Source Object
  3,                                      !- Outlet Port
  {92d8d6c1-f89a-4915-910d-ab4ea1850734}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c2dfc289-bb30-41ba-a52b-b03a5000827c}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {aba26bea-c182-459b-9667-794db4db30e0}, !- Default Day Schedule Name
  {b640004b-8a8f-4af9-a010-fb16748f832f}, !- Summer Design Day Schedule Name
  {1b72033b-3032-430a-a4e3-4bd1e8b3686c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aba26bea-c182-459b-9667-794db4db30e0}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.31,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.36,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.34,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {b640004b-8a8f-4af9-a010-fb16748f832f}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {af1d12d8-f5f8-4174-90dd-e522404cbf4c}, !- Handle
  Schedule Rule 74,                       !- Name
  {c2dfc289-bb30-41ba-a52b-b03a5000827c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1249538d-1686-4dad-aef6-0ecd53dc0d88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1249538d-1686-4dad-aef6-0ecd53dc0d88}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {1b72033b-3032-430a-a4e3-4bd1e8b3686c}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {4e431d20-34c6-474a-95ff-76977d4547f0}, !- Handle
  Schedule Rule 75,                       !- Name
  {c2dfc289-bb30-41ba-a52b-b03a5000827c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0a44f31-f669-40e5-8a2f-a04ca71efd66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0a44f31-f669-40e5-8a2f-a04ca71efd66}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:WaterUse:Connections,
  {ecca9875-6aa2-44ee-8a8e-15c74e0678a8}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 71 units WUC 2.13gpm at 140F, !- Name
  {f335f182-ade7-456b-87f1-f71f32358e24}, !- Inlet Node Name
  {744241bd-4b8a-4f1f-b93b-0fb04bf9476d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ed39151-2e9a-424c-a1de-a701c13fd2b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3020c368-e24f-49b3-9c64-76238888f9c0}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 71 units Service Water Use Def 2.13gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.00013438211833093,                    !- Peak Flow Rate {m3/s}
  {b0f1ac42-f09d-4e54-a960-cb60ab714a1a}, !- Target Temperature Schedule Name
  {3b321a5f-2984-44c6-8979-afd935e60fd6}, !- Sensible Fraction Schedule Name
  {faf8b903-aab5-4ab4-99f6-5a8672343db4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b0f1ac42-f09d-4e54-a960-cb60ab714a1a}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {f853462a-3a55-49b1-8ca7-8ed459ec2d4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f853462a-3a55-49b1-8ca7-8ed459ec2d4c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6ed39151-2e9a-424c-a1de-a701c13fd2b6}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 71 units Service Water Use 2.13gpm at 140F, !- Name
  {3020c368-e24f-49b3-9c64-76238888f9c0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c2dfc289-bb30-41ba-a52b-b03a5000827c}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {e6fa6c10-6fe3-4dd3-b6aa-737c660385c8}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8be0594b-af1d-41bc-a72e-4a13509db947}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {981806b1-62e1-4768-bb81-8e589ab552b1}, !- Plant Side Inlet Node Name
  {497004af-ef88-4d25-8298-b3653856046d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e24b9150-74bb-409e-936d-fc2af2f9e993}, !- Demand Side Inlet Node Name
  {3fd6b872-f7f3-4bdc-af18-db8e3b74c4af}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {59e11dd1-26d6-4909-aa4d-4fa3eb6a5f60}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4b1ff68f-94a8-4394-bce8-d481f24afba5}, !- Demand Mixer Name
  {4eea0a62-00ff-46df-9bb9-aef9ca7c1e73}, !- Demand Splitter Name
  {57d82c33-86f6-4ec5-9e28-1c8304ffbb23}, !- Supply Mixer Name
  {063910e7-8927-4390-9737-5d99d92ad252}; !- Supply Splitter Name

OS:Node,
  {48fac282-1bc9-417a-b77c-22cfca13806b}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {981806b1-62e1-4768-bb81-8e589ab552b1}, !- Inlet Port
  {84ec1f50-0bbf-4fd2-a211-2dc7b412539b}; !- Outlet Port

OS:Node,
  {8be0594b-af1d-41bc-a72e-4a13509db947}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {c5ee66c1-09f3-46da-985e-8add1fdaa212}, !- Inlet Port
  {497004af-ef88-4d25-8298-b3653856046d}; !- Outlet Port

OS:Node,
  {34633aa3-7cd7-4f02-819d-106732199e75}, !- Handle
  71X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {bfb389fc-c116-40d0-8a6c-9c6b2d41c040}, !- Inlet Port
  {7d2f29f5-9ca4-425a-b5b7-c597fb379356}; !- Outlet Port

OS:Connector:Mixer,
  {57d82c33-86f6-4ec5-9e28-1c8304ffbb23}, !- Handle
  Connector Mixer 15,                     !- Name
  {865fcff9-f959-43fe-9629-a8527779ce04}, !- Outlet Branch Name
  {ec73aa4a-aafd-41fa-8e43-bdc2deb4767f}, !- Inlet Branch Name 1
  {43d4c0e0-af6a-4db3-a44b-dc2f1b0a9d43}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {063910e7-8927-4390-9737-5d99d92ad252}, !- Handle
  Connector Splitter 15,                  !- Name
  {3360d277-ea29-48c5-b925-066b899856a5}, !- Inlet Branch Name
  {bfb389fc-c116-40d0-8a6c-9c6b2d41c040}, !- Outlet Branch Name 1
  {fbb7ec79-b084-457d-9680-8cb788266b51}; !- Outlet Branch Name 2

OS:Connection,
  {981806b1-62e1-4768-bb81-8e589ab552b1}, !- Handle
  {29696421-543d-4956-a1fc-efb7673fcd4d}, !- Name
  {e6fa6c10-6fe3-4dd3-b6aa-737c660385c8}, !- Source Object
  14,                                     !- Outlet Port
  {48fac282-1bc9-417a-b77c-22cfca13806b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb389fc-c116-40d0-8a6c-9c6b2d41c040}, !- Handle
  {93d5b4d2-08c7-49c8-ab58-fcdf24f0786b}, !- Name
  {063910e7-8927-4390-9737-5d99d92ad252}, !- Source Object
  3,                                      !- Outlet Port
  {34633aa3-7cd7-4f02-819d-106732199e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {497004af-ef88-4d25-8298-b3653856046d}, !- Handle
  {38a62be2-bc3e-4faa-aac2-d89ddec22de4}, !- Name
  {8be0594b-af1d-41bc-a72e-4a13509db947}, !- Source Object
  3,                                      !- Outlet Port
  {e6fa6c10-6fe3-4dd3-b6aa-737c660385c8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {134990f1-5ca9-42c4-95b3-a84a3a6594b3}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {e24b9150-74bb-409e-936d-fc2af2f9e993}, !- Inlet Port
  {12578488-ef2e-430c-8770-918f346b4e66}; !- Outlet Port

OS:Node,
  {bc4ebdb3-2701-433b-91a2-925c8f76b87d}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {28982ab3-cd7b-4238-9f5f-e9a1e434f9a8}, !- Inlet Port
  {3fd6b872-f7f3-4bdc-af18-db8e3b74c4af}; !- Outlet Port

OS:Node,
  {1e7aff0c-62a1-4239-bdd0-cebeced94bfe}, !- Handle
  Pipe Adiabatic 32 Inlet Water Node,     !- Name
  {aeb68900-128b-4890-90bf-5e17469bc707}, !- Inlet Port
  {6416eb3f-3419-4c4c-8ed3-37c68574662d}; !- Outlet Port

OS:Connector:Mixer,
  {4b1ff68f-94a8-4394-bce8-d481f24afba5}, !- Handle
  Connector Mixer 16,                     !- Name
  {f4cadc88-0ec0-4901-9df3-7a8e86caedfb}, !- Outlet Branch Name
  {8de8875f-5221-4b5c-9cb2-2c7b24c373d2}, !- Inlet Branch Name 1
  {8a515aec-fc47-498a-a6f2-a1465c70852a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4eea0a62-00ff-46df-9bb9-aef9ca7c1e73}, !- Handle
  Connector Splitter 16,                  !- Name
  {001da9f8-135b-4ec5-8f95-76d0228793b8}, !- Inlet Branch Name
  {aeb68900-128b-4890-90bf-5e17469bc707}, !- Outlet Branch Name 1
  {7540d4ce-b9e6-4577-b99f-c01cb9630348}; !- Outlet Branch Name 2

OS:Connection,
  {e24b9150-74bb-409e-936d-fc2af2f9e993}, !- Handle
  {f61f6058-ce00-4141-9f85-5d98606e403a}, !- Name
  {e6fa6c10-6fe3-4dd3-b6aa-737c660385c8}, !- Source Object
  17,                                     !- Outlet Port
  {134990f1-5ca9-42c4-95b3-a84a3a6594b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeb68900-128b-4890-90bf-5e17469bc707}, !- Handle
  {157d2fac-3929-447b-b8b9-e87a08084a4f}, !- Name
  {4eea0a62-00ff-46df-9bb9-aef9ca7c1e73}, !- Source Object
  3,                                      !- Outlet Port
  {1e7aff0c-62a1-4239-bdd0-cebeced94bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd6b872-f7f3-4bdc-af18-db8e3b74c4af}, !- Handle
  {7f068e9c-d207-49ef-ab1a-b37b7d7bf4a2}, !- Name
  {bc4ebdb3-2701-433b-91a2-925c8f76b87d}, !- Source Object
  3,                                      !- Outlet Port
  {e6fa6c10-6fe3-4dd3-b6aa-737c660385c8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {143129f3-1845-4b08-a953-7d8a99a5eac8}, !- Handle
  {e6fa6c10-6fe3-4dd3-b6aa-737c660385c8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {59e11dd1-26d6-4909-aa4d-4fa3eb6a5f60}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 7; !- Name

OS:ScheduleTypeLimits,
  {445c24e1-23fe-45df-978e-035beb1c8904}, !- Handle
  Temperature Schedule Type Limits 12,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {87c8dbff-edc6-4935-a14b-9d6311d289b0}, !- Handle
  Service Water Loop Temp - 140F 5,       !- Name
  {445c24e1-23fe-45df-978e-035beb1c8904}, !- Schedule Type Limits Name
  {c767df96-19a3-4a95-a392-714b07c0abf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c767df96-19a3-4a95-a392-714b07c0abf7}, !- Handle
  Service Water Loop Temp - 140F Default 5, !- Name
  {445c24e1-23fe-45df-978e-035beb1c8904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {36f10ed1-0cba-4b0b-8b31-b4f34ca03f28}, !- Handle
  Service hot water setpoint manager 5,   !- Name
  Temperature,                            !- Control Variable
  {87c8dbff-edc6-4935-a14b-9d6311d289b0}, !- Schedule Name
  {8be0594b-af1d-41bc-a72e-4a13509db947}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d4f0124e-5dcc-4e22-918a-a239b71c9da0}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {84ec1f50-0bbf-4fd2-a211-2dc7b412539b}, !- Inlet Node Name
  {322d3bfe-04a3-408f-8050-984707a0d1fc}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f4674721-6146-4f9d-8854-e277be05a3fb}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {322d3bfe-04a3-408f-8050-984707a0d1fc}, !- Inlet Port
  {3360d277-ea29-48c5-b925-066b899856a5}; !- Outlet Port

OS:Connection,
  {84ec1f50-0bbf-4fd2-a211-2dc7b412539b}, !- Handle
  {6ff85052-5c80-4467-8fbb-1152edd05af0}, !- Name
  {48fac282-1bc9-417a-b77c-22cfca13806b}, !- Source Object
  3,                                      !- Outlet Port
  {d4f0124e-5dcc-4e22-918a-a239b71c9da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322d3bfe-04a3-408f-8050-984707a0d1fc}, !- Handle
  {a3cf7dba-ba76-48f5-bc69-4a5717d6047c}, !- Name
  {d4f0124e-5dcc-4e22-918a-a239b71c9da0}, !- Source Object
  3,                                      !- Outlet Port
  {f4674721-6146-4f9d-8854-e277be05a3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3360d277-ea29-48c5-b925-066b899856a5}, !- Handle
  {b9b507a4-831f-4190-87b5-0d0d9fa39994}, !- Name
  {f4674721-6146-4f9d-8854-e277be05a3fb}, !- Source Object
  3,                                      !- Outlet Port
  {063910e7-8927-4390-9737-5d99d92ad252}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {eedf8f0e-bf74-49a2-b2df-20e7df769c0e}, !- Handle
  Temperature Schedule Type Limits 13,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {4848d6a3-0649-421e-94e8-6439ce7234ea}, !- Handle
  71X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  13.438211833093,                        !- Tank Volume {m3}
  {87c8dbff-edc6-4935-a14b-9d6311d289b0}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  416160.919644556,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6d1c1fa8-1422-41c3-a026-e298a104a3bb}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.42105752892712,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.42105752892712,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7d2f29f5-9ca4-425a-b5b7-c597fb379356}, !- Use Side Inlet Node Name
  {c1e66a0c-a858-44d8-89bc-acf880a6275e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3bcc1e3c-9433-4131-af90-9cf0a9b03a7a}, !- Handle
  {4848d6a3-0649-421e-94e8-6439ce7234ea}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  71;                                     !- Feature Value 1

OS:Schedule:Ruleset,
  {6d1c1fa8-1422-41c3-a026-e298a104a3bb}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 5, !- Name
  {eedf8f0e-bf74-49a2-b2df-20e7df769c0e}, !- Schedule Type Limits Name
  {57186182-5a87-48d2-a0cf-e4ac6f785812}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57186182-5a87-48d2-a0cf-e4ac6f785812}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 5, !- Name
  {eedf8f0e-bf74-49a2-b2df-20e7df769c0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {1fa7f35b-9380-4b6a-8466-e24e82de19c3}, !- Handle
  71X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {c1e66a0c-a858-44d8-89bc-acf880a6275e}, !- Inlet Port
  {ec73aa4a-aafd-41fa-8e43-bdc2deb4767f}; !- Outlet Port

OS:Connection,
  {7d2f29f5-9ca4-425a-b5b7-c597fb379356}, !- Handle
  {1cb27eb5-38c1-4d9e-b6c2-1e9681d59247}, !- Name
  {34633aa3-7cd7-4f02-819d-106732199e75}, !- Source Object
  3,                                      !- Outlet Port
  {4848d6a3-0649-421e-94e8-6439ce7234ea}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c1e66a0c-a858-44d8-89bc-acf880a6275e}, !- Handle
  {dbfac7a3-b298-43ae-acce-e0bdb2c9ba5f}, !- Name
  {4848d6a3-0649-421e-94e8-6439ce7234ea}, !- Source Object
  32,                                     !- Outlet Port
  {1fa7f35b-9380-4b6a-8466-e24e82de19c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec73aa4a-aafd-41fa-8e43-bdc2deb4767f}, !- Handle
  {bf83a678-6b7b-4af8-9a43-55ab28af480b}, !- Name
  {1fa7f35b-9380-4b6a-8466-e24e82de19c3}, !- Source Object
  3,                                      !- Outlet Port
  {57d82c33-86f6-4ec5-9e28-1c8304ffbb23}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d19ddfb8-864d-4ede-a4e0-37f00969c1b7}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {2a58c470-f2d2-41d6-a9e9-f2abac08f3d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a58c470-f2d2-41d6-a9e9-f2abac08f3d6}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {89074f7e-db00-4e3f-9f4b-1a774fe17859}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {f9b4ddcd-f398-4d9d-aba4-3c9e1b516e8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9b4ddcd-f398-4d9d-aba4-3c9e1b516e8d}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {a26538d4-8b55-434d-82d2-2b7231161ecf}, !- Handle
  Copper pipe 0.75in type L 5,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2fdf8751-5805-473c-8444-e6449e652174}, !- Handle
  Uninsulated copper pipe 0.75in type L 5, !- Name
  ,                                       !- Surface Rendering Name
  {a26538d4-8b55-434d-82d2-2b7231161ecf}; !- Layer 1

OS:Pipe:Indoor,
  {2e5f9572-84a8-4f6d-a201-02059ee0d67d}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Pipe 1420.0ft, !- Name
  {2fdf8751-5805-473c-8444-e6449e652174}, !- Construction
  {12578488-ef2e-430c-8770-918f346b4e66}, !- Fluid Inlet Node
  {0ec54d7b-98df-425e-a398-cf0fa636fb6e}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {d19ddfb8-864d-4ede-a4e0-37f00969c1b7}, !- Ambient Temperature Schedule
  {89074f7e-db00-4e3f-9f4b-1a774fe17859}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  432.816;                                !- Pipe Length {m}

OS:Node,
  {f41169b2-4dd5-4f27-8362-e958ee688433}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Pipe 1420.0ft Outlet Water Node, !- Name
  {0ec54d7b-98df-425e-a398-cf0fa636fb6e}, !- Inlet Port
  {001da9f8-135b-4ec5-8f95-76d0228793b8}; !- Outlet Port

OS:Connection,
  {12578488-ef2e-430c-8770-918f346b4e66}, !- Handle
  {dac3abd1-fd44-416b-a713-722a1535735e}, !- Name
  {134990f1-5ca9-42c4-95b3-a84a3a6594b3}, !- Source Object
  3,                                      !- Outlet Port
  {2e5f9572-84a8-4f6d-a201-02059ee0d67d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ec54d7b-98df-425e-a398-cf0fa636fb6e}, !- Handle
  {93787e52-8290-4e94-9cdd-910fd98ab444}, !- Name
  {2e5f9572-84a8-4f6d-a201-02059ee0d67d}, !- Source Object
  4,                                      !- Outlet Port
  {f41169b2-4dd5-4f27-8362-e958ee688433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {001da9f8-135b-4ec5-8f95-76d0228793b8}, !- Handle
  {77fa329b-c908-4e8d-9222-b2e04f8941fd}, !- Name
  {f41169b2-4dd5-4f27-8362-e958ee688433}, !- Source Object
  3,                                      !- Outlet Port
  {4eea0a62-00ff-46df-9bb9-aef9ca7c1e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {56dd17cf-ff99-4eda-9c41-fb01d8a6d85d}, !- Handle
  Pipe Adiabatic 31,                      !- Name
  {0fb534f0-5188-4a02-b6a2-02d6d211d0f5}, !- Inlet Node Name
  {184e22ef-b7c8-4272-93cc-53460699a731}; !- Outlet Node Name

OS:Node,
  {ed8225d0-8210-4988-82d1-2ebaf2a96f29}, !- Handle
  Pipe Adiabatic 31 Inlet Water Node,     !- Name
  {fbb7ec79-b084-457d-9680-8cb788266b51}, !- Inlet Port
  {0fb534f0-5188-4a02-b6a2-02d6d211d0f5}; !- Outlet Port

OS:Connection,
  {fbb7ec79-b084-457d-9680-8cb788266b51}, !- Handle
  {902899fb-8e5f-4c7c-9da8-36356f87dac8}, !- Name
  {063910e7-8927-4390-9737-5d99d92ad252}, !- Source Object
  4,                                      !- Outlet Port
  {ed8225d0-8210-4988-82d1-2ebaf2a96f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07764770-e7ae-4f63-90ea-c8c2e68b7d4b}, !- Handle
  Pipe Adiabatic 31 Outlet Water Node,    !- Name
  {184e22ef-b7c8-4272-93cc-53460699a731}, !- Inlet Port
  {43d4c0e0-af6a-4db3-a44b-dc2f1b0a9d43}; !- Outlet Port

OS:Connection,
  {0fb534f0-5188-4a02-b6a2-02d6d211d0f5}, !- Handle
  {8a15122f-ebef-4c37-8107-140e7ddaca91}, !- Name
  {ed8225d0-8210-4988-82d1-2ebaf2a96f29}, !- Source Object
  3,                                      !- Outlet Port
  {56dd17cf-ff99-4eda-9c41-fb01d8a6d85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184e22ef-b7c8-4272-93cc-53460699a731}, !- Handle
  {8df81e8b-7911-4d22-b6c4-c5509c4ec74f}, !- Name
  {56dd17cf-ff99-4eda-9c41-fb01d8a6d85d}, !- Source Object
  3,                                      !- Outlet Port
  {07764770-e7ae-4f63-90ea-c8c2e68b7d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d4c0e0-af6a-4db3-a44b-dc2f1b0a9d43}, !- Handle
  {bf5d922f-456f-4f59-b560-ca5f216c40db}, !- Name
  {07764770-e7ae-4f63-90ea-c8c2e68b7d4b}, !- Source Object
  3,                                      !- Outlet Port
  {57d82c33-86f6-4ec5-9e28-1c8304ffbb23}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e4c3949e-4cf5-4bbf-9b4c-0ceed6163734}, !- Handle
  Pipe Adiabatic 32,                      !- Name
  {6416eb3f-3419-4c4c-8ed3-37c68574662d}, !- Inlet Node Name
  {6a67b8eb-ff6d-4424-8e7c-2d88fbbefbde}; !- Outlet Node Name

OS:Node,
  {188b07b1-4ee9-4418-be02-11b6aae80ec0}, !- Handle
  Pipe Adiabatic 32 Outlet Water Node,    !- Name
  {6a67b8eb-ff6d-4424-8e7c-2d88fbbefbde}, !- Inlet Port
  {8de8875f-5221-4b5c-9cb2-2c7b24c373d2}; !- Outlet Port

OS:Connection,
  {6416eb3f-3419-4c4c-8ed3-37c68574662d}, !- Handle
  {b45ebe7b-dcb1-4453-be98-62b34b21ee12}, !- Name
  {1e7aff0c-62a1-4239-bdd0-cebeced94bfe}, !- Source Object
  3,                                      !- Outlet Port
  {e4c3949e-4cf5-4bbf-9b4c-0ceed6163734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a67b8eb-ff6d-4424-8e7c-2d88fbbefbde}, !- Handle
  {98bb3863-448e-4754-8fc2-113c4e62c169}, !- Name
  {e4c3949e-4cf5-4bbf-9b4c-0ceed6163734}, !- Source Object
  3,                                      !- Outlet Port
  {188b07b1-4ee9-4418-be02-11b6aae80ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de8875f-5221-4b5c-9cb2-2c7b24c373d2}, !- Handle
  {f2f20756-f38b-4d2c-b2c1-09d6f681f0f0}, !- Name
  {188b07b1-4ee9-4418-be02-11b6aae80ec0}, !- Source Object
  3,                                      !- Outlet Port
  {4b1ff68f-94a8-4394-bce8-d481f24afba5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {01cb0fe0-d26b-4d88-80b2-2499925f461f}, !- Handle
  Pipe Adiabatic 33,                      !- Name
  {fcf7e0ed-50e5-41dc-b15a-031f20a1cb38}, !- Inlet Node Name
  {c5ee66c1-09f3-46da-985e-8add1fdaa212}; !- Outlet Node Name

OS:Node,
  {373f9889-fb47-4281-a55c-17a5320aaa73}, !- Handle
  Pipe Adiabatic 33 Inlet Water Node,     !- Name
  {865fcff9-f959-43fe-9629-a8527779ce04}, !- Inlet Port
  {fcf7e0ed-50e5-41dc-b15a-031f20a1cb38}; !- Outlet Port

OS:Connection,
  {865fcff9-f959-43fe-9629-a8527779ce04}, !- Handle
  {19afec62-c0a8-4b65-8c2c-0b4c298de442}, !- Name
  {57d82c33-86f6-4ec5-9e28-1c8304ffbb23}, !- Source Object
  2,                                      !- Outlet Port
  {373f9889-fb47-4281-a55c-17a5320aaa73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf7e0ed-50e5-41dc-b15a-031f20a1cb38}, !- Handle
  {a4bf85b3-68c7-4dfc-beab-c04f42d3083a}, !- Name
  {373f9889-fb47-4281-a55c-17a5320aaa73}, !- Source Object
  3,                                      !- Outlet Port
  {01cb0fe0-d26b-4d88-80b2-2499925f461f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ee66c1-09f3-46da-985e-8add1fdaa212}, !- Handle
  {0aa8cc03-c7c5-4b3a-93b3-a4a681e3d182}, !- Name
  {01cb0fe0-d26b-4d88-80b2-2499925f461f}, !- Source Object
  3,                                      !- Outlet Port
  {8be0594b-af1d-41bc-a72e-4a13509db947}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {57d05a3b-115c-4182-b6e8-5da4e40bf25f}, !- Handle
  Pipe Adiabatic 34,                      !- Name
  {bcc6183c-953b-492f-b14d-c7d1de38a1d2}, !- Inlet Node Name
  {28982ab3-cd7b-4238-9f5f-e9a1e434f9a8}; !- Outlet Node Name

OS:Node,
  {048e929e-de7b-48d5-98ec-64ea2e37a045}, !- Handle
  Pipe Adiabatic 34 Inlet Water Node,     !- Name
  {f4cadc88-0ec0-4901-9df3-7a8e86caedfb}, !- Inlet Port
  {bcc6183c-953b-492f-b14d-c7d1de38a1d2}; !- Outlet Port

OS:Connection,
  {f4cadc88-0ec0-4901-9df3-7a8e86caedfb}, !- Handle
  {a8777164-97fc-4597-be0b-cda53538bbd2}, !- Name
  {4b1ff68f-94a8-4394-bce8-d481f24afba5}, !- Source Object
  2,                                      !- Outlet Port
  {048e929e-de7b-48d5-98ec-64ea2e37a045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcc6183c-953b-492f-b14d-c7d1de38a1d2}, !- Handle
  {69812a30-8f69-46b3-8d7c-464876c63a0f}, !- Name
  {048e929e-de7b-48d5-98ec-64ea2e37a045}, !- Source Object
  3,                                      !- Outlet Port
  {57d05a3b-115c-4182-b6e8-5da4e40bf25f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28982ab3-cd7b-4238-9f5f-e9a1e434f9a8}, !- Handle
  {18dd9a2d-f85a-4812-b174-41040cfeaa8c}, !- Name
  {57d05a3b-115c-4182-b6e8-5da4e40bf25f}, !- Source Object
  3,                                      !- Outlet Port
  {bc4ebdb3-2701-433b-91a2-925c8f76b87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61170be3-b346-4186-86c1-1d3db6ffc5d5}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 71 units WUC 2.13gpm at 140F Inlet Water Node, !- Name
  {7540d4ce-b9e6-4577-b99f-c01cb9630348}, !- Inlet Port
  {f335f182-ade7-456b-87f1-f71f32358e24}; !- Outlet Port

OS:Connection,
  {7540d4ce-b9e6-4577-b99f-c01cb9630348}, !- Handle
  {43e99435-e197-44d1-a826-a8dc749413d2}, !- Name
  {4eea0a62-00ff-46df-9bb9-aef9ca7c1e73}, !- Source Object
  4,                                      !- Outlet Port
  {61170be3-b346-4186-86c1-1d3db6ffc5d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b299602-5a39-44b5-b976-b243c9655de4}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 71 units WUC 2.13gpm at 140F Outlet Water Node, !- Name
  {744241bd-4b8a-4f1f-b93b-0fb04bf9476d}, !- Inlet Port
  {8a515aec-fc47-498a-a6f2-a1465c70852a}; !- Outlet Port

OS:Connection,
  {f335f182-ade7-456b-87f1-f71f32358e24}, !- Handle
  {70e214b6-f0fb-4030-a4bc-fd3919f77b92}, !- Name
  {61170be3-b346-4186-86c1-1d3db6ffc5d5}, !- Source Object
  3,                                      !- Outlet Port
  {ecca9875-6aa2-44ee-8a8e-15c74e0678a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744241bd-4b8a-4f1f-b93b-0fb04bf9476d}, !- Handle
  {92d0b4ec-6471-40b2-a47d-14fbe4510c3a}, !- Name
  {ecca9875-6aa2-44ee-8a8e-15c74e0678a8}, !- Source Object
  3,                                      !- Outlet Port
  {6b299602-5a39-44b5-b976-b243c9655de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a515aec-fc47-498a-a6f2-a1465c70852a}, !- Handle
  {6a70039b-16a1-4fd1-b8ef-050ed9f90a17}, !- Name
  {6b299602-5a39-44b5-b976-b243c9655de4}, !- Source Object
  3,                                      !- Outlet Port
  {4b1ff68f-94a8-4394-bce8-d481f24afba5}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {694363fe-7bca-4755-8cfa-7db76ae3522f}, !- Handle
  LargeHotel Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {559b57e5-cae5-4f68-9497-44ec81593f23}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {92f57343-bc2a-4778-9786-5d20d75aeeb4}, !- Plant Side Inlet Node Name
  {431cdce9-8d94-4b10-9c39-274df270c2c6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {72c8e428-70dc-4c0c-9852-2b40062f6ad6}, !- Demand Side Inlet Node Name
  {66123010-1f67-40b3-8638-8103ef7cd145}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f987c8b6-2e7c-494c-8736-4f4a62efff4e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {93952980-13a2-48d5-b295-b53753f970d3}, !- Demand Mixer Name
  {636ff8c1-c5ad-4f76-995f-18eeb858b631}, !- Demand Splitter Name
  {4f016e59-2c1f-492e-999b-3cbef83ddeee}, !- Supply Mixer Name
  {cc79dd51-d522-4e94-9ca5-96e782d2df65}; !- Supply Splitter Name

OS:Node,
  {362d349c-589a-4ce5-9779-105084ce8ac7}, !- Handle
  LargeHotel Shared Service Water Loop Supply Inlet Node, !- Name
  {92f57343-bc2a-4778-9786-5d20d75aeeb4}, !- Inlet Port
  {18812535-b944-473c-be17-c91fe4128a65}; !- Outlet Port

OS:Node,
  {559b57e5-cae5-4f68-9497-44ec81593f23}, !- Handle
  LargeHotel Shared Service Water Loop Supply Outlet Node, !- Name
  {1e405378-2a93-49e1-99f6-0e1e893952cc}, !- Inlet Port
  {431cdce9-8d94-4b10-9c39-274df270c2c6}; !- Outlet Port

OS:Node,
  {b4f95244-6132-4448-8728-188a0c2fd62f}, !- Handle
  555gal Electricity Water Heater - 555kBtu/hr Supply Inlet Water Node, !- Name
  {c201deca-8992-4617-ae0e-8b68c7057dac}, !- Inlet Port
  {e00e9f95-111d-402a-9e63-d1439b8e3cce}; !- Outlet Port

OS:Connector:Mixer,
  {4f016e59-2c1f-492e-999b-3cbef83ddeee}, !- Handle
  Connector Mixer 17,                     !- Name
  {d05391e7-ea30-4812-b2d1-5742fdf902b0}, !- Outlet Branch Name
  {1dff5e10-8b10-434e-ab1e-42a2032aa661}, !- Inlet Branch Name 1
  {3ca077de-6375-4633-b79e-0d1748106758}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cc79dd51-d522-4e94-9ca5-96e782d2df65}, !- Handle
  Connector Splitter 17,                  !- Name
  {7d746796-69fa-46df-aa1e-421bd068fb89}, !- Inlet Branch Name
  {c201deca-8992-4617-ae0e-8b68c7057dac}, !- Outlet Branch Name 1
  {23983e39-100f-4345-9c46-a93862690a02}; !- Outlet Branch Name 2

OS:Connection,
  {92f57343-bc2a-4778-9786-5d20d75aeeb4}, !- Handle
  {d497cbbc-83cc-4bc3-924a-cf3d1ea83909}, !- Name
  {694363fe-7bca-4755-8cfa-7db76ae3522f}, !- Source Object
  14,                                     !- Outlet Port
  {362d349c-589a-4ce5-9779-105084ce8ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c201deca-8992-4617-ae0e-8b68c7057dac}, !- Handle
  {bf5f88eb-d87e-433b-898c-1759f975fc94}, !- Name
  {cc79dd51-d522-4e94-9ca5-96e782d2df65}, !- Source Object
  3,                                      !- Outlet Port
  {b4f95244-6132-4448-8728-188a0c2fd62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {431cdce9-8d94-4b10-9c39-274df270c2c6}, !- Handle
  {53659cf0-bd53-498c-9f36-1f6d5a8b8903}, !- Name
  {559b57e5-cae5-4f68-9497-44ec81593f23}, !- Source Object
  3,                                      !- Outlet Port
  {694363fe-7bca-4755-8cfa-7db76ae3522f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c0db4379-fd90-4431-94bc-a5c6d5b9bfdc}, !- Handle
  LargeHotel Shared Service Water Loop Demand Inlet Node, !- Name
  {72c8e428-70dc-4c0c-9852-2b40062f6ad6}, !- Inlet Port
  {6c4cbc3d-c750-4f6e-b23a-a3dac5214a4f}; !- Outlet Port

OS:Node,
  {3d9e8205-b3d5-44d2-83fd-45402df26e46}, !- Handle
  LargeHotel Shared Service Water Loop Demand Outlet Node, !- Name
  {8cfe6727-0e7c-4baa-a973-a456e22b09e8}, !- Inlet Port
  {66123010-1f67-40b3-8638-8103ef7cd145}; !- Outlet Port

OS:Node,
  {f8970a7d-37e0-446d-abb5-b1bea8eb2045}, !- Handle
  Pipe Adiabatic 36 Inlet Water Node,     !- Name
  {1a005591-aab8-45a9-90f1-67929b0e3b53}, !- Inlet Port
  {e22edc46-255c-4df3-a163-0d4c7e0f50cb}; !- Outlet Port

OS:Connector:Mixer,
  {93952980-13a2-48d5-b295-b53753f970d3}, !- Handle
  Connector Mixer 18,                     !- Name
  {b46599bd-401e-44c6-b046-4c0d4c3ab55c}, !- Outlet Branch Name
  {028d8c3e-2df9-4738-bb3b-3c579403ba8e}, !- Inlet Branch Name 1
  {dcb28de3-93ad-474b-a104-cfef1d2b52ba}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {636ff8c1-c5ad-4f76-995f-18eeb858b631}, !- Handle
  Connector Splitter 18,                  !- Name
  {8ef6af67-873a-40f0-9dc6-92f71760b12e}, !- Inlet Branch Name
  {1a005591-aab8-45a9-90f1-67929b0e3b53}, !- Outlet Branch Name 1
  {5f4a7171-b06d-4472-8877-ce9e7c68205f}; !- Outlet Branch Name 2

OS:Connection,
  {72c8e428-70dc-4c0c-9852-2b40062f6ad6}, !- Handle
  {f286c28c-a82f-48a7-90eb-6e01e4287239}, !- Name
  {694363fe-7bca-4755-8cfa-7db76ae3522f}, !- Source Object
  17,                                     !- Outlet Port
  {c0db4379-fd90-4431-94bc-a5c6d5b9bfdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a005591-aab8-45a9-90f1-67929b0e3b53}, !- Handle
  {7aa3a189-6e85-400d-93e9-a86bd97974bc}, !- Name
  {636ff8c1-c5ad-4f76-995f-18eeb858b631}, !- Source Object
  3,                                      !- Outlet Port
  {f8970a7d-37e0-446d-abb5-b1bea8eb2045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66123010-1f67-40b3-8638-8103ef7cd145}, !- Handle
  {664028a8-b7ac-4376-884f-461c404f0674}, !- Name
  {3d9e8205-b3d5-44d2-83fd-45402df26e46}, !- Source Object
  3,                                      !- Outlet Port
  {694363fe-7bca-4755-8cfa-7db76ae3522f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6b4ac783-80a2-47ad-bb03-1f989daff9f0}, !- Handle
  {694363fe-7bca-4755-8cfa-7db76ae3522f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f987c8b6-2e7c-494c-8736-4f4a62efff4e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 8; !- Name

OS:ScheduleTypeLimits,
  {66ce8fe5-755c-4880-a449-236ec111df1c}, !- Handle
  Temperature Schedule Type Limits 14,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9b5c3028-c604-481f-97ae-7f097119aa24}, !- Handle
  Service Water Loop Temp - 140F 6,       !- Name
  {66ce8fe5-755c-4880-a449-236ec111df1c}, !- Schedule Type Limits Name
  {05637b79-87b7-49f8-8300-2671e97ff5db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05637b79-87b7-49f8-8300-2671e97ff5db}, !- Handle
  Service Water Loop Temp - 140F Default 6, !- Name
  {66ce8fe5-755c-4880-a449-236ec111df1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d4df68e1-0404-47f9-9b7d-19d2a21552b9}, !- Handle
  Service hot water setpoint manager 6,   !- Name
  Temperature,                            !- Control Variable
  {9b5c3028-c604-481f-97ae-7f097119aa24}, !- Schedule Name
  {559b57e5-cae5-4f68-9497-44ec81593f23}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c2cd8a6d-c46f-49bc-a657-8d2455b295dc}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump, !- Name
  {18812535-b944-473c-be17-c91fe4128a65}, !- Inlet Node Name
  {8a9eb22d-6940-4c77-88e4-35829eb00f97}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {92afce59-6792-49a1-b3d4-fdcb3ac37823}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {8a9eb22d-6940-4c77-88e4-35829eb00f97}, !- Inlet Port
  {7d746796-69fa-46df-aa1e-421bd068fb89}; !- Outlet Port

OS:Connection,
  {18812535-b944-473c-be17-c91fe4128a65}, !- Handle
  {2477e244-fbb9-4a54-b5c7-5841ed8294fa}, !- Name
  {362d349c-589a-4ce5-9779-105084ce8ac7}, !- Source Object
  3,                                      !- Outlet Port
  {c2cd8a6d-c46f-49bc-a657-8d2455b295dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a9eb22d-6940-4c77-88e4-35829eb00f97}, !- Handle
  {af917803-18be-4e19-9538-9775f56f7f4e}, !- Name
  {c2cd8a6d-c46f-49bc-a657-8d2455b295dc}, !- Source Object
  3,                                      !- Outlet Port
  {92afce59-6792-49a1-b3d4-fdcb3ac37823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d746796-69fa-46df-aa1e-421bd068fb89}, !- Handle
  {e046aa5f-d380-45e7-81b3-48c3696e2daf}, !- Name
  {92afce59-6792-49a1-b3d4-fdcb3ac37823}, !- Source Object
  3,                                      !- Outlet Port
  {cc79dd51-d522-4e94-9ca5-96e782d2df65}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {8031cba6-2c1a-41fd-a59a-21395a731bf2}, !- Handle
  Temperature Schedule Type Limits 15,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {cc850d0e-d980-445f-8c53-dc18d31218bb}, !- Handle
  555gal Electricity Water Heater - 555kBtu/hr 1.0 Therm Eff, !- Name
  2.10228089340802,                       !- Tank Volume {m3}
  {9b5c3028-c604-481f-97ae-7f097119aa24}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  162761.080272109,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7d9efd1d-53c9-4b4b-a744-28878b349ece}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6.36662580493188,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6.36662580493188,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e00e9f95-111d-402a-9e63-d1439b8e3cce}, !- Use Side Inlet Node Name
  {01338dbb-66c3-4530-abb3-c2f084ce8bab}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7d9efd1d-53c9-4b4b-a744-28878b349ece}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 6, !- Name
  {8031cba6-2c1a-41fd-a59a-21395a731bf2}, !- Schedule Type Limits Name
  {2ca1b1c6-8f3a-40fc-8e2f-51ce646619cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ca1b1c6-8f3a-40fc-8e2f-51ce646619cc}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 6, !- Name
  {8031cba6-2c1a-41fd-a59a-21395a731bf2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {217a86bc-10c6-4cbb-bee7-b407df0ef466}, !- Handle
  555gal Electricity Water Heater - 555kBtu/hr Supply Outlet Water Node, !- Name
  {01338dbb-66c3-4530-abb3-c2f084ce8bab}, !- Inlet Port
  {1dff5e10-8b10-434e-ab1e-42a2032aa661}; !- Outlet Port

OS:Connection,
  {e00e9f95-111d-402a-9e63-d1439b8e3cce}, !- Handle
  {9d432804-9c2a-4571-b665-ffe18c7be8d0}, !- Name
  {b4f95244-6132-4448-8728-188a0c2fd62f}, !- Source Object
  3,                                      !- Outlet Port
  {cc850d0e-d980-445f-8c53-dc18d31218bb}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {01338dbb-66c3-4530-abb3-c2f084ce8bab}, !- Handle
  {645a91ea-39a0-4ffa-974a-6bb1480b6cd9}, !- Name
  {cc850d0e-d980-445f-8c53-dc18d31218bb}, !- Source Object
  32,                                     !- Outlet Port
  {217a86bc-10c6-4cbb-bee7-b407df0ef466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dff5e10-8b10-434e-ab1e-42a2032aa661}, !- Handle
  {d69dfdee-93da-4172-a296-b1a213e05882}, !- Name
  {217a86bc-10c6-4cbb-bee7-b407df0ef466}, !- Source Object
  3,                                      !- Outlet Port
  {4f016e59-2c1f-492e-999b-3cbef83ddeee}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {99b6347a-bfed-416b-a18e-b4590c9a4445}, !- Handle
  {cc850d0e-d980-445f-8c53-dc18d31218bb}; !- Object Name

OS:Schedule:Ruleset,
  {530c5f4e-f703-4b5d-8e1c-3bf27a52e2fb}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {380e8d3c-f5e0-40f9-86a1-0f1db37fe199}; !- Default Day Schedule Name

OS:Schedule:Day,
  {380e8d3c-f5e0-40f9-86a1-0f1db37fe199}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e1480c0-7327-42b7-996f-0012e143f871}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {912c6bed-61e9-427b-b92b-c497366be338}; !- Default Day Schedule Name

OS:Schedule:Day,
  {912c6bed-61e9-427b-b92b-c497366be338}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {1754ea10-5752-4d48-a4a0-675a1f34d0aa}, !- Handle
  Copper pipe 0.75in type L 6,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {08c85ce3-85cb-4ee8-8e2d-7efc6823c730}, !- Handle
  Uninsulated copper pipe 0.75in type L 6, !- Name
  ,                                       !- Surface Rendering Name
  {1754ea10-5752-4d48-a4a0-675a1f34d0aa}; !- Layer 1

OS:Pipe:Indoor,
  {fda67d6c-44c0-4e6f-8154-0d12a80d0537}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 835.4948405086806ft, !- Name
  {08c85ce3-85cb-4ee8-8e2d-7efc6823c730}, !- Construction
  {6c4cbc3d-c750-4f6e-b23a-a3dac5214a4f}, !- Fluid Inlet Node
  {8a170192-e216-4f7f-b45b-027bac25e14c}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {530c5f4e-f703-4b5d-8e1c-3bf27a52e2fb}, !- Ambient Temperature Schedule
  {1e1480c0-7327-42b7-996f-0012e143f871}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  254.658827387046;                       !- Pipe Length {m}

OS:Node,
  {c9839cb6-10c2-4d8f-94f5-a136f9ca0305}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 835.4948405086806ft Outlet Water Node, !- Name
  {8a170192-e216-4f7f-b45b-027bac25e14c}, !- Inlet Port
  {8ef6af67-873a-40f0-9dc6-92f71760b12e}; !- Outlet Port

OS:Connection,
  {6c4cbc3d-c750-4f6e-b23a-a3dac5214a4f}, !- Handle
  {6b2e4ff5-ccd8-4334-91a7-ea6abedefa0f}, !- Name
  {c0db4379-fd90-4431-94bc-a5c6d5b9bfdc}, !- Source Object
  3,                                      !- Outlet Port
  {fda67d6c-44c0-4e6f-8154-0d12a80d0537}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a170192-e216-4f7f-b45b-027bac25e14c}, !- Handle
  {2510325e-f4dc-44a6-995f-12e057876f0d}, !- Name
  {fda67d6c-44c0-4e6f-8154-0d12a80d0537}, !- Source Object
  4,                                      !- Outlet Port
  {c9839cb6-10c2-4d8f-94f5-a136f9ca0305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef6af67-873a-40f0-9dc6-92f71760b12e}, !- Handle
  {9f6a13f0-af0f-4835-a39e-4e414425681c}, !- Name
  {c9839cb6-10c2-4d8f-94f5-a136f9ca0305}, !- Source Object
  3,                                      !- Outlet Port
  {636ff8c1-c5ad-4f76-995f-18eeb858b631}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {37934fa4-8888-4be5-a6b6-9c1d04e96723}, !- Handle
  Pipe Adiabatic 35,                      !- Name
  {788dd6b7-dcc1-474f-b540-bbf5f6bb2b4a}, !- Inlet Node Name
  {d67fe7e7-1ff1-483d-8106-d28d2e50a416}; !- Outlet Node Name

OS:Node,
  {2d00b0ce-20ec-4933-aa8c-846a724c8176}, !- Handle
  Pipe Adiabatic 35 Inlet Water Node,     !- Name
  {23983e39-100f-4345-9c46-a93862690a02}, !- Inlet Port
  {788dd6b7-dcc1-474f-b540-bbf5f6bb2b4a}; !- Outlet Port

OS:Connection,
  {23983e39-100f-4345-9c46-a93862690a02}, !- Handle
  {ba067ace-d20a-4fc5-ae68-766392cc2e16}, !- Name
  {cc79dd51-d522-4e94-9ca5-96e782d2df65}, !- Source Object
  4,                                      !- Outlet Port
  {2d00b0ce-20ec-4933-aa8c-846a724c8176}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57c98c50-b165-469c-85f1-6adcee19876e}, !- Handle
  Pipe Adiabatic 35 Outlet Water Node,    !- Name
  {d67fe7e7-1ff1-483d-8106-d28d2e50a416}, !- Inlet Port
  {3ca077de-6375-4633-b79e-0d1748106758}; !- Outlet Port

OS:Connection,
  {788dd6b7-dcc1-474f-b540-bbf5f6bb2b4a}, !- Handle
  {b3df5a19-a7bc-4c8c-a02c-418c6dc9d8a3}, !- Name
  {2d00b0ce-20ec-4933-aa8c-846a724c8176}, !- Source Object
  3,                                      !- Outlet Port
  {37934fa4-8888-4be5-a6b6-9c1d04e96723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d67fe7e7-1ff1-483d-8106-d28d2e50a416}, !- Handle
  {3c728507-e955-4d61-838e-63219e910e7d}, !- Name
  {37934fa4-8888-4be5-a6b6-9c1d04e96723}, !- Source Object
  3,                                      !- Outlet Port
  {57c98c50-b165-469c-85f1-6adcee19876e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca077de-6375-4633-b79e-0d1748106758}, !- Handle
  {025826b7-e9ba-492e-ab69-1ae73af20914}, !- Name
  {57c98c50-b165-469c-85f1-6adcee19876e}, !- Source Object
  3,                                      !- Outlet Port
  {4f016e59-2c1f-492e-999b-3cbef83ddeee}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {01fbf097-4ccc-46d8-9eb3-493e1e980a9b}, !- Handle
  Pipe Adiabatic 36,                      !- Name
  {e22edc46-255c-4df3-a163-0d4c7e0f50cb}, !- Inlet Node Name
  {8b5ddde5-c46f-4e87-a633-5c9a579eb13e}; !- Outlet Node Name

OS:Node,
  {6f4169a6-3677-4971-8761-599b70bcce17}, !- Handle
  Pipe Adiabatic 36 Outlet Water Node,    !- Name
  {8b5ddde5-c46f-4e87-a633-5c9a579eb13e}, !- Inlet Port
  {028d8c3e-2df9-4738-bb3b-3c579403ba8e}; !- Outlet Port

OS:Connection,
  {e22edc46-255c-4df3-a163-0d4c7e0f50cb}, !- Handle
  {79111539-ee7a-43d4-850e-5bc6e7b7afd1}, !- Name
  {f8970a7d-37e0-446d-abb5-b1bea8eb2045}, !- Source Object
  3,                                      !- Outlet Port
  {01fbf097-4ccc-46d8-9eb3-493e1e980a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5ddde5-c46f-4e87-a633-5c9a579eb13e}, !- Handle
  {5bc5d3b9-7686-4994-874d-3c8f5dbaa2ad}, !- Name
  {01fbf097-4ccc-46d8-9eb3-493e1e980a9b}, !- Source Object
  3,                                      !- Outlet Port
  {6f4169a6-3677-4971-8761-599b70bcce17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {028d8c3e-2df9-4738-bb3b-3c579403ba8e}, !- Handle
  {6a60f30f-24ab-48cd-8755-af678a4480b4}, !- Name
  {6f4169a6-3677-4971-8761-599b70bcce17}, !- Source Object
  3,                                      !- Outlet Port
  {93952980-13a2-48d5-b295-b53753f970d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {999a3fce-06b3-4b3d-9077-6ed2b2801519}, !- Handle
  Pipe Adiabatic 37,                      !- Name
  {8b6cab55-04b0-472c-bc04-37dbd88aee35}, !- Inlet Node Name
  {1e405378-2a93-49e1-99f6-0e1e893952cc}; !- Outlet Node Name

OS:Node,
  {76f07449-abf4-4235-aab4-8d5989fbb5ec}, !- Handle
  Pipe Adiabatic 37 Inlet Water Node,     !- Name
  {d05391e7-ea30-4812-b2d1-5742fdf902b0}, !- Inlet Port
  {8b6cab55-04b0-472c-bc04-37dbd88aee35}; !- Outlet Port

OS:Connection,
  {d05391e7-ea30-4812-b2d1-5742fdf902b0}, !- Handle
  {0df2b85c-ac8e-486e-b607-74518c6abc3d}, !- Name
  {4f016e59-2c1f-492e-999b-3cbef83ddeee}, !- Source Object
  2,                                      !- Outlet Port
  {76f07449-abf4-4235-aab4-8d5989fbb5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b6cab55-04b0-472c-bc04-37dbd88aee35}, !- Handle
  {d1c979e4-86df-4cb2-a4e3-e371ca8ed6b7}, !- Name
  {76f07449-abf4-4235-aab4-8d5989fbb5ec}, !- Source Object
  3,                                      !- Outlet Port
  {999a3fce-06b3-4b3d-9077-6ed2b2801519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e405378-2a93-49e1-99f6-0e1e893952cc}, !- Handle
  {35b0c011-6fb6-41af-9023-aeadc28e7147}, !- Name
  {999a3fce-06b3-4b3d-9077-6ed2b2801519}, !- Source Object
  3,                                      !- Outlet Port
  {559b57e5-cae5-4f68-9497-44ec81593f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0cc32cca-05b6-4710-8ff2-fa90561cc95a}, !- Handle
  Pipe Adiabatic 38,                      !- Name
  {82044de3-7b38-47a9-aa71-5af70b043b96}, !- Inlet Node Name
  {8cfe6727-0e7c-4baa-a973-a456e22b09e8}; !- Outlet Node Name

OS:Node,
  {91e2e04b-55a2-4654-98d7-cb7ad52db52d}, !- Handle
  Pipe Adiabatic 38 Inlet Water Node,     !- Name
  {b46599bd-401e-44c6-b046-4c0d4c3ab55c}, !- Inlet Port
  {82044de3-7b38-47a9-aa71-5af70b043b96}; !- Outlet Port

OS:Connection,
  {b46599bd-401e-44c6-b046-4c0d4c3ab55c}, !- Handle
  {b2e483b3-65cc-4626-b2ac-95d1b43d95d4}, !- Name
  {93952980-13a2-48d5-b295-b53753f970d3}, !- Source Object
  2,                                      !- Outlet Port
  {91e2e04b-55a2-4654-98d7-cb7ad52db52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82044de3-7b38-47a9-aa71-5af70b043b96}, !- Handle
  {729ed32e-7d5f-4a22-8ee0-b2b8c647bfd8}, !- Name
  {91e2e04b-55a2-4654-98d7-cb7ad52db52d}, !- Source Object
  3,                                      !- Outlet Port
  {0cc32cca-05b6-4710-8ff2-fa90561cc95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cfe6727-0e7c-4baa-a973-a456e22b09e8}, !- Handle
  {d27ebd1a-57ad-45ef-b7f3-01b6a2d767e9}, !- Name
  {0cc32cca-05b6-4710-8ff2-fa90561cc95a}, !- Source Object
  3,                                      !- Outlet Port
  {3d9e8205-b3d5-44d2-83fd-45402df26e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ad8224b-12f1-482b-87a4-7890320a3a6c}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 WUC 11.02gpm at 140F Inlet Water Node, !- Name
  {5f4a7171-b06d-4472-8877-ce9e7c68205f}, !- Inlet Port
  {0778aebc-9e9c-4352-a878-7c81367e6b74}; !- Outlet Port

OS:Connection,
  {5f4a7171-b06d-4472-8877-ce9e7c68205f}, !- Handle
  {fae14301-6036-46d3-8c3a-fec27d08dfd8}, !- Name
  {636ff8c1-c5ad-4f76-995f-18eeb858b631}, !- Source Object
  4,                                      !- Outlet Port
  {5ad8224b-12f1-482b-87a4-7890320a3a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {743269f5-d090-48d8-9e92-860253e1bdc9}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 WUC 11.02gpm at 140F Outlet Water Node, !- Name
  {ab1cad90-e2e0-4957-bcee-20e5e36b7636}, !- Inlet Port
  {dcb28de3-93ad-474b-a104-cfef1d2b52ba}; !- Outlet Port

OS:Connection,
  {0778aebc-9e9c-4352-a878-7c81367e6b74}, !- Handle
  {936891cf-8f2d-414f-95c1-2cb9f3913edd}, !- Name
  {5ad8224b-12f1-482b-87a4-7890320a3a6c}, !- Source Object
  3,                                      !- Outlet Port
  {d08abb54-140e-4371-84e8-5a3adf24dce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab1cad90-e2e0-4957-bcee-20e5e36b7636}, !- Handle
  {5a134a16-4258-4ffc-a42a-ddaed2d45b5d}, !- Name
  {d08abb54-140e-4371-84e8-5a3adf24dce7}, !- Source Object
  3,                                      !- Outlet Port
  {743269f5-d090-48d8-9e92-860253e1bdc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb28de3-93ad-474b-a104-cfef1d2b52ba}, !- Handle
  {df46229b-8da5-47cc-ac48-1171c9eb5f3f}, !- Name
  {743269f5-d090-48d8-9e92-860253e1bdc9}, !- Source Object
  3,                                      !- Outlet Port
  {93952980-13a2-48d5-b295-b53753f970d3}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {f593c374-447d-4447-9b4a-9c0b54ce26bf}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {29f54330-206e-4fb5-9fef-46ec668aa3ae}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9f4e9d3c-9628-4cb9-892c-7598ef160f5e}, !- Plant Side Inlet Node Name
  {53368692-4a9b-493c-946d-0c8c61e81df1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5a3a9974-fd56-4c75-8dce-acba6a2c2c07}, !- Demand Side Inlet Node Name
  {74701d03-43c1-4a86-bd5d-6ca7da197a7b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ef770662-cddc-4f0f-a506-bb43185e8257}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c394d081-a594-4871-a314-d8cc18c61a21}, !- Demand Mixer Name
  {67c884b7-7b67-4f14-8b88-df7ddfef198b}, !- Demand Splitter Name
  {7724d6e4-a44f-490b-b2b9-e5a35ca3df0f}, !- Supply Mixer Name
  {d464373c-ca6a-46ff-b5bc-dc09bc5a8165}; !- Supply Splitter Name

OS:Node,
  {8f32f509-7283-4189-8a2d-2b3f077c8007}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {9f4e9d3c-9628-4cb9-892c-7598ef160f5e}, !- Inlet Port
  {5a1e79c3-7321-4dc0-a3da-1983df61a611}; !- Outlet Port

OS:Node,
  {29f54330-206e-4fb5-9fef-46ec668aa3ae}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {b4467aec-0090-4b36-ab4a-090ed58287db}, !- Inlet Port
  {53368692-4a9b-493c-946d-0c8c61e81df1}; !- Outlet Port

OS:Node,
  {9bea2860-5ab5-4a42-ac48-4fe2678e7539}, !- Handle
  109gal Electricity Water Heater - 109kBtu/hr Supply Inlet Water Node, !- Name
  {c42aea1c-228a-45e8-a8e0-34a80d12a60f}, !- Inlet Port
  {65885564-e98a-4431-8176-0e8c5df42da2}; !- Outlet Port

OS:Connector:Mixer,
  {7724d6e4-a44f-490b-b2b9-e5a35ca3df0f}, !- Handle
  Connector Mixer 19,                     !- Name
  {76fec546-5222-45a0-9829-495215c0b3ae}, !- Outlet Branch Name
  {2e197373-6c91-46d7-9d5a-8c55b302bee2}, !- Inlet Branch Name 1
  {514a485f-9153-43fa-81fe-e6552eb43cdd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d464373c-ca6a-46ff-b5bc-dc09bc5a8165}, !- Handle
  Connector Splitter 19,                  !- Name
  {e2cd3b13-c217-448e-b8f7-7587342f4c67}, !- Inlet Branch Name
  {c42aea1c-228a-45e8-a8e0-34a80d12a60f}, !- Outlet Branch Name 1
  {8f0259cf-6ea4-41c2-9da5-9846bcc29a4c}; !- Outlet Branch Name 2

OS:Connection,
  {9f4e9d3c-9628-4cb9-892c-7598ef160f5e}, !- Handle
  {d6bb4e8e-e99b-4129-836d-3d8bbd7bdeb0}, !- Name
  {f593c374-447d-4447-9b4a-9c0b54ce26bf}, !- Source Object
  14,                                     !- Outlet Port
  {8f32f509-7283-4189-8a2d-2b3f077c8007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c42aea1c-228a-45e8-a8e0-34a80d12a60f}, !- Handle
  {7b473f0c-2ce5-4b41-b4fc-c5675bf7a886}, !- Name
  {d464373c-ca6a-46ff-b5bc-dc09bc5a8165}, !- Source Object
  3,                                      !- Outlet Port
  {9bea2860-5ab5-4a42-ac48-4fe2678e7539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53368692-4a9b-493c-946d-0c8c61e81df1}, !- Handle
  {d0397c31-63d1-4873-9049-b456f57b4cd7}, !- Name
  {29f54330-206e-4fb5-9fef-46ec668aa3ae}, !- Source Object
  3,                                      !- Outlet Port
  {f593c374-447d-4447-9b4a-9c0b54ce26bf}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0702ccbc-d34f-49a2-ab57-a59ecbc52ba3}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {5a3a9974-fd56-4c75-8dce-acba6a2c2c07}, !- Inlet Port
  {4f04b6b8-5daa-42d1-b5d0-2a773bf277d1}; !- Outlet Port

OS:Node,
  {aad78ae3-9255-49b8-a629-6b5ac409cf8a}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {138f8a89-97cc-4295-a06d-2406b961348d}, !- Inlet Port
  {74701d03-43c1-4a86-bd5d-6ca7da197a7b}; !- Outlet Port

OS:Node,
  {748f3400-64e3-42c9-97c0-85d976fc2920}, !- Handle
  Pipe Adiabatic 40 Inlet Water Node,     !- Name
  {9ab5e595-b085-4f9c-a9a8-f0a6e37d446e}, !- Inlet Port
  {c162ee2e-64e6-47eb-abb4-ec55148b953d}; !- Outlet Port

OS:Connector:Mixer,
  {c394d081-a594-4871-a314-d8cc18c61a21}, !- Handle
  Connector Mixer 20,                     !- Name
  {d805e00b-6e7a-4e05-885e-7c183ef360f0}, !- Outlet Branch Name
  {41ef93ee-eed2-401d-82da-49aaf6ec25fb}, !- Inlet Branch Name 1
  {904c1d00-eaeb-407d-a95c-dfcc9e49c4f6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {67c884b7-7b67-4f14-8b88-df7ddfef198b}, !- Handle
  Connector Splitter 20,                  !- Name
  {80d6c1f3-097b-45d4-a975-afaabfc1c93b}, !- Inlet Branch Name
  {9ab5e595-b085-4f9c-a9a8-f0a6e37d446e}, !- Outlet Branch Name 1
  {6ea68a17-6a4b-475c-a42f-640aa7aac20f}; !- Outlet Branch Name 2

OS:Connection,
  {5a3a9974-fd56-4c75-8dce-acba6a2c2c07}, !- Handle
  {1b882a74-2ca4-4dd5-8ca6-4fb14e5f18b7}, !- Name
  {f593c374-447d-4447-9b4a-9c0b54ce26bf}, !- Source Object
  17,                                     !- Outlet Port
  {0702ccbc-d34f-49a2-ab57-a59ecbc52ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab5e595-b085-4f9c-a9a8-f0a6e37d446e}, !- Handle
  {0750cbcd-4aac-43fd-a175-ce9ca25418b5}, !- Name
  {67c884b7-7b67-4f14-8b88-df7ddfef198b}, !- Source Object
  3,                                      !- Outlet Port
  {748f3400-64e3-42c9-97c0-85d976fc2920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74701d03-43c1-4a86-bd5d-6ca7da197a7b}, !- Handle
  {46edb258-0bf6-478b-9b7c-7c89f5d398a7}, !- Name
  {aad78ae3-9255-49b8-a629-6b5ac409cf8a}, !- Source Object
  3,                                      !- Outlet Port
  {f593c374-447d-4447-9b4a-9c0b54ce26bf}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f1199cad-ae9b-4755-a5e7-1b7919a6b2a8}, !- Handle
  {f593c374-447d-4447-9b4a-9c0b54ce26bf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ef770662-cddc-4f0f-a506-bb43185e8257}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 9; !- Name

OS:ScheduleTypeLimits,
  {151c10e2-d2b5-4863-bbf0-55c853cc6336}, !- Handle
  Temperature Schedule Type Limits 16,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1a4b4db9-5e29-4df2-a4f5-dfdf58b8f124}, !- Handle
  Service Water Loop Temp - 140F 7,       !- Name
  {151c10e2-d2b5-4863-bbf0-55c853cc6336}, !- Schedule Type Limits Name
  {6980c78c-53ed-4035-9853-d6ec1602fb31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6980c78c-53ed-4035-9853-d6ec1602fb31}, !- Handle
  Service Water Loop Temp - 140F Default 7, !- Name
  {151c10e2-d2b5-4863-bbf0-55c853cc6336}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f70b6268-d7d5-49dc-83b8-15ae1c1b475d}, !- Handle
  Service hot water setpoint manager 7,   !- Name
  Temperature,                            !- Control Variable
  {1a4b4db9-5e29-4df2-a4f5-dfdf58b8f124}, !- Schedule Name
  {29f54330-206e-4fb5-9fef-46ec668aa3ae}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b4dee25c-43af-49af-babb-82bf613e0f6d}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {5a1e79c3-7321-4dc0-a3da-1983df61a611}, !- Inlet Node Name
  {d8daf344-ac70-4076-9999-70047a6c045a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {fb2f9619-a667-4b3d-9516-e3dc551c6aff}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {d8daf344-ac70-4076-9999-70047a6c045a}, !- Inlet Port
  {e2cd3b13-c217-448e-b8f7-7587342f4c67}; !- Outlet Port

OS:Connection,
  {5a1e79c3-7321-4dc0-a3da-1983df61a611}, !- Handle
  {e412bc52-e931-4626-8769-81f554d94b4f}, !- Name
  {8f32f509-7283-4189-8a2d-2b3f077c8007}, !- Source Object
  3,                                      !- Outlet Port
  {b4dee25c-43af-49af-babb-82bf613e0f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8daf344-ac70-4076-9999-70047a6c045a}, !- Handle
  {12433935-0b7c-4624-846b-d8bf500e1d41}, !- Name
  {b4dee25c-43af-49af-babb-82bf613e0f6d}, !- Source Object
  3,                                      !- Outlet Port
  {fb2f9619-a667-4b3d-9516-e3dc551c6aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2cd3b13-c217-448e-b8f7-7587342f4c67}, !- Handle
  {b3f0ac99-df37-46dd-9e14-fe79223b5bf8}, !- Name
  {fb2f9619-a667-4b3d-9516-e3dc551c6aff}, !- Source Object
  3,                                      !- Outlet Port
  {d464373c-ca6a-46ff-b5bc-dc09bc5a8165}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {91781ed9-a66e-4841-a4e0-3c29faf28885}, !- Handle
  Temperature Schedule Type Limits 17,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {03131d8c-a9e2-4311-a520-c938abe42bf8}, !- Handle
  109gal Electricity Water Heater - 109kBtu/hr 1.0 Therm Eff, !- Name
  0.413150654798206,                      !- Tank Volume {m3}
  {1a4b4db9-5e29-4df2-a4f5-dfdf58b8f124}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  31986.6137303251,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {50e257b1-f05b-4c63-8d65-217c9adca90b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.90630285772507,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.90630285772507,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {65885564-e98a-4431-8176-0e8c5df42da2}, !- Use Side Inlet Node Name
  {2769a894-8b76-4ecf-b124-4dafb7441635}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {50e257b1-f05b-4c63-8d65-217c9adca90b}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 7, !- Name
  {91781ed9-a66e-4841-a4e0-3c29faf28885}, !- Schedule Type Limits Name
  {5619eb61-fed8-421e-920a-fc751f6d76e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5619eb61-fed8-421e-920a-fc751f6d76e1}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 7, !- Name
  {91781ed9-a66e-4841-a4e0-3c29faf28885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {efa9caff-11bd-460b-b55a-8af8cce6e8e0}, !- Handle
  109gal Electricity Water Heater - 109kBtu/hr Supply Outlet Water Node, !- Name
  {2769a894-8b76-4ecf-b124-4dafb7441635}, !- Inlet Port
  {2e197373-6c91-46d7-9d5a-8c55b302bee2}; !- Outlet Port

OS:Connection,
  {65885564-e98a-4431-8176-0e8c5df42da2}, !- Handle
  {d0b7b75e-4ee2-484b-a801-74ce43f49063}, !- Name
  {9bea2860-5ab5-4a42-ac48-4fe2678e7539}, !- Source Object
  3,                                      !- Outlet Port
  {03131d8c-a9e2-4311-a520-c938abe42bf8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2769a894-8b76-4ecf-b124-4dafb7441635}, !- Handle
  {46373cba-f436-440e-832f-82ee2b558a79}, !- Name
  {03131d8c-a9e2-4311-a520-c938abe42bf8}, !- Source Object
  32,                                     !- Outlet Port
  {efa9caff-11bd-460b-b55a-8af8cce6e8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e197373-6c91-46d7-9d5a-8c55b302bee2}, !- Handle
  {1fd73c35-73d6-4c21-937f-3d2285058314}, !- Name
  {efa9caff-11bd-460b-b55a-8af8cce6e8e0}, !- Source Object
  3,                                      !- Outlet Port
  {7724d6e4-a44f-490b-b2b9-e5a35ca3df0f}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {14e6d4ce-6b15-49da-b86e-6e02aa90bb91}, !- Handle
  {03131d8c-a9e2-4311-a520-c938abe42bf8}; !- Object Name

OS:Schedule:Ruleset,
  {b5b98acd-2e23-4ac6-a9a8-12611732c76d}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {3bf5f43d-53e5-4816-8eea-30acc3dc3785}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bf5f43d-53e5-4816-8eea-30acc3dc3785}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {f83fec13-a1b0-4d4a-a0d9-239f5dfe9de5}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {8b292cbd-ad72-407e-afb9-ca981231e891}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b292cbd-ad72-407e-afb9-ca981231e891}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {91ef29dc-497d-4aa0-af3f-b28acc379ce7}, !- Handle
  Copper pipe 0.75in type L 7,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {41f56bd8-6ada-477f-8930-a8e1f6404d56}, !- Handle
  Uninsulated copper pipe 0.75in type L 7, !- Name
  ,                                       !- Surface Rendering Name
  {91ef29dc-497d-4aa0-af3f-b28acc379ce7}; !- Layer 1

OS:Pipe:Indoor,
  {8ebbd208-074f-4e19-8217-962127d5c8c0}, !- Handle
  Office Shared Service Water Loop Pipe 803.4948405086806ft, !- Name
  {41f56bd8-6ada-477f-8930-a8e1f6404d56}, !- Construction
  {4f04b6b8-5daa-42d1-b5d0-2a773bf277d1}, !- Fluid Inlet Node
  {3da05bd7-9330-4450-b08c-12e0678611fa}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {b5b98acd-2e23-4ac6-a9a8-12611732c76d}, !- Ambient Temperature Schedule
  {f83fec13-a1b0-4d4a-a0d9-239f5dfe9de5}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  244.905227387046;                       !- Pipe Length {m}

OS:Node,
  {092ecf51-d80e-46b2-831d-2f81a4895db2}, !- Handle
  Office Shared Service Water Loop Pipe 803.4948405086806ft Outlet Water Node, !- Name
  {3da05bd7-9330-4450-b08c-12e0678611fa}, !- Inlet Port
  {80d6c1f3-097b-45d4-a975-afaabfc1c93b}; !- Outlet Port

OS:Connection,
  {4f04b6b8-5daa-42d1-b5d0-2a773bf277d1}, !- Handle
  {cb075895-418b-47b4-aff8-87b8f8ab3c4e}, !- Name
  {0702ccbc-d34f-49a2-ab57-a59ecbc52ba3}, !- Source Object
  3,                                      !- Outlet Port
  {8ebbd208-074f-4e19-8217-962127d5c8c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3da05bd7-9330-4450-b08c-12e0678611fa}, !- Handle
  {459bf435-92ef-4504-991b-acc53056561e}, !- Name
  {8ebbd208-074f-4e19-8217-962127d5c8c0}, !- Source Object
  4,                                      !- Outlet Port
  {092ecf51-d80e-46b2-831d-2f81a4895db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80d6c1f3-097b-45d4-a975-afaabfc1c93b}, !- Handle
  {36a34dd3-4457-40d1-b6b4-7000b749e532}, !- Name
  {092ecf51-d80e-46b2-831d-2f81a4895db2}, !- Source Object
  3,                                      !- Outlet Port
  {67c884b7-7b67-4f14-8b88-df7ddfef198b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7ae167c5-b265-4e6c-986b-cbaf3b174973}, !- Handle
  Pipe Adiabatic 39,                      !- Name
  {4472e145-5496-44c9-be32-1d9e158772db}, !- Inlet Node Name
  {94d161a1-3956-4d9f-8e5d-517a27ed5213}; !- Outlet Node Name

OS:Node,
  {b7a20a6f-6101-4657-8134-38d3ecccee27}, !- Handle
  Pipe Adiabatic 39 Inlet Water Node,     !- Name
  {8f0259cf-6ea4-41c2-9da5-9846bcc29a4c}, !- Inlet Port
  {4472e145-5496-44c9-be32-1d9e158772db}; !- Outlet Port

OS:Connection,
  {8f0259cf-6ea4-41c2-9da5-9846bcc29a4c}, !- Handle
  {60e785f2-667f-42bb-a3ab-733b314207e9}, !- Name
  {d464373c-ca6a-46ff-b5bc-dc09bc5a8165}, !- Source Object
  4,                                      !- Outlet Port
  {b7a20a6f-6101-4657-8134-38d3ecccee27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db2a0bcd-3d29-4f47-afb2-dfd50e09486a}, !- Handle
  Pipe Adiabatic 39 Outlet Water Node,    !- Name
  {94d161a1-3956-4d9f-8e5d-517a27ed5213}, !- Inlet Port
  {514a485f-9153-43fa-81fe-e6552eb43cdd}; !- Outlet Port

OS:Connection,
  {4472e145-5496-44c9-be32-1d9e158772db}, !- Handle
  {3f61dea5-997f-403c-b4cf-53d1e0ee8f78}, !- Name
  {b7a20a6f-6101-4657-8134-38d3ecccee27}, !- Source Object
  3,                                      !- Outlet Port
  {7ae167c5-b265-4e6c-986b-cbaf3b174973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d161a1-3956-4d9f-8e5d-517a27ed5213}, !- Handle
  {104a2272-ce49-4027-8815-98f133ce5d5d}, !- Name
  {7ae167c5-b265-4e6c-986b-cbaf3b174973}, !- Source Object
  3,                                      !- Outlet Port
  {db2a0bcd-3d29-4f47-afb2-dfd50e09486a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514a485f-9153-43fa-81fe-e6552eb43cdd}, !- Handle
  {945e17c8-8697-43f7-9dd4-437837522048}, !- Name
  {db2a0bcd-3d29-4f47-afb2-dfd50e09486a}, !- Source Object
  3,                                      !- Outlet Port
  {7724d6e4-a44f-490b-b2b9-e5a35ca3df0f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c456da3-2f85-499b-b250-bc3b63ade9f4}, !- Handle
  Pipe Adiabatic 40,                      !- Name
  {c162ee2e-64e6-47eb-abb4-ec55148b953d}, !- Inlet Node Name
  {6c25da62-9d95-4a47-ae30-77a7efcca968}; !- Outlet Node Name

OS:Node,
  {0bfb1933-3076-4848-94b2-847bac95f876}, !- Handle
  Pipe Adiabatic 40 Outlet Water Node,    !- Name
  {6c25da62-9d95-4a47-ae30-77a7efcca968}, !- Inlet Port
  {41ef93ee-eed2-401d-82da-49aaf6ec25fb}; !- Outlet Port

OS:Connection,
  {c162ee2e-64e6-47eb-abb4-ec55148b953d}, !- Handle
  {024dd28e-b440-40bc-b170-5f83cef09b55}, !- Name
  {748f3400-64e3-42c9-97c0-85d976fc2920}, !- Source Object
  3,                                      !- Outlet Port
  {6c456da3-2f85-499b-b250-bc3b63ade9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c25da62-9d95-4a47-ae30-77a7efcca968}, !- Handle
  {cdef83b1-17b2-4e72-8a3a-299acafc2cf0}, !- Name
  {6c456da3-2f85-499b-b250-bc3b63ade9f4}, !- Source Object
  3,                                      !- Outlet Port
  {0bfb1933-3076-4848-94b2-847bac95f876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41ef93ee-eed2-401d-82da-49aaf6ec25fb}, !- Handle
  {02244c47-b919-4950-9ec2-1eb29f91770b}, !- Name
  {0bfb1933-3076-4848-94b2-847bac95f876}, !- Source Object
  3,                                      !- Outlet Port
  {c394d081-a594-4871-a314-d8cc18c61a21}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cb912008-5231-479f-bbec-9bdefc9cc24d}, !- Handle
  Pipe Adiabatic 41,                      !- Name
  {2ea70a7e-7893-4d78-ae39-96e192e99b22}, !- Inlet Node Name
  {b4467aec-0090-4b36-ab4a-090ed58287db}; !- Outlet Node Name

OS:Node,
  {ebc2ba4a-13f0-4bcb-9d94-b912784f092a}, !- Handle
  Pipe Adiabatic 41 Inlet Water Node,     !- Name
  {76fec546-5222-45a0-9829-495215c0b3ae}, !- Inlet Port
  {2ea70a7e-7893-4d78-ae39-96e192e99b22}; !- Outlet Port

OS:Connection,
  {76fec546-5222-45a0-9829-495215c0b3ae}, !- Handle
  {0c5f7c7a-f319-44bc-9494-1d959ae02bda}, !- Name
  {7724d6e4-a44f-490b-b2b9-e5a35ca3df0f}, !- Source Object
  2,                                      !- Outlet Port
  {ebc2ba4a-13f0-4bcb-9d94-b912784f092a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea70a7e-7893-4d78-ae39-96e192e99b22}, !- Handle
  {de1b7a4c-507c-4897-80f2-96f719485579}, !- Name
  {ebc2ba4a-13f0-4bcb-9d94-b912784f092a}, !- Source Object
  3,                                      !- Outlet Port
  {cb912008-5231-479f-bbec-9bdefc9cc24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4467aec-0090-4b36-ab4a-090ed58287db}, !- Handle
  {eb940419-e365-4e2c-8ffe-9cb36e7ef526}, !- Name
  {cb912008-5231-479f-bbec-9bdefc9cc24d}, !- Source Object
  3,                                      !- Outlet Port
  {29f54330-206e-4fb5-9fef-46ec668aa3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {15313ec1-0b60-4723-bc51-45b59494a7cb}, !- Handle
  Pipe Adiabatic 42,                      !- Name
  {88172e20-bd05-46b0-a06a-2c0991dc5ec8}, !- Inlet Node Name
  {138f8a89-97cc-4295-a06d-2406b961348d}; !- Outlet Node Name

OS:Node,
  {599e254b-9482-4f09-b45e-483ba7ef6f86}, !- Handle
  Pipe Adiabatic 42 Inlet Water Node,     !- Name
  {d805e00b-6e7a-4e05-885e-7c183ef360f0}, !- Inlet Port
  {88172e20-bd05-46b0-a06a-2c0991dc5ec8}; !- Outlet Port

OS:Connection,
  {d805e00b-6e7a-4e05-885e-7c183ef360f0}, !- Handle
  {bfc0349a-0b02-493e-8b69-7117580e2b69}, !- Name
  {c394d081-a594-4871-a314-d8cc18c61a21}, !- Source Object
  2,                                      !- Outlet Port
  {599e254b-9482-4f09-b45e-483ba7ef6f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88172e20-bd05-46b0-a06a-2c0991dc5ec8}, !- Handle
  {13b5e9a6-36c8-4e0e-a6aa-7c625c69fb07}, !- Name
  {599e254b-9482-4f09-b45e-483ba7ef6f86}, !- Source Object
  3,                                      !- Outlet Port
  {15313ec1-0b60-4723-bc51-45b59494a7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138f8a89-97cc-4295-a06d-2406b961348d}, !- Handle
  {c725d798-ba34-4e9f-9d98-e3461f3d7398}, !- Name
  {15313ec1-0b60-4723-bc51-45b59494a7cb}, !- Source Object
  3,                                      !- Outlet Port
  {aad78ae3-9255-49b8-a629-6b5ac409cf8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6996efe-3727-4fab-98e3-c761fa3ec9db}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 WUC 3.04gpm at 140F Inlet Water Node, !- Name
  {6ea68a17-6a4b-475c-a42f-640aa7aac20f}, !- Inlet Port
  {82213b6c-e35d-461b-ae96-3fed53d96974}; !- Outlet Port

OS:Connection,
  {6ea68a17-6a4b-475c-a42f-640aa7aac20f}, !- Handle
  {619b8d20-4118-46d6-a2fb-5af38cfcdfc4}, !- Name
  {67c884b7-7b67-4f14-8b88-df7ddfef198b}, !- Source Object
  4,                                      !- Outlet Port
  {b6996efe-3727-4fab-98e3-c761fa3ec9db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a87ad4d9-1962-4620-83d8-be3134483095}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 WUC 3.04gpm at 140F Outlet Water Node, !- Name
  {48f101c9-5ec6-4deb-a904-f77533c8ed40}, !- Inlet Port
  {904c1d00-eaeb-407d-a95c-dfcc9e49c4f6}; !- Outlet Port

OS:Connection,
  {82213b6c-e35d-461b-ae96-3fed53d96974}, !- Handle
  {aaed6b2c-6ffe-4df1-ad39-e2f1e97d3f92}, !- Name
  {b6996efe-3727-4fab-98e3-c761fa3ec9db}, !- Source Object
  3,                                      !- Outlet Port
  {0fadd6dd-613c-4e38-bc19-906ea006e327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f101c9-5ec6-4deb-a904-f77533c8ed40}, !- Handle
  {52ca12fe-d312-4691-bf89-d412d341fdc6}, !- Name
  {0fadd6dd-613c-4e38-bc19-906ea006e327}, !- Source Object
  3,                                      !- Outlet Port
  {a87ad4d9-1962-4620-83d8-be3134483095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {904c1d00-eaeb-407d-a95c-dfcc9e49c4f6}, !- Handle
  {9e8ba336-34a3-47b9-9013-e352760fe0b7}, !- Name
  {a87ad4d9-1962-4620-83d8-be3134483095}, !- Source Object
  3,                                      !- Outlet Port
  {c394d081-a594-4871-a314-d8cc18c61a21}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {dcbd631d-7ead-4caf-8e03-1b3d988fe308}, !- Handle
  LargeHotel Storage - 90.1-2013 Thermostat, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Handle
  HotelLarge HTGSETP_SCH,                 !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {4816606b-2311-4eb4-ae26-78c049fc180b}, !- Default Day Schedule Name
  {562140c6-025a-4b4f-8b5a-2da6ecc8fe61}, !- Summer Design Day Schedule Name
  {ad6b4023-9a06-4c17-bda1-8fe07118df69}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4816606b-2311-4eb4-ae26-78c049fc180b}, !- Handle
  HotelLarge HTGSETP_SCH Default,         !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ad6b4023-9a06-4c17-bda1-8fe07118df69}, !- Handle
  HotelLarge HTGSETP_SCH Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {562140c6-025a-4b4f-8b5a-2da6ecc8fe61}, !- Handle
  HotelLarge HTGSETP_SCH Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}, !- Handle
  HotelLarge CLGSETP_SCH,                 !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {de9a2528-1d83-4d2d-bb96-827b6ff235bc}, !- Default Day Schedule Name
  {21e7695c-ba2a-4563-b679-ca6b03b4d735}, !- Summer Design Day Schedule Name
  {99e1f22a-ff4b-468d-9adb-2847de22d026}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de9a2528-1d83-4d2d-bb96-827b6ff235bc}, !- Handle
  HotelLarge CLGSETP_SCH Default,         !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {99e1f22a-ff4b-468d-9adb-2847de22d026}, !- Handle
  HotelLarge CLGSETP_SCH Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {21e7695c-ba2a-4563-b679-ca6b03b4d735}, !- Handle
  HotelLarge CLGSETP_SCH Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {189f5d4a-33c2-4883-872b-74af8b5870df}, !- Handle
  LargeHotel Storage - 90.1-2013 Thermostat 1, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0de0d53-8da6-4e54-a958-be09dbc938cc}, !- Handle
  LargeHotel Storage - 90.1-2013 Thermostat 2, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {244d11d0-f269-4c2a-99c0-b7083ac5044a}, !- Handle
  LargeHotel Laundry - 90.1-2013 Thermostat, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {482d1312-0b8e-48a6-9a22-7fd51626ed67}, !- Handle
  LargeHotel Laundry - 90.1-2013 Thermostat 1, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {081beb43-56dc-493c-b9f6-c6711a3122c7}, !- Handle
  LargeHotel Laundry - 90.1-2013 Thermostat 2, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9432e50-3713-4c7a-a21a-7366eba0679e}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat, !- Name
  {e732a2fb-f866-447b-9c7c-2cfa8330ce37}, !- Heating Setpoint Temperature Schedule Name
  {1f313f5f-ed1c-45fd-a1dd-75b8622ea8b7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e732a2fb-f866-447b-9c7c-2cfa8330ce37}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {b4fcecd1-c6ad-45f3-916a-02695eb51c41}, !- Default Day Schedule Name
  {6be2832d-d073-4e82-be3b-c0a3f1d806f3}, !- Summer Design Day Schedule Name
  {7516c6e4-d5ef-41aa-acc0-79ff1a3e6227}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4fcecd1-c6ad-45f3-916a-02695eb51c41}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {686601dc-cf81-4b9b-8994-63f088259be0}, !- Handle
  Schedule Rule 76,                       !- Name
  {e732a2fb-f866-447b-9c7c-2cfa8330ce37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cab723f8-18c2-4082-9e3d-4cb52497d696}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cab723f8-18c2-4082-9e3d-4cb52497d696}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default|Sat|Fri Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {c79ecbbb-f36e-4175-85b3-838eba346668}, !- Handle
  Schedule Rule 77,                       !- Name
  {e732a2fb-f866-447b-9c7c-2cfa8330ce37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c07d1a4-574e-419d-9d34-cf9adb5933fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c07d1a4-574e-419d-9d34-cf9adb5933fb}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  15.56,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Schedule:Day,
  {6be2832d-d073-4e82-be3b-c0a3f1d806f3}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {7516c6e4-d5ef-41aa-acc0-79ff1a3e6227}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  15.56,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18.33,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {1f313f5f-ed1c-45fd-a1dd-75b8622ea8b7}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {e522ca6d-1f4b-4e28-b475-f0873420af76}, !- Default Day Schedule Name
  {e1a66453-47da-421e-8604-621dbe19484b}, !- Summer Design Day Schedule Name
  {7173b2af-e194-43b3-b6de-851a8de9f763}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e522ca6d-1f4b-4e28-b475-f0873420af76}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  26.67,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {c143236e-458c-458c-9365-0b736216939d}, !- Handle
  Schedule Rule 78,                       !- Name
  {1f313f5f-ed1c-45fd-a1dd-75b8622ea8b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0be6af5-44eb-49ec-9712-a11abcb6aa2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0be6af5-44eb-49ec-9712-a11abcb6aa2f}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {41e6dfe2-b3a2-4138-9fa4-987ec7805e17}, !- Handle
  Schedule Rule 79,                       !- Name
  {1f313f5f-ed1c-45fd-a1dd-75b8622ea8b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a765d5a8-db0b-40c1-b247-87229f975229}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a765d5a8-db0b-40c1-b247-87229f975229}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Sat|Fri Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.89,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  29.44,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89;                                  !- Value Until Time 3

OS:Schedule:Day,
  {e1a66453-47da-421e-8604-621dbe19484b}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89;                                  !- Value Until Time 3

OS:Schedule:Day,
  {7173b2af-e194-43b3-b6de-851a8de9f763}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f9a4ce66-435d-4c82-8aa1-6076e8cb99cc}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 1, !- Name
  {e732a2fb-f866-447b-9c7c-2cfa8330ce37}, !- Heating Setpoint Temperature Schedule Name
  {1f313f5f-ed1c-45fd-a1dd-75b8622ea8b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a98ad85-4125-4cfd-a895-0a067b5e4322}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 2, !- Name
  {e732a2fb-f866-447b-9c7c-2cfa8330ce37}, !- Heating Setpoint Temperature Schedule Name
  {1f313f5f-ed1c-45fd-a1dd-75b8622ea8b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {807585bf-5004-4ac7-a8c1-3330b1295f1a}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 3, !- Name
  {e732a2fb-f866-447b-9c7c-2cfa8330ce37}, !- Heating Setpoint Temperature Schedule Name
  {1f313f5f-ed1c-45fd-a1dd-75b8622ea8b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f675ac6f-76bc-4475-9bd6-0c87b5ae079f}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 4, !- Name
  {e732a2fb-f866-447b-9c7c-2cfa8330ce37}, !- Heating Setpoint Temperature Schedule Name
  {1f313f5f-ed1c-45fd-a1dd-75b8622ea8b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1b713c3-67c0-484c-b694-999b46da4b4b}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 5, !- Name
  {e732a2fb-f866-447b-9c7c-2cfa8330ce37}, !- Heating Setpoint Temperature Schedule Name
  {1f313f5f-ed1c-45fd-a1dd-75b8622ea8b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1c2045e-e13b-48f6-9634-77cb86a8beac}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Thermostat, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb9caad2-208c-4ba4-99fd-0936dfc616fb}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Thermostat 1, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f18e432-9064-4c36-bf67-f74692efe54b}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Thermostat 2, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76edea37-4ac0-4658-9137-7ae258b55c2b}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat, !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Heating Setpoint Temperature Schedule Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {1a170133-ebfe-469e-bf4a-5c1fcef32ca0}, !- Default Day Schedule Name
  {35e12f43-525b-423a-83e7-dcd8b28adfbd}, !- Summer Design Day Schedule Name
  {de97eebe-bd5b-4d6a-9d3b-fa270f429bf8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a170133-ebfe-469e-bf4a-5c1fcef32ca0}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {af911e94-3818-4146-a33a-72ee124d55c9}, !- Handle
  Schedule Rule 80,                       !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f80c65fc-7465-4e0e-9e24-efb2d22386d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f80c65fc-7465-4e0e-9e24-efb2d22386d8}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {35e12f43-525b-423a-83e7-dcd8b28adfbd}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {225d3a67-de54-4ae9-9aab-d3688f1b2ce3}, !- Handle
  Schedule Rule 81,                       !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c15d0ec-95f3-4571-8dd7-88c5dcd1273a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c15d0ec-95f3-4571-8dd7-88c5dcd1273a}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {de97eebe-bd5b-4d6a-9d3b-fa270f429bf8}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {af596a92-be0b-4a92-8611-f5fe695163db}, !- Default Day Schedule Name
  {3df4a15d-5828-438b-8202-22f330c3e734}, !- Summer Design Day Schedule Name
  {7c1b9571-8649-43c4-8015-5354791ce4e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af596a92-be0b-4a92-8611-f5fe695163db}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {e346d4c7-b24f-461a-a955-463c98a04a0b}, !- Handle
  Schedule Rule 82,                       !- Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eaa6d715-dbc2-4c7f-b309-5fb9437ed421}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eaa6d715-dbc2-4c7f-b309-5fb9437ed421}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {3df4a15d-5828-438b-8202-22f330c3e734}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Rule,
  {b8520281-3320-4663-a051-49745b299911}, !- Handle
  Schedule Rule 83,                       !- Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7abc46c6-e10b-403c-bd21-c25e969678d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7abc46c6-e10b-403c-bd21-c25e969678d2}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {7c1b9571-8649-43c4-8015-5354791ce4e5}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {52c8be96-b74b-4e0a-aefc-9224f0422abf}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 1, !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Heating Setpoint Temperature Schedule Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2569fa0-faf0-4241-99c7-e32a2a57631f}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 2, !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Heating Setpoint Temperature Schedule Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1928653e-4cf7-4f9a-8b7f-2207e17864e2}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 3, !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Heating Setpoint Temperature Schedule Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87281510-f47d-4a83-bd10-79eaf08a368d}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 4, !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Heating Setpoint Temperature Schedule Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0390604d-41af-4255-a831-0d79650dd27f}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 5, !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Heating Setpoint Temperature Schedule Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26d466ee-4fef-4a41-89e6-59abf5c78b45}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 6, !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Heating Setpoint Temperature Schedule Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a74616a5-d91e-4bed-90da-d9dcc0904bb6}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 7, !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Heating Setpoint Temperature Schedule Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfb5dc4e-287d-4305-bb46-5194ed256883}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 8, !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Heating Setpoint Temperature Schedule Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ccbc2d98-bc86-4d7d-825e-d72aa1dd0adb}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 9, !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Heating Setpoint Temperature Schedule Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97170c96-5300-4f0f-a9b0-133431f6f11d}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 10, !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Heating Setpoint Temperature Schedule Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd3b5953-651b-41bd-9227-0a959f363b56}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 11, !- Name
  {a8e4f1a9-4e78-4a06-8a44-ca17db517313}, !- Heating Setpoint Temperature Schedule Name
  {728bf5fd-4dae-4fc1-8226-e295503a07c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da4aa716-fbf7-4b24-9418-7b28abf647f3}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {32c4b4d3-eb9e-400d-9681-f32bc7b9d015}, !- Default Day Schedule Name
  {8e99876f-86af-4785-9991-351d80ee7a0b}, !- Summer Design Day Schedule Name
  {d90458b6-f639-47da-a5da-0f218f06b96f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {32c4b4d3-eb9e-400d-9681-f32bc7b9d015}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {38ad9141-9396-4abc-a4af-fe7c682b7d0c}, !- Handle
  Schedule Rule 84,                       !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b23fe4a3-c44f-4795-bb92-857fea13c1d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b23fe4a3-c44f-4795-bb92-857fea13c1d4}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {8e99876f-86af-4785-9991-351d80ee7a0b}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d90458b6-f639-47da-a5da-0f218f06b96f}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {00bed469-1df3-4bf4-b3cf-7b2fd2448734}, !- Default Day Schedule Name
  {6335120f-5415-4e5f-bbfd-96cc2fa2e71f}, !- Summer Design Day Schedule Name
  {c1dc92f8-a235-4e1c-9f63-3fd22f5f9e9e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00bed469-1df3-4bf4-b3cf-7b2fd2448734}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {0321939d-a7dc-4bcf-af74-b32b233af3f9}, !- Handle
  Schedule Rule 85,                       !- Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3de22a5f-f98b-4ae0-a679-d0745f8b6b2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3de22a5f-f98b-4ae0-a679-d0745f8b6b2f}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {6335120f-5415-4e5f-bbfd-96cc2fa2e71f}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {c1dc92f8-a235-4e1c-9f63-3fd22f5f9e9e}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a112e638-ac6d-4ad3-9b34-2d8f3cf46117}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 1, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {483e700c-ae82-450c-91b0-bee12a2feb34}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 2, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d970dd3-c5c7-42b5-969a-8a71cbb65f9a}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 3, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7a3f6ba-7a22-42b5-be9b-a0a91601a1e9}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 4, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65c30273-ad6c-477b-b0ea-4c0d4d160d59}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 5, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {209d369f-a77a-44d8-a4c6-75e7bd249b79}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 6, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b55e9012-afe2-41ab-8af7-e1db36d625e7}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 7, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d149879b-55d6-42c3-909a-c664d75711bd}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 8, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d26fbfe5-5bc1-439b-88ac-378e17132692}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 9, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38f9da99-3ff6-42c0-a7cd-89662ef3c687}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 10, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bb9709e-c39b-432b-b28a-61c8df87d05f}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 11, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29b36bbb-39a6-4743-aa1a-84c9dc504e8e}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 12, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a239cbde-861f-412b-b77d-0c1fdf315af8}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 13, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54fffc92-6a1d-4d1d-a02e-bd46f368d65f}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 14, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b18c9800-1fda-48bf-ab66-1697812e1956}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 15, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c97f030-8b27-45e8-a79b-1f8732ee2ac0}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 16, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30be7eaa-3fb1-4475-b8c7-33b6274f406a}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 17, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11de1b6a-fbc9-4349-9afd-beb296def35b}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 18, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31b4d2fa-420f-4afb-b7ec-19dcce0cdc87}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 19, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fb574ab-e93d-40df-a49c-1d623ddb5edd}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 20, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e89be3d8-ca98-4cea-a0b7-b1ce7eb2749c}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat, !- Name
  {13730472-8f05-44a6-a8ca-45755b118f44}, !- Heating Setpoint Temperature Schedule Name
  {77ed0c79-900e-49a2-a295-d3bb24d8cd72}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {13730472-8f05-44a6-a8ca-45755b118f44}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {3768f91a-5ba6-480d-b954-a75b76ce7492}, !- Default Day Schedule Name
  {7231443e-b26b-41ff-882d-0b0cf94d8894}, !- Summer Design Day Schedule Name
  {f2e10c9d-e937-4263-983f-39032c955fd6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3768f91a-5ba6-480d-b954-a75b76ce7492}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {19ce55c4-ba71-47a4-9989-cee6051e22de}, !- Handle
  Schedule Rule 86,                       !- Name
  {13730472-8f05-44a6-a8ca-45755b118f44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c805929-0053-4a59-bf0d-092eeef901d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c805929-0053-4a59-bf0d-092eeef901d1}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {7231443e-b26b-41ff-882d-0b0cf94d8894}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f2e10c9d-e937-4263-983f-39032c955fd6}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {77ed0c79-900e-49a2-a295-d3bb24d8cd72}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {59ef31ac-9eac-4c59-8c08-d55e5a12fc95}, !- Default Day Schedule Name
  {13dfa9f1-624e-41f1-b2fc-75e8978851ce}, !- Summer Design Day Schedule Name
  {4e60061a-d780-4ff9-8e78-d21df00db03c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59ef31ac-9eac-4c59-8c08-d55e5a12fc95}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {656ddb47-ac41-41df-8c83-bf9cc21ff312}, !- Handle
  Schedule Rule 87,                       !- Name
  {77ed0c79-900e-49a2-a295-d3bb24d8cd72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bba5576-aa69-410c-86c4-f0d411dea3a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bba5576-aa69-410c-86c4-f0d411dea3a1}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {13dfa9f1-624e-41f1-b2fc-75e8978851ce}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  28,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  26;                                     !- Value Until Time 4

OS:Schedule:Day,
  {4e60061a-d780-4ff9-8e78-d21df00db03c}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {494a6cad-5d03-4ccf-af1a-6e30158c9b39}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 1, !- Name
  {13730472-8f05-44a6-a8ca-45755b118f44}, !- Heating Setpoint Temperature Schedule Name
  {77ed0c79-900e-49a2-a295-d3bb24d8cd72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4e2d390-b004-4a66-9c05-db626993a7b8}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 2, !- Name
  {13730472-8f05-44a6-a8ca-45755b118f44}, !- Heating Setpoint Temperature Schedule Name
  {77ed0c79-900e-49a2-a295-d3bb24d8cd72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fe59327-db71-4913-a64f-5ede6881d7e0}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 3, !- Name
  {13730472-8f05-44a6-a8ca-45755b118f44}, !- Heating Setpoint Temperature Schedule Name
  {77ed0c79-900e-49a2-a295-d3bb24d8cd72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69db4819-26ed-4e5a-8e96-609b1ad62402}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 4, !- Name
  {13730472-8f05-44a6-a8ca-45755b118f44}, !- Heating Setpoint Temperature Schedule Name
  {77ed0c79-900e-49a2-a295-d3bb24d8cd72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74a89165-e74e-417b-af17-cc0451345ab2}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 5, !- Name
  {13730472-8f05-44a6-a8ca-45755b118f44}, !- Heating Setpoint Temperature Schedule Name
  {77ed0c79-900e-49a2-a295-d3bb24d8cd72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8302b32b-337d-4dc5-9437-380cb2bd478d}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat, !- Name
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Heating Setpoint Temperature Schedule Name
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {57ca1764-57b1-456d-96b9-b2f1d01970ed}, !- Default Day Schedule Name
  {b1c7a8fc-bf83-4fd3-ba68-c1427fedac48}, !- Summer Design Day Schedule Name
  {a2b6c1c5-281f-4348-a2da-175c288708d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57ca1764-57b1-456d-96b9-b2f1d01970ed}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {5ba5d089-f61d-4579-9a3f-9878b54152b6}, !- Handle
  Schedule Rule 88,                       !- Name
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3751249-2a14-41d5-9447-d30d3716aa82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3751249-2a14-41d5-9447-d30d3716aa82}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {b1c7a8fc-bf83-4fd3-ba68-c1427fedac48}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {2921039a-f16b-4b36-a88f-f386529413ea}, !- Handle
  Schedule Rule 89,                       !- Name
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8c6cbe1-9020-437d-83a2-b36b653ee544}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8c6cbe1-9020-437d-83a2-b36b653ee544}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {a2b6c1c5-281f-4348-a2da-175c288708d2}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {ca521ab8-4929-43ad-9f5c-41b7a22bcbf0}, !- Default Day Schedule Name
  {6834e87c-5c36-4491-b263-d13e76ad12c9}, !- Summer Design Day Schedule Name
  {b528e624-5c49-4672-9d94-ab54ee82e8d5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca521ab8-4929-43ad-9f5c-41b7a22bcbf0}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {a0a8864c-ce45-4944-91ab-aa936b5c7a0d}, !- Handle
  Schedule Rule 90,                       !- Name
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7342c578-2e71-41f1-b0b7-26be7809ea67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7342c578-2e71-41f1-b0b7-26be7809ea67}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {6834e87c-5c36-4491-b263-d13e76ad12c9}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Rule,
  {a13bd828-2985-4191-8377-8935a7264929}, !- Handle
  Schedule Rule 91,                       !- Name
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc41a11b-65be-411d-b4e0-39474d036ae1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc41a11b-65be-411d-b4e0-39474d036ae1}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {b528e624-5c49-4672-9d94-ab54ee82e8d5}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d4f80d36-e9cb-498e-9c5a-62f3cad39aab}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 1, !- Name
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Heating Setpoint Temperature Schedule Name
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa5d4af8-8adf-4a4e-ab82-903b90b8d425}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 2, !- Name
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Heating Setpoint Temperature Schedule Name
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1957e02-0186-484e-888d-446727936ba5}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 3, !- Name
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Heating Setpoint Temperature Schedule Name
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e982535-8393-4977-9799-cd89e09ae24e}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 4, !- Name
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Heating Setpoint Temperature Schedule Name
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {905ac95e-422f-4bc2-8a8d-96a9ff2b9873}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 5, !- Name
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Heating Setpoint Temperature Schedule Name
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b73391c7-e0ed-418e-9056-5eae0b0834f0}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 6, !- Name
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Heating Setpoint Temperature Schedule Name
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9406ec5-3f88-420d-95f3-405e02eef5cd}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 7, !- Name
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Heating Setpoint Temperature Schedule Name
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f43f985a-643f-4c9b-a84b-36de6deb757a}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 8, !- Name
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Heating Setpoint Temperature Schedule Name
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9315336f-de2e-45c3-9433-2f8a62ada6c6}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Thermostat, !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Heating Setpoint Temperature Schedule Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {20aab493-2c17-4181-aa86-a26e1ad02d19}, !- Default Day Schedule Name
  {fa1ce136-3db7-4140-85da-dc22c2e1d237}, !- Summer Design Day Schedule Name
  {cf52484c-f466-4a66-a36a-a297adf8b596}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20aab493-2c17-4181-aa86-a26e1ad02d19}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fa1ce136-3db7-4140-85da-dc22c2e1d237}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9a215acb-8edb-4780-919c-6aaad03cb974}, !- Handle
  Schedule Rule 92,                       !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb454c81-710e-4c84-b479-0d59f32056e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb454c81-710e-4c84-b479-0d59f32056e9}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {0008101d-fa35-46c4-aed0-83ed9465f8ce}, !- Handle
  Schedule Rule 93,                       !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e069efc1-f918-42ce-9101-c66bf9622346}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e069efc1-f918-42ce-9101-c66bf9622346}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {cf52484c-f466-4a66-a36a-a297adf8b596}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM,   !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {f95abc6e-d437-4c24-857a-b903893993ad}, !- Default Day Schedule Name
  {117d11e0-1e5d-4296-9f3d-50274c65b0ce}, !- Summer Design Day Schedule Name
  {5582f27e-f214-4ab3-9471-ea754efaa1e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f95abc6e-d437-4c24-857a-b903893993ad}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5582f27e-f214-4ab3-9471-ea754efaa1e5}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {131b83df-f69a-4a28-8ed0-3ed93c1593e8}, !- Handle
  Schedule Rule 94,                       !- Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ec7f5ab-7571-4449-9374-588419969ccb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ec7f5ab-7571-4449-9374-588419969ccb}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {117d11e0-1e5d-4296-9f3d-50274c65b0ce}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {f17febfd-8d27-4bf2-ad60-c44fc3886435}, !- Handle
  Schedule Rule 95,                       !- Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66118bf5-fe3f-4bd4-921e-7cd7ba028e0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66118bf5-fe3f-4bd4-921e-7cd7ba028e0d}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {497cbbc4-8d6c-4262-ad05-ec35690cfc0a}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Thermostat 1, !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Heating Setpoint Temperature Schedule Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5866afb-85b4-40ec-9376-564eaf6911a8}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Thermostat 2, !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Heating Setpoint Temperature Schedule Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a127358b-c0a0-49b7-b730-c7dea06f44f6}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Thermostat 3, !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Heating Setpoint Temperature Schedule Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0a8b455-2355-4c1a-842a-7ab991b402cd}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Thermostat 4, !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Heating Setpoint Temperature Schedule Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8f57e02-331e-4500-a6a6-42ac2646649d}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Thermostat 5, !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Heating Setpoint Temperature Schedule Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1eb2883-0d4f-4ae5-909c-bf3c05881f8c}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Thermostat 6, !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Heating Setpoint Temperature Schedule Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c47c3105-138f-4ab6-94e2-63a189d14f33}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Thermostat 7, !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Heating Setpoint Temperature Schedule Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b79db737-3c30-4899-bfdb-ca90a4ffef9c}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Thermostat 8, !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Heating Setpoint Temperature Schedule Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {afbe30a2-0624-49b0-a4d1-5d215c232503}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Thermostat 9, !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Heating Setpoint Temperature Schedule Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3775acb-1933-4615-8a3d-359f9558f3dc}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Thermostat 10, !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Heating Setpoint Temperature Schedule Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e71131ae-003d-4833-ad61-9cc8031345c4}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2013 Thermostat 11, !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Heating Setpoint Temperature Schedule Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e07ece14-cf76-459c-b9db-568df35a412e}, !- Handle
  LargeHotel Retail - 90.1-2013 Thermostat, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {446de76b-a03e-4b57-a924-2759f2b46378}, !- Handle
  LargeHotel Retail - 90.1-2013 Thermostat 1, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {728e5e5b-4f72-4f2e-b444-3d093b6706c5}, !- Handle
  LargeHotel Retail - 90.1-2013 Thermostat 2, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {805c487f-f7ff-4f52-9b91-03a61ac11b69}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3296b02a-9f80-4c98-a1df-8abdbbbcdaa3}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat 1, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ae47422-077c-42da-a268-ffc6a22250c1}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat 2, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b84c6dd-ea9c-425a-b6e5-c43ae8bdb0ae}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {607734f1-7d62-4214-8593-9dc3cf8755f6}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 1, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4420b7c8-6778-4fd2-8a38-cbc0199c2700}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 2, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {884f763a-2191-4e96-96fc-eb4505e48e24}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 3, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8849e795-6c2a-4a21-9363-af35e9b88c44}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 4, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40314ea2-84bc-40e7-8192-8893be675001}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33341ddd-dbb9-4019-9f97-3892fb312141}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat 1, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22374a93-700d-4a23-a7a8-74cf57a5724a}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat 2, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e40e8a5-f257-4279-94d8-c97ddbd34ac6}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {743a5669-b87a-4669-b747-af998241f9c6}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 1, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aea9cbd6-b705-4904-8696-fba520f0548c}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 2, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a7ae334-ecd9-43b3-8950-b0038e2210c1}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {606991ba-a760-409c-a4cc-93776b6f23b9}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 1, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a7a1d7f-363a-4fe7-a004-acf79cb750a9}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 2, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {183613c5-659d-4fdf-8511-28985b73e801}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 3, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfcbfe66-22a0-4990-9720-0bd4528ae04c}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 4, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8d8e5e9-aa8b-4782-a632-f875152de526}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 5, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cfe78d1-e9b4-4529-a3f3-86f89b9e890f}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 6, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d6bec3a-c428-4163-9525-a52e510007b6}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 7, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a895a7f-aeb3-480a-bde2-06558b802350}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 8, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1dfb152-1fb2-4049-b688-f7f9825312a9}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat, !- Name
  {b9cdff9a-99cf-4423-8b43-acbede7e4b54}, !- Heating Setpoint Temperature Schedule Name
  {33fd4dce-9fa8-41be-bc06-f80bd19077a6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b9cdff9a-99cf-4423-8b43-acbede7e4b54}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {594fe197-f4ea-4f8b-9724-1f250a515815}, !- Default Day Schedule Name
  {577b05cc-7a95-43d6-963b-c5caf585edd3}, !- Summer Design Day Schedule Name
  {44c37b1b-32b7-4568-81bd-3792fa7abb9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {594fe197-f4ea-4f8b-9724-1f250a515815}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  18.889,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Schedule:Day,
  {44c37b1b-32b7-4568-81bd-3792fa7abb9f}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {577b05cc-7a95-43d6-963b-c5caf585edd3}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {33fd4dce-9fa8-41be-bc06-f80bd19077a6}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {1c4c57fd-6d9c-4ed2-84fe-5e2558bfc12f}, !- Default Day Schedule Name
  {5b9777a1-959d-4996-9320-49e6d72a9060}, !- Summer Design Day Schedule Name
  {0d47d0be-5091-4843-a49d-6450e6a2b3da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c4c57fd-6d9c-4ed2-84fe-5e2558bfc12f}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.333,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Schedule:Day,
  {0d47d0be-5091-4843-a49d-6450e6a2b3da}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {5b9777a1-959d-4996-9320-49e6d72a9060}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a622b725-78b3-4385-a776-48962585e379}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 1, !- Name
  {b9cdff9a-99cf-4423-8b43-acbede7e4b54}, !- Heating Setpoint Temperature Schedule Name
  {33fd4dce-9fa8-41be-bc06-f80bd19077a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f184cc94-7ee8-4257-82fa-c9912e48341d}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 2, !- Name
  {b9cdff9a-99cf-4423-8b43-acbede7e4b54}, !- Heating Setpoint Temperature Schedule Name
  {33fd4dce-9fa8-41be-bc06-f80bd19077a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9bcb797-b8f5-418e-9c25-541f69f44313}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 3, !- Name
  {b9cdff9a-99cf-4423-8b43-acbede7e4b54}, !- Heating Setpoint Temperature Schedule Name
  {33fd4dce-9fa8-41be-bc06-f80bd19077a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf08196e-e326-4ec8-af7f-c97ea8f7cbb4}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 4, !- Name
  {b9cdff9a-99cf-4423-8b43-acbede7e4b54}, !- Heating Setpoint Temperature Schedule Name
  {33fd4dce-9fa8-41be-bc06-f80bd19077a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8df74a2f-504a-491a-955a-e0c3963bb804}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 5, !- Name
  {b9cdff9a-99cf-4423-8b43-acbede7e4b54}, !- Heating Setpoint Temperature Schedule Name
  {33fd4dce-9fa8-41be-bc06-f80bd19077a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed10a014-0112-4f14-9d7f-bcdb3c255f29}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 6, !- Name
  {b9cdff9a-99cf-4423-8b43-acbede7e4b54}, !- Heating Setpoint Temperature Schedule Name
  {33fd4dce-9fa8-41be-bc06-f80bd19077a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df32281c-3ad6-435b-baac-6e1ded6f3e01}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 7, !- Name
  {b9cdff9a-99cf-4423-8b43-acbede7e4b54}, !- Heating Setpoint Temperature Schedule Name
  {33fd4dce-9fa8-41be-bc06-f80bd19077a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {806e059d-1814-49ca-b9d7-12f65b37f5ff}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 8, !- Name
  {b9cdff9a-99cf-4423-8b43-acbede7e4b54}, !- Heating Setpoint Temperature Schedule Name
  {33fd4dce-9fa8-41be-bc06-f80bd19077a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5071e5b-218b-4638-a4f9-74d2e1998ebc}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 9, !- Name
  {b9cdff9a-99cf-4423-8b43-acbede7e4b54}, !- Heating Setpoint Temperature Schedule Name
  {33fd4dce-9fa8-41be-bc06-f80bd19077a6}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {96bfef5a-9b23-4536-8b41-a19ab25cae93}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6b9d7a65-34ce-491b-ab9d-ba4072edb6dd}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {96bfef5a-9b23-4536-8b41-a19ab25cae93}; !- Layer 1

OS:InternalMass:Definition,
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Handle
  Internal Mass Definition 2,             !- Name
  {6b9d7a65-34ce-491b-ab9d-ba4072edb6dd}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a3e18b71-a9b2-4d3a-843f-77f13975cea2}, !- Handle
  FullServiceRestaurant Dining C  - Story Mid4 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  0.072231333356051;                      !- Multiplier

OS:InternalMass,
  {9c4d3b42-e398-4364-aa68-483cadf4afdc}, !- Handle
  LargeHotel Corridor B  - Story Top Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  0.286351133962773;                      !- Multiplier

OS:InternalMass,
  {d198d8a5-dd5a-490d-8ccc-0b1e4992b6f1}, !- Handle
  FullServiceRestaurant Dining A  - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.0176840280315219;                     !- Multiplier

OS:InternalMass,
  {0c314400-86e5-4822-b876-4a208036d77e}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {4ea0e2fb-8c29-4ec9-a892-c2349bab0ec9}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Mid2 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {cbb548d0-056f-4300-b185-5eca9bddcacd}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  0.0159457918866791;                     !- Multiplier

OS:InternalMass,
  {516ecf83-90d1-4ffb-8912-e0a95ed8dfff}, !- Handle
  FullServiceRestaurant Kitchen A end_a - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {a00b1e0d-dccf-4c07-841c-c2cd306dfd95}, !- Handle
  LargeHotel Corridor B end_a - Story Top Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  0.0055819308763684;                     !- Multiplier

OS:InternalMass,
  {218b3c4e-7d41-4f3a-81c6-15f709a14845}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {3751bc19-800b-42b1-887f-8d30b76975ee}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {b24511d7-a391-47fc-be71-aa15a83d5f14}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  0.0722313333560509;                     !- Multiplier

OS:InternalMass,
  {e1fd6cc8-680c-4823-b1a1-995d10a98c2d}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  0.072231333356051;                      !- Multiplier

OS:InternalMass,
  {ba4e2f93-7ae0-4849-abaf-7ba8a0976385}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  0.818013638974984;                      !- Multiplier

OS:InternalMass,
  {d77097ce-a641-4bed-8ad0-6a39a9deb056}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  0.0159457918866791;                     !- Multiplier

OS:InternalMass,
  {239db10e-189c-4771-811f-891b3a0d9fc1}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {1a85ce39-c9b2-4d84-9149-8bff3297413b}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {4a6d532f-56a9-4544-80ee-fc6c4c1c8fb3}, !- Handle
  StripMall Strip mall - type 1 A end_a - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {cca5a40c-e4b0-4dad-83e2-e72395e3e519}, !- Handle
  StripMall Strip mall - type 3 B  - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.169981044549668;                      !- Multiplier

OS:InternalMass,
  {611a9594-3cf1-484e-a362-6be3975b0fe1}, !- Handle
  StripMall Strip mall - type 3 A  - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.0150094777251657;                     !- Multiplier

OS:InternalMass,
  {823c9ff2-22dc-41c6-9945-283130ced9ce}, !- Handle
  StripMall Strip mall - type 1 B end_a - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.0159457918866791;                     !- Multiplier

OS:InternalMass,
  {3c8c4936-4d54-42ff-b632-71b4103803c5}, !- Handle
  LargeHotel Lobby B  - Story Mid5 Mass,  !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.298486198467311;                      !- Multiplier

OS:InternalMass,
  {af4ecd46-c362-46dd-9821-2a01c2df7e53}, !- Handle
  StripMall Strip mall - type 1 C end_a - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {6c4a545e-ea4d-4cba-810d-bae2127ea630}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Mid2 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {9404fca6-0e48-4902-b694-2411c5c43ef0}, !- Handle
  StripMall Strip mall - type 1 A  - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.0361156666780255;                     !- Multiplier

OS:InternalMass,
  {1fa77ef2-bb04-41f4-8cb9-f7851faeb069}, !- Handle
  LargeHotel GuestRoom C  - Story Top Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  0.338062585862157;                      !- Multiplier

OS:InternalMass,
  {3a44668e-643e-4976-8d83-354bf3ea3936}, !- Handle
  StripMall Strip mall - type 2 B  - Story Mid2 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  0.154035252662989;                      !- Multiplier

OS:InternalMass,
  {f662d1e3-024e-4910-907e-11720487965d}, !- Handle
  StripMall Strip mall - type 1 B  - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.409006819487492;                      !- Multiplier

OS:InternalMass,
  {2db22664-92d5-42fc-ae62-5b97e2c00111}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {a9e7f2e2-a670-473e-bced-cd3561854514}, !- Handle
  StripMall Strip mall - type 1 C  - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.0361156666780255;                     !- Multiplier

OS:InternalMass,
  {afc26e54-1fec-4a9f-88dd-39a74f969a84}, !- Handle
  StripMall Strip mall - type 2 C  - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.0211061889528597;                     !- Multiplier

OS:InternalMass,
  {14ad7806-e5b4-4b85-b1e9-5d9a5e693a5a}, !- Handle
  StripMall Strip mall - type 2 A  - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.0211061889528597;                     !- Multiplier

OS:InternalMass,
  {49f01018-3356-49cb-83fb-bd9d80cdefbb}, !- Handle
  Office WholeBuilding - Md Office B  - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.169981044549668;                      !- Multiplier

OS:InternalMass,
  {d49de2cc-1aaa-454e-9421-2b41f71c7367}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.0150094777251658;                     !- Multiplier

OS:InternalMass,
  {22db8eeb-e498-4b7e-a1d7-7baf820cd308}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.0159457918866791;                     !- Multiplier

OS:InternalMass,
  {f0c3e19b-a5f0-4c30-bbf1-049d09d1571d}, !- Handle
  FullServiceRestaurant Dining C  - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.0176840280315219;                     !- Multiplier

OS:InternalMass,
  {03ebe521-0c6d-4f23-bb99-3f8b1a8a6d58}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid6 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  0.00658995814004438;                    !- Multiplier

OS:InternalMass,
  {7dea0541-786b-466d-9a41-c4da711350fc}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.0150094777251658;                     !- Multiplier

OS:InternalMass,
  {97a75dba-d999-4bdb-ac48-f439d7dd30fa}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Mid4 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  0.0159457918866791;                     !- Multiplier

OS:InternalMass,
  {34e8f12b-5c85-4726-acc7-74a390cddb03}, !- Handle
  StripMall Strip mall - type 2 B  - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.239025774937824;                      !- Multiplier

OS:InternalMass,
  {b7d1be24-e30e-4d6e-8256-79bc93a42219}, !- Handle
  LargeHotel Retail B  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0368951104448892;                     !- Multiplier

OS:InternalMass,
  {5940281c-8f85-4979-abbc-a90d873b78f4}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Mid Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  0.0159457918866791;                     !- Multiplier

OS:InternalMass,
  {de1b2d8d-72a4-4c41-9612-fbd237966468}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Mid2 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  0.0159457918866791;                     !- Multiplier

OS:InternalMass,
  {3bde5f63-b540-4d90-8c17-cffa8a4cdade}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Mid2 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {2dc62adc-8ea3-422f-af22-fc6e4ae0043f}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  0.00658995814004429;                    !- Multiplier

OS:InternalMass,
  {062ecea3-5f40-4ba5-beb7-024a6e0b922e}, !- Handle
  StripMall Strip mall - type 3 A  - Story Mid2 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  0.0586298832657742;                     !- Multiplier

OS:InternalMass,
  {861022af-28f6-4d0c-9809-5760b98c17c1}, !- Handle
  LargeHotel Corridor B end_b - Story Top Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  0.00558193087636841;                    !- Multiplier

OS:InternalMass,
  {6d48ed33-8f72-4648-9a45-9cf38df4b608}, !- Handle
  StripMall Strip mall - type 3 B  - Story Mid2 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  0.663978386311995;                      !- Multiplier

OS:InternalMass,
  {598abfba-b5e3-4b7f-aaf1-02a7ebddcb8c}, !- Handle
  FullServiceRestaurant Dining B  - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.2002700967805;                        !- Multiplier

OS:InternalMass,
  {1e35c468-8490-482e-8251-8aa0bdbddec5}, !- Handle
  StripMall Strip mall - type 3 C  - Story Mid2 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  0.0586298832657742;                     !- Multiplier

OS:InternalMass,
  {e1e5141b-ff99-4e06-9c0e-3716fde35dd9}, !- Handle
  FullServiceRestaurant Kitchen C end_a - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {df25f023-e59c-47f6-9f98-bed02e5a4b70}, !- Handle
  StripMall Strip mall - type 2 A  - Story Mid2 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  0.0136014500902767;                     !- Multiplier

OS:InternalMass,
  {f3ccad92-8929-4231-a190-d7f003a0ac4c}, !- Handle
  StripMall Strip mall - type 2 C  - Story Mid2 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  0.0136014500902767;                     !- Multiplier

OS:InternalMass,
  {9ef5694b-42c4-493e-99b0-4e271d351cc6}, !- Handle
  LargeHotel Laundry B  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0198887704741982;                     !- Multiplier

OS:InternalMass,
  {868edbab-4edd-4f3e-a976-0f54a4ed9f32}, !- Handle
  FullServiceRestaurant Dining B  - Story Mid4 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  0.818013638974984;                      !- Multiplier

OS:InternalMass,
  {413d7f81-9433-4bc1-80d4-6fec7be6abfe}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {c3ee1007-e7cf-494a-841a-9dc828f1c1fb}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Mid2 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {92d08417-30a6-4b24-b3ef-bef387ddcc8b}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Mid2 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  0.0159457918866791;                     !- Multiplier

OS:InternalMass,
  {df32f548-e0ca-494b-9d4f-225c2b915102}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.447762497644816;                      !- Multiplier

OS:InternalMass,
  {f77daed7-b335-4331-bd72-423c9698101e}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid6 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  0.00658995814004439;                    !- Multiplier

OS:InternalMass,
  {5e44328d-f8cf-46ca-9947-2a26382ac210}, !- Handle
  FullServiceRestaurant Kitchen B end_a - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.0159457918866791;                     !- Multiplier

OS:InternalMass,
  {9a6a9338-741c-4340-82ab-353dfdd2f22e}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.0395378275993632;                     !- Multiplier

OS:InternalMass,
  {e5424c93-7980-4336-81be-48d3adff05cb}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.0395378275993633;                     !- Multiplier

OS:InternalMass,
  {05c6db5b-82e1-478b-8b7e-c25ed7a82d9d}, !- Handle
  StripMall Strip mall - type 3 C  - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.0150094777251658;                     !- Multiplier

OS:InternalMass,
  {9cc71618-0559-4f37-aa55-fae7d853f237}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Mid3 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {7d59a7ec-efc2-437b-96c4-122c84f94bb1}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Mid4 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {382c1228-7a90-470b-9291-bf2dc639430a}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Mid4 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  0.0159457918866791;                     !- Multiplier

OS:InternalMass,
  {9e0548ff-70e0-4c44-b5f6-b1988aaf805b}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Mid4 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {f1f1a995-d318-4352-9e67-e75285879c36}, !- Handle
  FullServiceRestaurant Dining A  - Story Mid4 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  0.0722313333560509;                     !- Multiplier

OS:InternalMass,
  {403ce3e5-5476-4ecb-8ae1-e9604fded9be}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Mid4 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {ee049e48-8307-4eaf-aea9-5a22bc2e14c0}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Mid4 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {d04a3435-ed66-4d40-837e-200dd79c5a34}, !- Handle
  LargeHotel Banquet B  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.168622184455158;                      !- Multiplier

OS:InternalMass,
  {b5e53576-65c2-4a82-b975-6411cfc00540}, !- Handle
  LargeHotel Lobby A end_a - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {a362072e-1d02-4af8-b859-b89990660e49}, !- Handle
  LargeHotel Lobby B end_a - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0159457918866791;                     !- Multiplier

OS:InternalMass,
  {cdc1a9c0-3980-41a8-9752-87d4dfebc3ad}, !- Handle
  LargeHotel Storage C  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00213797793178233;                    !- Multiplier

OS:InternalMass,
  {543d6bfa-22b4-460f-9689-47f826fc3516}, !- Handle
  LargeHotel Lobby C end_a - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {27cd115b-844f-47d4-927a-d06e528c4ec7}, !- Handle
  LargeHotel Lobby A  - Story Mid5 Mass,  !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0263565973431551;                     !- Multiplier

OS:InternalMass,
  {266bf20d-c454-4ed9-beed-7a372dd6d2cf}, !- Handle
  LargeHotel Lobby C  - Story Mid5 Mass,  !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0263565973431551;                     !- Multiplier

OS:InternalMass,
  {509055b6-724d-4f90-a8c6-9dd3d7dbeb21}, !- Handle
  LargeHotel Laundry A  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00175619615824978;                    !- Multiplier

OS:InternalMass,
  {34168a06-81ce-4562-ad87-cae6ae9947d0}, !- Handle
  LargeHotel Laundry C  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00175619615824979;                    !- Multiplier

OS:InternalMass,
  {7809cdae-8ae9-4da9-9837-3968acfe175c}, !- Handle
  LargeHotel Storage A  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00213797793178233;                    !- Multiplier

OS:InternalMass,
  {28775f58-e164-4437-828a-2ccde96dbdd7}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  0.00658995814004439;                    !- Multiplier

OS:InternalMass,
  {97e52038-7a21-4eda-9ba5-eda7924c8d93}, !- Handle
  LargeHotel Storage B  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0242124162294585;                     !- Multiplier

OS:InternalMass,
  {7db9bf98-c5d2-497f-ba18-c20f7c2b4471}, !- Handle
  LargeHotel Mechanical A  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00369055714414809;                    !- Multiplier

OS:InternalMass,
  {5bcaf43f-4e6e-4fd1-afdb-e14505ecba25}, !- Handle
  LargeHotel Kitchen A  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00231614275943088;                    !- Multiplier

OS:InternalMass,
  {089ed71e-e160-4020-b7f9-0ce506f8ded4}, !- Handle
  LargeHotel Kitchen B  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0262301175819136;                     !- Multiplier

OS:InternalMass,
  {078549c5-679a-437f-9cca-541b32ea588f}, !- Handle
  LargeHotel Kitchen C  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00231614275943088;                    !- Multiplier

OS:InternalMass,
  {e8f24747-92b8-4e13-a979-5cc7a726ed01}, !- Handle
  LargeHotel Retail A  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00325787113414451;                    !- Multiplier

OS:InternalMass,
  {192fba9c-a382-4db2-9e94-c79e50d01938}, !- Handle
  LargeHotel Retail C  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00325787113414451;                    !- Multiplier

OS:InternalMass,
  {7bd924d8-393d-41ea-a4d2-2784a25e6267}, !- Handle
  LargeHotel Mechanical B  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0417952423008512;                     !- Multiplier

OS:InternalMass,
  {00d57066-57ad-4695-bc9e-9def149ef560}, !- Handle
  LargeHotel Mechanical C  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00369055714414809;                    !- Multiplier

OS:InternalMass,
  {e5c35c8d-f19b-4798-87a3-0ec85bdc6ba6}, !- Handle
  LargeHotel Cafe A  - Story Mid5 Mass,   !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00422505162709368;                    !- Multiplier

OS:InternalMass,
  {dc612e8b-7f4f-4a2e-a8ec-0113d3c7868e}, !- Handle
  LargeHotel Cafe B  - Story Mid5 Mass,   !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0478483463582159;                     !- Multiplier

OS:InternalMass,
  {f0df6c4c-25eb-48cc-a4dc-691fa8c088ff}, !- Handle
  LargeHotel Cafe C  - Story Mid5 Mass,   !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00422505162709368;                    !- Multiplier

OS:InternalMass,
  {cc651b3d-2933-4ee7-b4c6-284e39b88b42}, !- Handle
  LargeHotel Banquet A  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0148894891677698;                     !- Multiplier

OS:InternalMass,
  {3e1eaddb-a381-41a1-ad7c-53a7e116f83e}, !- Handle
  LargeHotel Banquet C  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0148894891677698;                     !- Multiplier

OS:InternalMass,
  {15372991-48f3-4b62-a810-720a2115220f}, !- Handle
  FullServiceRestaurant Dining A  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0136014500902767;                     !- Multiplier

OS:InternalMass,
  {d0ae6276-2677-4dad-a293-cafba064cccd}, !- Handle
  FullServiceRestaurant Dining B  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.154035252662989;                      !- Multiplier

OS:InternalMass,
  {bc995c49-8fac-40bf-8c0d-304deed9e355}, !- Handle
  FullServiceRestaurant Dining C  - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0136014500902767;                     !- Multiplier

OS:InternalMass,
  {7d44820a-b13c-4b74-805d-f3941af8d0ce}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {5c4fa5fe-7533-4452-9fc8-8db087940c5e}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.0159457918866791;                     !- Multiplier

OS:InternalMass,
  {41cbcbda-0f26-415c-9f66-304028807566}, !- Handle
  LargeHotel GuestRoom A  - Story Mid6 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  0.337249904058796;                      !- Multiplier

OS:InternalMass,
  {5d657e06-9e05-4ea9-98cb-ff7b1c71d9bb}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Mid5 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  0.00140802763488905;                    !- Multiplier

OS:InternalMass,
  {bd6db889-20a5-406d-9bc3-0807c34c5125}, !- Handle
  LargeHotel Corridor B end_a - Story Mid6 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  0.0055819308763684;                     !- Multiplier

OS:InternalMass,
  {44f0074e-76ad-489b-864d-a3a4f1f0789d}, !- Handle
  LargeHotel Corridor B  - Story Mid6 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  0.285662763330602;                      !- Multiplier

OS:InternalMass,
  {4884d251-9242-41d1-a523-70419f1015bf}, !- Handle
  LargeHotel GuestRoom C  - Story Mid6 Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  0.337249904058796;                      !- Multiplier

OS:InternalMass,
  {1ed0df96-0cff-47f1-8696-f7f59068f3d6}, !- Handle
  LargeHotel Lobby A  - Story Mid6 Mass,  !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  0.00158166734749207;                    !- Multiplier

OS:InternalMass,
  {1645a4b9-cc7b-40fc-982f-84734f7b2271}, !- Handle
  LargeHotel Lobby B  - Story Mid6 Mass,  !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  0.0179122467003651;                     !- Multiplier

OS:InternalMass,
  {0d2876cb-d739-4b49-9101-06876e9d49a4}, !- Handle
  LargeHotel Lobby C  - Story Mid6 Mass,  !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  0.00158166734749207;                    !- Multiplier

OS:InternalMass,
  {6adb35de-e878-442a-8914-9388010a8ef7}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  0.00658995814004439;                    !- Multiplier

OS:InternalMass,
  {f27c1f35-b002-4d68-853a-95d63806f82b}, !- Handle
  LargeHotel GuestRoom A  - Story Top Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  0.338062585862156;                      !- Multiplier

OS:InternalMass,
  {b68fa0f6-a683-414f-afbe-7196f358df22}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top Mass, !- Name
  {bd4ebee7-8863-41d2-b4bb-618aa67b3823}, !- Internal Mass Definition Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  0.00658995814004432;                    !- Multiplier

OS:OutputControl:ReportingTolerances,
  {fa34d5a2-6575-4fae-a961-1415977d706d}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {d2a8a87b-5914-43e2-b78e-e6257ed902eb}, !- Handle
  Office WholeBuilding - Md Office People 1, !- Name
  {23b3c8ff-3adf-4d1e-9142-eab7c7bafc2b}, !- People Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {dadbe7c8-1036-4049-a9ed-a196439ba8ee}, !- Number of People Schedule Name
  {50622408-e35d-45e1-87ad-75be0d4feb8e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {6562be3f-55e4-4268-ad4f-fe9d9cddb3a1}, !- Handle
  Office WholeBuilding - Md Office Lights 1, !- Name
  {e49a6e4b-0afd-43ec-97db-11f1cfa681e8}, !- Lights Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {dc59871b-28d2-4086-b078-ab1534546b4a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {83195413-2897-4e82-a925-b89db673acc4}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 1, !- Name
  {f36ee603-be41-4f08-bc4a-68d98c298edf}, !- Electric Equipment Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {f125687b-3b48-4374-89f4-daeeef3b9f82}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {28744ea1-3ecb-4ca0-a183-902a26838460}, !- Handle
  StripMall Strip mall - type 2 People 1, !- Name
  {87c33532-fd58-4b1b-ac53-9e6a5e2c6a26}, !- People Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {670ae590-acb2-409b-8590-9eef45429ea7}, !- Number of People Schedule Name
  {3791e361-fdc0-45a0-a8de-64940dc5cce1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.3;                                    !- Multiplier

OS:Lights,
  {c881237c-c050-4d92-8bd5-b8a70b28e478}, !- Handle
  StripMall Strip mall - type 2 Additional Lights 1, !- Name
  {5ebd6257-f318-46cb-a58b-8dc1fba8adbd}, !- Lights Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {b93e52f9-d173-43e3-b73b-938e8dcff634}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.3,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {00033a8f-e2c2-4517-9f2e-b61831e24f06}, !- Handle
  StripMall Strip mall - type 2 Lights 1, !- Name
  {54bd24e9-54b0-4784-8bc6-aa57372bb43b}, !- Lights Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {b93e52f9-d173-43e3-b73b-938e8dcff634}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.3,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {500b3521-5d7a-44e8-ab34-2a3954654959}, !- Handle
  StripMall Strip mall - type 2 Elec Equip 1, !- Name
  {0f261fd4-97ad-4c1a-96f3-d5938dc47d87}, !- Electric Equipment Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {a2695091-8b15-4b6c-bde0-b13c26595101}, !- Schedule Name
  0.3,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {64de45b1-9f43-4375-b269-e64a08f8cc93}, !- Handle
  Office WholeBuilding - Md Office People 2, !- Name
  {23b3c8ff-3adf-4d1e-9142-eab7c7bafc2b}, !- People Definition Name
