  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {dadbe7c8-1036-4049-a9ed-a196439ba8ee}, !- Number of People Schedule Name
  {50622408-e35d-45e1-87ad-75be0d4feb8e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.199999999999999;                      !- Multiplier

OS:Lights,
  {73971216-c6c9-4e4c-8507-b28f506124fb}, !- Handle
  Office WholeBuilding - Md Office Lights 2, !- Name
  {e49a6e4b-0afd-43ec-97db-11f1cfa681e8}, !- Lights Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {dc59871b-28d2-4086-b078-ab1534546b4a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.199999999999999,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {6d4bcedb-45c4-4843-bc58-2a4bf112cf07}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 2, !- Name
  {f36ee603-be41-4f08-bc4a-68d98c298edf}, !- Electric Equipment Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {f125687b-3b48-4374-89f4-daeeef3b9f82}, !- Schedule Name
  0.199999999999999,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {2c4c29c8-4694-4f6a-ae4e-dbc912d3adb5}, !- Handle
  StripMall Strip mall - type 1 People 1, !- Name
  {a7dabecc-51fd-47b9-bcef-59317e3884ff}, !- People Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {b42232c7-137f-4885-9108-fd5bb9e05c92}, !- Number of People Schedule Name
  {3791e361-fdc0-45a0-a8de-64940dc5cce1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.5;                                    !- Multiplier

OS:Lights,
  {298f60cd-8f22-411e-88ec-e2a95f475b7f}, !- Handle
  StripMall Strip mall - type 1 Lights 1, !- Name
  {129e134d-6186-4a9d-b464-8b5b54712430}, !- Lights Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {7d248719-d40e-4aff-b59b-3e32b79a1a5d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.5,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {61b9d138-39c5-452c-8313-c742283473d3}, !- Handle
  StripMall Strip mall - type 1 Additional Lights 1, !- Name
  {fa648ba5-11da-4e17-9ffd-83cd265e104d}, !- Lights Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {7d248719-d40e-4aff-b59b-3e32b79a1a5d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.5,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1109a484-c563-4d23-a8a1-086113068862}, !- Handle
  StripMall Strip mall - type 1 Elec Equip 1, !- Name
  {df34048a-b967-4343-9ad8-6517c2dcc1e1}, !- Electric Equipment Definition Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {f52601c8-0dbc-4c72-b31a-9b6dcc76a910}, !- Schedule Name
  0.5,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {a924b870-9459-4d2a-b5fd-23dd045b193c}, !- Handle
  StripMall Strip mall - type 3 People 1, !- Name
  {dfdb3f77-c504-4049-ac81-570309e96f32}, !- People Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {60928262-8525-4e80-8328-b28a9af5c75c}, !- Number of People Schedule Name
  {3791e361-fdc0-45a0-a8de-64940dc5cce1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.8;                                    !- Multiplier

OS:Lights,
  {b10eb143-99e1-4613-8b32-4064a0855991}, !- Handle
  StripMall Strip mall - type 3 Lights 1, !- Name
  {0820ad97-b218-4644-a16e-091c5111be00}, !- Lights Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {2374ba5f-721f-440e-ba53-5e3d0b967090}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.8,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {0d2ff8e0-8b27-49fe-a943-3b05eb26b1a4}, !- Handle
  StripMall Strip mall - type 3 Additional Lights 1, !- Name
  {960509b4-6a7a-44d3-8c7b-6dc9a3d6bdd4}, !- Lights Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {2374ba5f-721f-440e-ba53-5e3d0b967090}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.8,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {9523f7b5-9844-49f3-acf7-54512984e001}, !- Handle
  StripMall Strip mall - type 3 Elec Equip 1, !- Name
  {2213a11e-970f-4d04-829f-272e78b3f1f2}, !- Electric Equipment Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {af5e5fce-1902-4cfd-a9e8-90ac539f44dd}, !- Schedule Name
  0.8,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {bb8c6ed5-d048-4434-8a51-30d0bd182c78}, !- Handle
  StripMall Strip mall - type 2 People 2, !- Name
  {87c33532-fd58-4b1b-ac53-9e6a5e2c6a26}, !- People Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {670ae590-acb2-409b-8590-9eef45429ea7}, !- Number of People Schedule Name
  {3791e361-fdc0-45a0-a8de-64940dc5cce1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.2;                                    !- Multiplier

OS:Lights,
  {7adcb124-c7d5-4316-a7e9-700656cc8cc7}, !- Handle
  StripMall Strip mall - type 2 Additional Lights 2, !- Name
  {5ebd6257-f318-46cb-a58b-8dc1fba8adbd}, !- Lights Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {b93e52f9-d173-43e3-b73b-938e8dcff634}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.2,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {51d19386-f653-4745-8ad9-11fb714169f6}, !- Handle
  StripMall Strip mall - type 2 Lights 2, !- Name
  {54bd24e9-54b0-4784-8bc6-aa57372bb43b}, !- Lights Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {b93e52f9-d173-43e3-b73b-938e8dcff634}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.2,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1cf9bb87-c6c6-4e6d-9e5a-3f4dd45ccc40}, !- Handle
  StripMall Strip mall - type 2 Elec Equip 2, !- Name
  {0f261fd4-97ad-4c1a-96f3-d5938dc47d87}, !- Electric Equipment Definition Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {a2695091-8b15-4b6c-bde0-b13c26595101}, !- Schedule Name
  0.2,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {b2e032c7-3c40-4e6b-85cf-bff0f3f633dc}, !- Handle
  FullServiceRestaurant Dining People 1,  !- Name
  {489aca29-42dd-4c44-996c-6b55c4ee1a2a}, !- People Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {248dbbac-7ed5-473c-aa28-386f6544a344}, !- Number of People Schedule Name
  {e99c1830-764a-4421-9aa7-695554952503}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.254400000000001;                      !- Multiplier

OS:Lights,
  {aa2ef354-be17-49da-ad9c-fa7c2282290d}, !- Handle
  FullServiceRestaurant Dining Lights 1,  !- Name
  {ee5029b6-3cf9-4227-9287-d266ea9a40c8}, !- Lights Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {c1c76073-13dd-4b9a-9ead-9216db80eebb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.254400000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {a9bdc3bc-c82c-46fa-b4e1-581ea6621211}, !- Handle
  FullServiceRestaurant Dining Elec Equip 1, !- Name
  {af263ea7-2a7d-4666-8f80-30643105961b}, !- Electric Equipment Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {cd564679-7414-40a8-b8ee-db1e65f9018d}, !- Schedule Name
  0.254400000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {83eb7586-f58e-4722-b1d3-1d11a30f4abd}, !- Handle
  StripMall Strip mall - type 3 People 2, !- Name
  {dfdb3f77-c504-4049-ac81-570309e96f32}, !- People Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {60928262-8525-4e80-8328-b28a9af5c75c}, !- Number of People Schedule Name
  {3791e361-fdc0-45a0-a8de-64940dc5cce1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.199999999999999;                      !- Multiplier

OS:Lights,
  {4e447315-a887-4ade-944d-7eca79dcd16b}, !- Handle
  StripMall Strip mall - type 3 Lights 2, !- Name
  {0820ad97-b218-4644-a16e-091c5111be00}, !- Lights Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {2374ba5f-721f-440e-ba53-5e3d0b967090}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.199999999999999,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {3dd808c6-6326-4e21-a851-fab5dc09b70f}, !- Handle
  StripMall Strip mall - type 3 Additional Lights 2, !- Name
  {960509b4-6a7a-44d3-8c7b-6dc9a3d6bdd4}, !- Lights Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {2374ba5f-721f-440e-ba53-5e3d0b967090}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.199999999999999,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {72faec17-30ff-4029-bbf0-47a6d9646304}, !- Handle
  StripMall Strip mall - type 3 Elec Equip 2, !- Name
  {2213a11e-970f-4d04-829f-272e78b3f1f2}, !- Electric Equipment Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {af5e5fce-1902-4cfd-a9e8-90ac539f44dd}, !- Schedule Name
  0.199999999999999,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {4f9fe80b-68bd-47d7-a5f9-d4f54081a7e9}, !- Handle
  FullServiceRestaurant Kitchen People 1, !- Name
  {91b303a4-c03e-4e77-bfaa-28fbc1784ede}, !- People Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {248dbbac-7ed5-473c-aa28-386f6544a344}, !- Number of People Schedule Name
  {e99c1830-764a-4421-9aa7-695554952503}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.5456;                                 !- Multiplier

OS:Lights,
  {314ece2d-3b1a-4348-816c-6459fb000d32}, !- Handle
  FullServiceRestaurant Kitchen Lights 1, !- Name
  {81d02428-609d-437d-b01c-3ecfbcf6683d}, !- Lights Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {a2b856eb-5323-476e-90c0-1dce229b7dd1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {f118d56e-0040-4615-909e-44f2c8e23966}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip 1, !- Name
  {3824715e-caba-4bd6-a5bd-fcba4feb95d1}, !- Electric Equipment Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {cd564679-7414-40a8-b8ee-db1e65f9018d}, !- Schedule Name
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment,
  {839c2dc8-50f8-4c29-9b26-e1de519254d7}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip 1, !- Name
  {38e697bd-a4b6-4cc6-9a9b-f8839c981c62}, !- Gas Equipment Definition Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {39fc51d1-c08c-4b22-9709-c1443201d468}, !- Schedule Name
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {9a6f8b57-86ce-44e9-9a03-74c6e8a349c2}, !- Handle
  FullServiceRestaurant Dining People 2,  !- Name
  {489aca29-42dd-4c44-996c-6b55c4ee1a2a}, !- People Definition Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  {248dbbac-7ed5-473c-aa28-386f6544a344}, !- Number of People Schedule Name
  {e99c1830-764a-4421-9aa7-695554952503}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {c0daf0bd-c105-4c2f-9ce5-f326a4cf5e32}, !- Handle
  FullServiceRestaurant Dining Lights 2,  !- Name
  {ee5029b6-3cf9-4227-9287-d266ea9a40c8}, !- Lights Definition Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  {c1c76073-13dd-4b9a-9ead-9216db80eebb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {d01f75d8-2989-4d3e-b96a-db758077dc41}, !- Handle
  FullServiceRestaurant Dining Elec Equip 2, !- Name
  {af263ea7-2a7d-4666-8f80-30643105961b}, !- Electric Equipment Definition Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space or SpaceType Name
  {cd564679-7414-40a8-b8ee-db1e65f9018d}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {cf9de26a-5332-4694-954c-a6384eef6611}, !- Handle
  LargeHotel Mechanical Lights 1,         !- Name
  {be44d387-56a5-45e1-bbc8-94602a24446b}, !- Lights Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {fa735fbd-eafb-4c4f-9350-a9875c0ab801}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0491763565891473,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1987046b-7f1a-44e3-847b-199b22753a98}, !- Handle
  LargeHotel Mechanical Elec Equip 1,     !- Name
  {86bb1312-bcc7-4b15-8f01-934aa7bbc6f2}, !- Electric Equipment Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Schedule Name
  0.0491763565891473,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {ff7c51bb-760e-432a-8ded-97166c55091c}, !- Handle
  LargeHotel Kitchen People 1,            !- Name
  {8bea4793-98e2-404d-8929-6ed56c8ef11a}, !- People Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.0308624031007754;                     !- Multiplier

OS:Lights,
  {dd44a5e6-3d3f-46bd-bb80-647009624b17}, !- Handle
  LargeHotel Kitchen Lights 1,            !- Name
  {a9b73e00-bd83-4608-8e95-cb99526e8fb5}, !- Lights Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0308624031007754,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {c8f0fc86-82a4-4b01-b795-dffa52e31d67}, !- Handle
  LargeHotel Kitchen Elec Equip 1,        !- Name
  {d1037451-c09c-4598-be97-c98ec276fce3}, !- Electric Equipment Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {fb5ea38e-c410-4118-9701-7d71dd1f62a1}, !- Schedule Name
  0.0308624031007754,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment,
  {e73df25d-3914-4225-8b27-4845e48886db}, !- Handle
  LargeHotel Kitchen Gas Equip 1,         !- Name
  {bc2617ca-14ab-44dc-986b-445b37655ba5}, !- Gas Equipment Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {8534b22d-ff6c-4c51-a14c-61489b48cdae}, !- Schedule Name
  0.0308624031007754,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {6835b04e-a2e4-4689-af3d-ecf06cc7806f}, !- Handle
  LargeHotel Storage Lights 1,            !- Name
  {143d1899-6a74-476f-8442-65baf9173e3f}, !- Lights Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {749f67e7-e522-4738-94e2-f8ee47272eca}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0284883720930232,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {139c43d3-32cb-4300-a01e-24471cdc0d82}, !- Handle
  LargeHotel Storage Elec Equip 1,        !- Name
  {a6379e56-e99c-464c-80c7-9e01e6daa339}, !- Electric Equipment Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Schedule Name
  0.0284883720930232,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {cad2936a-4335-45a2-bb03-7450df42aeff}, !- Handle
  LargeHotel Lobby People 1,              !- Name
  {70aef953-dbae-472b-b44f-136fa64faacd}, !- People Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.369961240310078;                      !- Multiplier

OS:Lights,
  {d3268f1f-be4b-4967-971b-539403f22a0d}, !- Handle
  LargeHotel Lobby Lights 1,              !- Name
  {1beb0da4-8f73-48cb-967a-d90f0861011c}, !- Lights Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.369961240310078,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {6bf75b5a-9049-4218-b1a0-d851fcaccf95}, !- Handle
  LargeHotel Lobby Elec Equip 1,          !- Name
  {4d0c600b-e111-451b-b8e0-94e078ab073e}, !- Electric Equipment Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Schedule Name
  0.369961240310078,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {84d02702-b904-4b72-8446-5fae7623aac3}, !- Handle
  LargeHotel Banquet People 1,            !- Name
  {5104d44a-8623-445e-adb0-3f710fa904af}, !- People Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.198401162790697;                      !- Multiplier

OS:Lights,
  {9bd62612-c13f-4fc1-892f-77715e127642}, !- Handle
  LargeHotel Banquet Lights 1,            !- Name
  {0200f1bf-1d9a-4cd9-8912-141034304d21}, !- Lights Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.198401162790697,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {e72fdda8-4e8d-4396-8051-fb52500afb9f}, !- Handle
  LargeHotel Banquet Elec Equip 1,        !- Name
  {f40ce949-c8cb-4a92-859c-df108d2a2cec}, !- Electric Equipment Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {fb5ea38e-c410-4118-9701-7d71dd1f62a1}, !- Schedule Name
  0.198401162790697,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {9b082a9c-7e20-4462-8649-62c7a00e524d}, !- Handle
  FullServiceRestaurant Dining People 3,  !- Name
  {489aca29-42dd-4c44-996c-6b55c4ee1a2a}, !- People Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {248dbbac-7ed5-473c-aa28-386f6544a344}, !- Number of People Schedule Name
  {e99c1830-764a-4421-9aa7-695554952503}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.2;                                    !- Multiplier

OS:Lights,
  {d19ee6a4-1338-48c8-9a03-c98a2b58a2dd}, !- Handle
  FullServiceRestaurant Dining Lights 3,  !- Name
  {ee5029b6-3cf9-4227-9287-d266ea9a40c8}, !- Lights Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {c1c76073-13dd-4b9a-9ead-9216db80eebb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.2,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {b3703966-deb3-4ff9-8e48-cd4f74bccb47}, !- Handle
  FullServiceRestaurant Dining Elec Equip 3, !- Name
  {af263ea7-2a7d-4666-8f80-30643105961b}, !- Electric Equipment Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {cd564679-7414-40a8-b8ee-db1e65f9018d}, !- Schedule Name
  0.2,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {0d817e88-cf11-4058-bbbc-730afa0e072b}, !- Handle
  LargeHotel Retail People 1,             !- Name
  {e4eaadcc-8242-4a43-a833-920af9df65b7}, !- People Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.0434108527131782;                     !- Multiplier

OS:Lights,
  {09984c93-48a6-4ac5-ba2a-11092f05211b}, !- Handle
  LargeHotel Retail Lights 1,             !- Name
  {e622f899-e2ca-4143-a885-6baf179679ad}, !- Lights Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0434108527131782,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {3b678216-9406-46b1-96de-2a5db37b2dc5}, !- Handle
  LargeHotel Retail Elec Equip 1,         !- Name
  {a743850b-a65c-417f-bd31-000b1bb181f3}, !- Electric Equipment Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Schedule Name
  0.0434108527131782,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {86514868-f4a9-4011-aebe-1b9d5b995bb6}, !- Handle
  LargeHotel Cafe People 1,               !- Name
  {ad948052-ab29-4cd8-9268-73d711614e3e}, !- People Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.0562984496124032;                     !- Multiplier

OS:Lights,
  {4536b146-ae51-4c24-8cf3-f163e04c9e51}, !- Handle
  LargeHotel Cafe Lights 1,               !- Name
  {596dd5bb-fa79-48a8-bd46-addd6aafea39}, !- Lights Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0562984496124032,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {e5d2a519-f0c3-4cd2-b60b-f56d489a0441}, !- Handle
  LargeHotel Cafe Elec Equip 1,           !- Name
  {4062d0e1-0013-4d4d-8561-ddfb5d9c584a}, !- Electric Equipment Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Schedule Name
  0.0562984496124032,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {de85e752-7d54-4d7f-b413-3ce8459381ff}, !- Handle
  LargeHotel Laundry People 1,            !- Name
  {d5dabdf4-3a45-4dde-bfe1-f13afb0907b4}, !- People Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.0234011627906978;                     !- Multiplier

OS:Lights,
  {9b03b45f-ae78-4832-9581-31cefeb3629d}, !- Handle
  LargeHotel Laundry Lights 1,            !- Name
  {85dcb37a-eb88-4494-88a0-9b14e832cede}, !- Lights Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0234011627906978,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {4d3e720b-d389-4c02-853f-7b61b26959e5}, !- Handle
  LargeHotel Laundry Elec Equip 1,        !- Name
  {21e3bdf3-eb30-4dde-972c-87f37f29ff17}, !- Electric Equipment Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Schedule Name
  0.0234011627906978,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment,
  {6d183060-1fbc-4841-afd7-2883f28e6de2}, !- Handle
  LargeHotel Laundry Gas Equip 1,         !- Name
  {c2e4b296-1daa-4223-ba82-f056d3921bdc}, !- Gas Equipment Definition Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Schedule Name
  0.0234011627906978,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {a63cc6eb-3aea-4474-8bbb-51bafa4d5df3}, !- Handle
  LargeHotel Lobby People 2,              !- Name
  {70aef953-dbae-472b-b44f-136fa64faacd}, !- People Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {3accf790-2b97-4a3d-9350-36e66f79d397}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.0210755813953493;                     !- Multiplier

OS:Lights,
  {71e07402-c647-4f99-b49d-d80d689d66a3}, !- Handle
  LargeHotel Lobby Lights 2,              !- Name
  {1beb0da4-8f73-48cb-967a-d90f0861011c}, !- Lights Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {c4013573-503e-4b50-880a-dd9764ee487d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0210755813953493,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {e0317acf-d2bf-4587-b15d-6d7b1561d284}, !- Handle
  LargeHotel Lobby Elec Equip 2,          !- Name
  {4d0c600b-e111-451b-b8e0-94e078ab073e}, !- Electric Equipment Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {e42dd50c-2443-40d0-8093-b9b5e23c84c1}, !- Schedule Name
  0.0210755813953493,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {b81b865c-64ba-4d5a-aabb-275573ca07d3}, !- Handle
  LargeHotel GuestRoom People 1,          !- Name
  {c9e38e85-443c-4bc2-8221-95689e1974c1}, !- People Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {6df5046f-119e-4103-a305-8cbeb193b14b}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.68767972439768;                       !- Multiplier

OS:Lights,
  {14dc776f-85f7-4049-b275-11b2859df034}, !- Handle
  LargeHotel GuestRoom Lights 1,          !- Name
  {0bef3d63-c717-42d5-b435-bd92e9809db4}, !- Lights Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {b453cb5f-71c1-4019-b67f-f9b0e9d3e5e7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.68767972439768,                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {8e79da7b-78c7-4b34-b662-b7fd502abfab}, !- Handle
  LargeHotel GuestRoom Elec Equip 1,      !- Name
  {f7b14fb8-4d6f-40b0-a809-8ec0bc061357}, !- Electric Equipment Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {ee6b65ab-13ce-4c02-a95b-0d020603b9ba}, !- Schedule Name
  0.68767972439768,                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {0aa22212-52d2-4c61-8f15-f6643ac05264}, !- Handle
  LargeHotel Corridor Lights 1,           !- Name
  {50b8c96b-15a7-4af2-b1be-dd822ce687cd}, !- Lights Definition Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {9b17df67-c97d-4998-983e-8d0897fff24c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.29124469420697,                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {cb3a5bed-236c-4a4a-8f7a-8f27df47aef5}, !- Handle
  LargeHotel Corridor Lights 2,           !- Name
  {50b8c96b-15a7-4af2-b1be-dd822ce687cd}, !- Lights Definition Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  {9b17df67-c97d-4998-983e-8d0897fff24c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.29751499571551,                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {f7cf9942-729e-4712-9eb5-9593b19a5db6}, !- Handle
  LargeHotel GuestRoom People 2,          !- Name
  {c9e38e85-443c-4bc2-8221-95689e1974c1}, !- People Definition Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  {6df5046f-119e-4103-a305-8cbeb193b14b}, !- Number of People Schedule Name
  {b057f471-abd5-4ea2-8cea-a16081e47363}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0c0b1f6c-2c47-4134-a11b-c9ae968258c3}, !- Work Efficiency Schedule Name
  {118c77db-33c0-44c7-b589-ffa380130015}, !- Clothing Insulation Schedule Name
  {ccbed155-df28-4535-bdae-a791f1cb4f8b}, !- Air Velocity Schedule Name
  0.70248500428449;                       !- Multiplier

OS:Lights,
  {6339aa6e-f66b-44fe-8737-16f0e98f6b49}, !- Handle
  LargeHotel GuestRoom Lights 2,          !- Name
  {0bef3d63-c717-42d5-b435-bd92e9809db4}, !- Lights Definition Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  {b453cb5f-71c1-4019-b67f-f9b0e9d3e5e7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.70248500428449,                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {2b8f5150-7448-47bc-aba7-ca99c8ffe600}, !- Handle
  LargeHotel GuestRoom Elec Equip 2,      !- Name
  {f7b14fb8-4d6f-40b0-a809-8ec0bc061357}, !- Electric Equipment Definition Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  {ee6b65ab-13ce-4c02-a95b-0d020603b9ba}, !- Schedule Name
  0.70248500428449,                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {6c5ae853-453c-4db9-b661-a1d5c2f0d065}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {dc426754-cc34-431a-92d5-3955cd49ebb4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {dc426754-cc34-431a-92d5-3955cd49ebb4}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {b67d54dd-a5e8-48fc-b687-2a394a6e2bab}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 20370 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.37211263713173,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {31a86d45-8425-4224-8c53-233ae2017ee2}, !- Handle
  Elevator Fan 1 - pre-normalized value was 31 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00208528672819531,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {f3b1f9b9-7108-442f-8038-1a8af9966e42}, !- Handle
  Elevator Lights 1 - pre-normalized value was 32 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00217898299706929,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceType,
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Handle
  Story Mid Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {2b3737b2-73d6-48aa-ad4d-2897d2cf0a6c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {4a534cdb-33fd-4411-b96b-5a2e2f7d4116}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 1;                    !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {4a534cdb-33fd-4411-b96b-5a2e2f7d4116}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00103124,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Handle
  Story Mid2 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {c304766f-1398-4f2b-9db0-5638519b95e4}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {a607a67a-a9d4-4b72-91a2-405ebc6f03a3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 3;                    !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {a607a67a-a9d4-4b72-91a2-405ebc6f03a3}, !- Handle
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Handle
  Story Mid3 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {f338eeb0-cfae-4f39-8f17-fe23344b9713}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {77d45e66-0ae3-491c-90d8-5be3932a8e67}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {77d45e66-0ae3-491c-90d8-5be3932a8e67}, !- Handle
  Blended OA 3,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0017501616,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Handle
  Story Mid4 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {c7bc6e64-81b4-4f16-8c24-18b5b2ebcb99}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {62063582-2c53-451d-86ff-90ae98ac9b3a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {62063582-2c53-451d-86ff-90ae98ac9b3a}, !- Handle
  Blended OA 4,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Handle
  Story Mid5 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {0d515575-7085-432f-8e60-1fa36e63f30c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {e9c6741c-ecf4-4760-ade4-6c6ece90ddd2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {e9c6741c-ecf4-4760-ade4-6c6ece90ddd2}, !- Handle
  Blended OA 5,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00203317031976744,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Handle
  Story Mid6 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {21bc8a2b-9280-46e2-8b15-010c149a12fb}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {c78f80ca-7e60-4244-a528-a7bb9e031cb2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {c78f80ca-7e60-4244-a528-a7bb9e031cb2}, !- Handle
  Blended OA 6,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.00260137112221222,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {6c670913-483d-434f-8d85-b95464c48ccc}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {459b2c2c-2a4a-4017-8b04-a15f286a26c2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {459b2c2c-2a4a-4017-8b04-a15f286a26c2}, !- Handle
  Blended OA 7,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {e7d8557d-5127-4b51-9d1b-94598b6b9e3f}, !- Handle
  Mixed use 2,                            !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {3242ec38-87ff-4176-b082-9a52b5aa5647}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  8,                                      !- Standards Number of Stories
  8,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  LargeHotel;                             !- Standards Building Type

OS:Space,
  {0826748c-e856-4136-aa7c-f21f92b2d100}, !- Handle
  Building Story 1 Space,                 !- Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c772a42-7597-43fd-b61c-59f7f5d1b7c4}, !- Building Story Name
  {0bc93b38-c6ca-4cc9-a0ee-bcf58ab20370}; !- Thermal Zone Name

OS:Surface,
  {1afa960c-43a4-41a3-ad63-8757985bf2a9}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0826748c-e856-4136-aa7c-f21f92b2d100}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 4 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3c6f1db1-a84e-4136-8cc3-c85a4647d116}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0826748c-e856-4136-aa7c-f21f92b2d100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-011, 204.247594259822, 3, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeed8b3f-473e-42ef-9c85-0c0838c635f0}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0826748c-e856-4136-aa7c-f21f92b2d100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-011, 204.247594259822, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f3d017-3a09-48bf-b1d6-3802eef0927c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0826748c-e856-4136-aa7c-f21f92b2d100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 3;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac54a6d-f3d7-4b05-8ffe-46e956d620da}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0826748c-e856-4136-aa7c-f21f92b2d100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530650338, 162.208767086096, 3,  !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd1d404-b0e5-4599-ae15-ab86d7a5c1a9}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0826748c-e856-4136-aa7c-f21f92b2d100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 3,  !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 2 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 3 {m}
  58.9074530650338, 162.208767086096, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144edaa7-6017-41d3-bbb4-29738f364eb5}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0826748c-e856-4136-aa7c-f21f92b2d100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 3, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f062f818-d8d4-4315-9c2b-72ef241e3722}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  {c2a618cc-6477-45f2-8667-b65439b80b4e}, !- Construction Name
  {0826748c-e856-4136-aa7c-f21f92b2d100}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 3,  !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 3,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-011, 204.247594259822, 3, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 3; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {2c772a42-7597-43fd-b61c-59f7f5d1b7c4}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {0bc93b38-c6ca-4cc9-a0ee-bcf58ab20370}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81a38aac-5633-4ef8-a2b2-dc230be2acfe}, !- Zone Air Inlet Port List
  {c7d38c53-dbcf-486b-886c-6fc4799bc98d}, !- Zone Air Exhaust Port List
  {39ae624e-9389-4033-a48a-fd15d5582848}, !- Zone Air Node Name
  {12bad3da-3eb3-4bb3-97fb-af83b2d0e0ea}, !- Zone Return Air Port List
  {05c6cb1b-573d-4c5d-b6d6-a1e3f7fcf583}, !- Primary Daylighting Control Name
  0.054,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {566e8615-2181-4d9b-91c7-a285d75c3d97}, !- Secondary Daylighting Control Name
  0.374,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5dc8f3a5-64af-4d0a-8ea8-6eb6b8f8ab60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41bbdaac-3232-48a8-a839-e5ef2190c5db}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {39ae624e-9389-4033-a48a-fd15d5582848}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39ae624e-9389-4033-a48a-fd15d5582848}, !- Handle
  {d123a907-5364-4a99-bfc0-893961f32c7e}, !- Name
  {0bc93b38-c6ca-4cc9-a0ee-bcf58ab20370}, !- Source Object
  11,                                     !- Outlet Port
  {41bbdaac-3232-48a8-a839-e5ef2190c5db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81a38aac-5633-4ef8-a2b2-dc230be2acfe}, !- Handle
  {b6d16df0-ffa4-470a-8c21-b635a7cc326f}, !- Name
  {0bc93b38-c6ca-4cc9-a0ee-bcf58ab20370}, !- HVAC Component
  {756ccf04-dc6a-4150-afdf-e4f51566bdf2}; !- Port 1

OS:PortList,
  {c7d38c53-dbcf-486b-886c-6fc4799bc98d}, !- Handle
  {d3c3e5da-eba6-4b5e-8524-30964db0a4d7}, !- Name
  {0bc93b38-c6ca-4cc9-a0ee-bcf58ab20370}; !- HVAC Component

OS:PortList,
  {12bad3da-3eb3-4bb3-97fb-af83b2d0e0ea}, !- Handle
  {9e8e8a5d-161c-4b35-8394-d9db8226109c}, !- Name
  {0bc93b38-c6ca-4cc9-a0ee-bcf58ab20370}, !- HVAC Component
  {546424b9-8f9e-4d74-a699-0e64a85dc01f}; !- Port 1

OS:Sizing:Zone,
  {36471f71-d215-4115-82f2-ef9566214514}, !- Handle
  {0bc93b38-c6ca-4cc9-a0ee-bcf58ab20370}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df050518-3166-4e0e-8005-11d62aeb0e51}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {0bc93b38-c6ca-4cc9-a0ee-bcf58ab20370}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a3c7ca7-f47f-4979-88c7-eb2fc688992b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {0263a64b-ac84-4abc-b5e5-278709e361b1}, !- Handle
  Building Story 2 Space,                 !- Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {977a59c9-bc15-49de-8d61-c6c250707b6c}, !- Building Story Name
  {2f775eed-d8da-4a9e-85f7-3219662e9357}; !- Thermal Zone Name

OS:Surface,
  {18ef5c64-f8f0-419a-9909-1fb788c8144e}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  {92379e71-3d71-4b9d-bb6b-295ab3919a12}, !- Construction Name
  {0263a64b-ac84-4abc-b5e5-278709e361b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 3, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 3, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 4 {m}
  58.9074530650338, 162.208767086096, 3,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 3;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b88c6d55-62d5-4c7c-9a37-fa71e88481b7}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0263a64b-ac84-4abc-b5e5-278709e361b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-011, 204.247594259822, 6, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 3, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 3, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7193460e-6815-49f0-bc3a-038610cc4a2d}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0263a64b-ac84-4abc-b5e5-278709e361b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 6,   !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-011, 204.247594259822, 3, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-011, 204.247594259822, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e184cff-14fd-4f13-b2e4-a765a174decf}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0263a64b-ac84-4abc-b5e5-278709e361b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 6,  !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 6;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6dc1ab-3ba7-45dc-b0ed-5b46a4a995b3}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0263a64b-ac84-4abc-b5e5-278709e361b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530650338, 162.208767086096, 6,  !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 3,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {017f5ed5-037c-45ea-a838-b8694681abee}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0263a64b-ac84-4abc-b5e5-278709e361b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 6,  !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 3,  !- X,Y,Z Vertex 2 {m}
  58.9074530650338, 162.208767086096, 3,  !- X,Y,Z Vertex 3 {m}
  58.9074530650338, 162.208767086096, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1921f6-8575-497d-959d-a58feb1f1e2c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0263a64b-ac84-4abc-b5e5-278709e361b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 6, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 3, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 3,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47eea102-39f2-458e-8111-1c715ea5c3cb}, !- Handle
  Surface 16,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c2a618cc-6477-45f2-8667-b65439b80b4e}, !- Construction Name
  {0263a64b-ac84-4abc-b5e5-278709e361b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 6,  !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 6,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 6,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 6,   !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-011, 204.247594259822, 6, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 6; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {977a59c9-bc15-49de-8d61-c6c250707b6c}, !- Handle
  Building Story 2,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {2f775eed-d8da-4a9e-85f7-3219662e9357}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1443d25-1617-4aab-8b85-25694eac9756}, !- Zone Air Inlet Port List
  {698b2f14-d455-40a5-bb7d-9695b5d15793}, !- Zone Air Exhaust Port List
  {2243ab05-6b77-47c9-84f7-405b8ecb71e1}, !- Zone Air Node Name
  {bbe4aaf3-ed14-4911-afdf-ec2362a27a33}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27762f04-c6b0-4ef9-a4cf-b1a8e7fba4dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c76eb5c4-5637-4c29-8bb1-ebbabf5e6e1f}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {2243ab05-6b77-47c9-84f7-405b8ecb71e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2243ab05-6b77-47c9-84f7-405b8ecb71e1}, !- Handle
  {8cdf8564-8aff-49c2-8420-5c1217a427a3}, !- Name
  {2f775eed-d8da-4a9e-85f7-3219662e9357}, !- Source Object
  11,                                     !- Outlet Port
  {c76eb5c4-5637-4c29-8bb1-ebbabf5e6e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1443d25-1617-4aab-8b85-25694eac9756}, !- Handle
  {99e1f09f-c200-48ae-9b39-fdb42f712e5b}, !- Name
  {2f775eed-d8da-4a9e-85f7-3219662e9357}, !- HVAC Component
  {1b374829-8527-4495-8c20-f982d06778e8}; !- Port 1

OS:PortList,
  {698b2f14-d455-40a5-bb7d-9695b5d15793}, !- Handle
  {2c7905aa-0343-4425-ba20-dcafb04e16db}, !- Name
  {2f775eed-d8da-4a9e-85f7-3219662e9357}; !- HVAC Component

OS:PortList,
  {bbe4aaf3-ed14-4911-afdf-ec2362a27a33}, !- Handle
  {1df0c54d-3e7a-4751-8960-d3005237c7e4}, !- Name
  {2f775eed-d8da-4a9e-85f7-3219662e9357}, !- HVAC Component
  {34ff894c-6b6a-46bc-a92f-02f550469473}; !- Port 1

OS:Sizing:Zone,
  {3f365e96-aaf9-4ffd-86ff-6e45608ee8bb}, !- Handle
  {2f775eed-d8da-4a9e-85f7-3219662e9357}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {101feb03-d54d-4bd6-8510-66a328d2dfc6}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {2f775eed-d8da-4a9e-85f7-3219662e9357}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f580311b-df96-4abb-874a-8abbc43b984d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {55890fad-9c75-478c-bd91-8fd8d8e8f9ab}, !- Handle
  Building Story 3 Space,                 !- Name
  {28d85bf1-77ae-4cda-ba41-38c242b86088}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {abf52157-d303-473e-b559-54553249fe67}, !- Building Story Name
  {0e5f9f66-7333-4184-9e19-638a95c1c93f}; !- Thermal Zone Name

OS:Surface,
  {9d98e609-5adb-4446-9a80-02b670459771}, !- Handle
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  {92379e71-3d71-4b9d-bb6b-295ab3919a12}, !- Construction Name
  {55890fad-9c75-478c-bd91-8fd8d8e8f9ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 6, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 6, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 6,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 6,  !- X,Y,Z Vertex 4 {m}
  58.9074530650338, 162.208767086096, 6,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 6;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1a98799b-826c-4634-b158-07f885d9a6b6}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55890fad-9c75-478c-bd91-8fd8d8e8f9ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-011, 204.247594259822, 9, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 6, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 6, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d28cf74-d82c-4b26-9044-212ca772b8b2}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55890fad-9c75-478c-bd91-8fd8d8e8f9ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 6,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-011, 204.247594259822, 6, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-011, 204.247594259822, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7aa9e55-f1df-4868-bab4-246ed4eddd9f}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55890fad-9c75-478c-bd91-8fd8d8e8f9ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 6,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 6,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 9;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7469211a-d4f7-46a8-a8d9-6c598f00a945}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55890fad-9c75-478c-bd91-8fd8d8e8f9ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530650338, 162.208767086096, 9,  !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 6,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 6,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf53da9-ebd6-4387-a56c-19dba8137b3f}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55890fad-9c75-478c-bd91-8fd8d8e8f9ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 6,  !- X,Y,Z Vertex 2 {m}
  58.9074530650338, 162.208767086096, 6,  !- X,Y,Z Vertex 3 {m}
  58.9074530650338, 162.208767086096, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d2b6a24-8758-420b-8186-3ddda4261ea7}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55890fad-9c75-478c-bd91-8fd8d8e8f9ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 9, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 6, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 6,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66432d6e-e881-4300-9796-9833d4716374}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55890fad-9c75-478c-bd91-8fd8d8e8f9ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 9,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-011, 204.247594259822, 9, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 9; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {abf52157-d303-473e-b559-54553249fe67}, !- Handle
  Building Story 3,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {0e5f9f66-7333-4184-9e19-638a95c1c93f}, !- Handle
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c675fe39-20a3-4aee-bb7b-d6b7c40358e1}, !- Zone Air Inlet Port List
  {a9f9bb9c-2dd3-4acd-9db1-2bfa4b936840}, !- Zone Air Exhaust Port List
  {e042fade-c960-4139-a06e-5917ed789cb7}, !- Zone Air Node Name
  {6222ca98-b29f-43a8-8ed0-2734b9deced3}, !- Zone Return Air Port List
  {01f73717-25d5-4187-bc62-ffe3842cc0df}, !- Primary Daylighting Control Name
  0.079,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1a247f57-c499-455c-8ee0-d561f5bdcc75}, !- Secondary Daylighting Control Name
  0.92,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1809b79-a3d0-4b92-a2d3-80aec009feb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ff4a9af-a490-4a93-a8fc-3fe079a60398}, !- Handle
  Building Story 3 ThermalZone Zone Air Node, !- Name
  {e042fade-c960-4139-a06e-5917ed789cb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e042fade-c960-4139-a06e-5917ed789cb7}, !- Handle
  {ffc0f6ae-2267-4352-b6a3-c3a14f0b3ebd}, !- Name
  {0e5f9f66-7333-4184-9e19-638a95c1c93f}, !- Source Object
  11,                                     !- Outlet Port
  {0ff4a9af-a490-4a93-a8fc-3fe079a60398}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c675fe39-20a3-4aee-bb7b-d6b7c40358e1}, !- Handle
  {af9fb490-3d81-43c6-bc21-f9b4af540e55}, !- Name
  {0e5f9f66-7333-4184-9e19-638a95c1c93f}, !- HVAC Component
  {9a60903f-e0f9-4b18-b402-aec90708abf4}; !- Port 1

OS:PortList,
  {a9f9bb9c-2dd3-4acd-9db1-2bfa4b936840}, !- Handle
  {5deae50f-9a71-4adc-a040-8cd92672d4e1}, !- Name
  {0e5f9f66-7333-4184-9e19-638a95c1c93f}; !- HVAC Component

OS:PortList,
  {6222ca98-b29f-43a8-8ed0-2734b9deced3}, !- Handle
  {d9583fec-d37e-46ab-94cc-e06ddb7d9dcb}, !- Name
  {0e5f9f66-7333-4184-9e19-638a95c1c93f}, !- HVAC Component
  {9b729b81-cbca-447c-a3e1-94d74ea8f98d}; !- Port 1

OS:Sizing:Zone,
  {259a6066-4722-43c6-9154-85b50eaf32f1}, !- Handle
  {0e5f9f66-7333-4184-9e19-638a95c1c93f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08c6c204-1b88-460c-a734-083c1f8176a0}, !- Handle
  Building Story 3 ThermalZone Zone HVAC Equipment List, !- Name
  {0e5f9f66-7333-4184-9e19-638a95c1c93f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3fcf4a13-35b3-4504-b429-f1dad74a545d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {8ddc3d03-856c-47b6-b323-91355cd67c7a}, !- Handle
  Building Story 4 Space,                 !- Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a4bad7d5-db6d-40a0-8805-4371ce90e9b3}, !- Building Story Name
  {ff1ca126-f80c-4b23-9c47-bd256f9747f0}; !- Thermal Zone Name

OS:Surface,
  {4325e946-c9ef-422a-bacb-af03e31a9814}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {92379e71-3d71-4b9d-bb6b-295ab3919a12}, !- Construction Name
  {8ddc3d03-856c-47b6-b323-91355cd67c7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 9, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 9, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 4 {m}
  58.9074530650338, 162.208767086096, 9,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 9;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a5eea6ab-569d-470f-ba32-ae986ab83e88}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ddc3d03-856c-47b6-b323-91355cd67c7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-011, 204.247594259822, 12, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 9, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 9, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6161f6a-3cf3-4927-8417-6b282b5cc3b3}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ddc3d03-856c-47b6-b323-91355cd67c7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 12,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-011, 204.247594259822, 9, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-011, 204.247594259822, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be95d25d-53e9-4202-bf73-0a7083205df6}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ddc3d03-856c-47b6-b323-91355cd67c7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 12, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 12;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a20e58c-1a54-4ff9-a4a5-09f511459a30}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ddc3d03-856c-47b6-b323-91355cd67c7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530650338, 162.208767086096, 12, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 9,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899eb836-b84c-4038-9067-8d84d4113294}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ddc3d03-856c-47b6-b323-91355cd67c7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 12, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 2 {m}
  58.9074530650338, 162.208767086096, 9,  !- X,Y,Z Vertex 3 {m}
  58.9074530650338, 162.208767086096, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632c5942-1377-4061-a790-3cca5fcfb92e}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ddc3d03-856c-47b6-b323-91355cd67c7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 12, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 9, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c29509-ae41-4808-ab3b-fbb7ab0bbc99}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4c6714f3-0233-4519-a2dd-df4cf8a7ab28}, !- Construction Name
  {8ddc3d03-856c-47b6-b323-91355cd67c7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 12, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 12, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 12, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 12,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-011, 204.247594259822, 12, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 12; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {a4bad7d5-db6d-40a0-8805-4371ce90e9b3}, !- Handle
  Building Story 4,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {ff1ca126-f80c-4b23-9c47-bd256f9747f0}, !- Handle
  Building Story 4 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b32a915-d236-4fa9-a5a9-05f66acb7055}, !- Zone Air Inlet Port List
  {ea4432d0-fd6a-411d-8184-ca2ab739ac2f}, !- Zone Air Exhaust Port List
  {d90fbe1b-debb-41e3-81c0-9f2a37c12b23}, !- Zone Air Node Name
  {a3d7b811-2525-4ff7-a5e5-4de10b45f064}, !- Zone Return Air Port List
  {947f8a7e-504e-442e-b2ae-c2a3d1787813}, !- Primary Daylighting Control Name
  0.079,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {a032c9ed-45df-4026-965e-20dc69e995e4}, !- Secondary Daylighting Control Name
  0.92,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1019355e-7096-4d91-bf65-2b9a408c7769}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5db72b6b-13c1-4f78-9b99-0c3ff0e75426}, !- Handle
  Building Story 4 ThermalZone Zone Air Node, !- Name
  {d90fbe1b-debb-41e3-81c0-9f2a37c12b23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d90fbe1b-debb-41e3-81c0-9f2a37c12b23}, !- Handle
  {effdf103-cd3e-41ea-90cb-791f9aabfd73}, !- Name
  {ff1ca126-f80c-4b23-9c47-bd256f9747f0}, !- Source Object
  11,                                     !- Outlet Port
  {5db72b6b-13c1-4f78-9b99-0c3ff0e75426}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b32a915-d236-4fa9-a5a9-05f66acb7055}, !- Handle
  {95b6ba79-aa64-46a1-965a-3d64da76a736}, !- Name
  {ff1ca126-f80c-4b23-9c47-bd256f9747f0}, !- HVAC Component
  {6dc709ec-0116-4b1d-a7a4-f859ab06392c}; !- Port 1

OS:PortList,
  {ea4432d0-fd6a-411d-8184-ca2ab739ac2f}, !- Handle
  {5647a20c-0de3-4596-9bb4-58e322be224f}, !- Name
  {ff1ca126-f80c-4b23-9c47-bd256f9747f0}, !- HVAC Component
  {fe16f271-07a1-445d-b868-9accd2c7b3ec}; !- Port 1

OS:PortList,
  {a3d7b811-2525-4ff7-a5e5-4de10b45f064}, !- Handle
  {0dfc39e1-9fb6-41ab-ad1a-7112e8c79699}, !- Name
  {ff1ca126-f80c-4b23-9c47-bd256f9747f0}; !- HVAC Component

OS:Sizing:Zone,
  {3e27cb72-d0c8-4a43-b707-7f7ed022288c}, !- Handle
  {ff1ca126-f80c-4b23-9c47-bd256f9747f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec5f36b0-97ac-492c-8ac0-34837552aaf6}, !- Handle
  Building Story 4 ThermalZone Zone HVAC Equipment List, !- Name
  {ff1ca126-f80c-4b23-9c47-bd256f9747f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aacae8be-d450-4e57-bae7-cd15e0ce1205}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d0f648aa-a541-408a-a1be-abef5bc7af36}, !- Handle
  Building Story 5 Space,                 !- Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {05a4a94f-12d1-4cf1-8699-cea5e1cbd8bc}, !- Building Story Name
  {18da205a-49c1-4333-b178-08fd99db1525}; !- Thermal Zone Name

OS:Surface,
  {3dd97a97-9fab-4dcd-ba91-a951150da698}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  {fa78c089-82c7-47fd-a530-6db981ba181a}, !- Construction Name
  {d0f648aa-a541-408a-a1be-abef5bc7af36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 12, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 12, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 12,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 12, !- X,Y,Z Vertex 4 {m}
  58.9074530650338, 162.208767086096, 12, !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 12; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {014e6432-3377-4874-aa54-8d4bec241393}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f648aa-a541-408a-a1be-abef5bc7af36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-011, 204.247594259822, 15, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 12, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 12, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf03589d-137c-4ad5-a2ce-f9ce7cf08b0e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f648aa-a541-408a-a1be-abef5bc7af36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 15,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 12,  !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-011, 204.247594259822, 12, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-011, 204.247594259822, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0760cac-2838-47b1-b200-c337e50fd4aa}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f648aa-a541-408a-a1be-abef5bc7af36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 15, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 12, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 12,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 15;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0158c982-c6c7-4d75-9fe2-1200e199d010}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f648aa-a541-408a-a1be-abef5bc7af36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530650338, 162.208767086096, 15, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 12, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 12, !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4231d5d-e1f5-4438-b3bc-e1dffe28d54e}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f648aa-a541-408a-a1be-abef5bc7af36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 15, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 12, !- X,Y,Z Vertex 2 {m}
  58.9074530650338, 162.208767086096, 12, !- X,Y,Z Vertex 3 {m}
  58.9074530650338, 162.208767086096, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76e0ab7e-41ee-40e5-93d5-0c5d6f0bae04}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f648aa-a541-408a-a1be-abef5bc7af36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 15, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 12, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 12, !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d7d7e1-256f-4d7a-b2fc-09cdad3a261e}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c2a618cc-6477-45f2-8667-b65439b80b4e}, !- Construction Name
  {d0f648aa-a541-408a-a1be-abef5bc7af36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 15, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 15, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 15, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 15,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-011, 204.247594259822, 15, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 15; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {05a4a94f-12d1-4cf1-8699-cea5e1cbd8bc}, !- Handle
  Building Story 5,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {18da205a-49c1-4333-b178-08fd99db1525}, !- Handle
  Building Story 5 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51661656-9d5e-4dc5-927e-8c7be1aae220}, !- Zone Air Inlet Port List
  {7f7c7fb8-9f1b-44f0-b320-aa056a0a68da}, !- Zone Air Exhaust Port List
  {dcfde988-4c0f-4588-b422-8fb3427f9ce3}, !- Zone Air Node Name
  {4690f09b-3b46-472a-9fe5-f4dcd09a5a29}, !- Zone Return Air Port List
  {607fd670-662d-4990-9bad-c694edcaac25}, !- Primary Daylighting Control Name
  0.079,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d046c923-47ca-4e22-9e16-cde8e534e2a2}, !- Secondary Daylighting Control Name
  0.92,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce80aebd-a8a1-4940-8218-6f737e0d039d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f00dec5-ced7-49b8-82d5-bd7f7ba8326f}, !- Handle
  Building Story 5 ThermalZone Zone Air Node, !- Name
  {dcfde988-4c0f-4588-b422-8fb3427f9ce3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcfde988-4c0f-4588-b422-8fb3427f9ce3}, !- Handle
  {4a713de9-e691-483d-8ecd-7942cd2191ce}, !- Name
  {18da205a-49c1-4333-b178-08fd99db1525}, !- Source Object
  11,                                     !- Outlet Port
  {8f00dec5-ced7-49b8-82d5-bd7f7ba8326f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51661656-9d5e-4dc5-927e-8c7be1aae220}, !- Handle
  {92a1b841-9d97-4f03-9f54-93d07aeb1262}, !- Name
  {18da205a-49c1-4333-b178-08fd99db1525}, !- HVAC Component
  {4119c3b4-542a-42f9-8c25-f6a79f2c88a3}; !- Port 1

OS:PortList,
  {7f7c7fb8-9f1b-44f0-b320-aa056a0a68da}, !- Handle
  {ae0e452e-d758-43f1-8a9c-663d16ec753a}, !- Name
  {18da205a-49c1-4333-b178-08fd99db1525}; !- HVAC Component

OS:PortList,
  {4690f09b-3b46-472a-9fe5-f4dcd09a5a29}, !- Handle
  {3d8f06a8-b223-4da1-b9cf-4541997f9a9c}, !- Name
  {18da205a-49c1-4333-b178-08fd99db1525}, !- HVAC Component
  {5eba1c1f-c334-4bb9-875e-14ca54eb475c}; !- Port 1

OS:Sizing:Zone,
  {e565cc6d-9c02-442a-a8bf-ce861ab11dde}, !- Handle
  {18da205a-49c1-4333-b178-08fd99db1525}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0dc2d051-a204-42e3-8cc0-7da081f91c64}, !- Handle
  Building Story 5 ThermalZone Zone HVAC Equipment List, !- Name
  {18da205a-49c1-4333-b178-08fd99db1525}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24450943-e87f-45ed-8ad7-c12f822e7903}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f4d59688-fcbb-4021-aec3-009bce9648d9}, !- Handle
  Building Story 6 Space,                 !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4ddb8894-e940-4166-82de-a2bbea0bb2a7}, !- Building Story Name
  {fcb78d6e-4501-4845-a931-108b76d829af}; !- Thermal Zone Name

OS:Surface,
  {bb78c3ee-301c-41db-af07-e9a140563f8a}, !- Handle
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  {92379e71-3d71-4b9d-bb6b-295ab3919a12}, !- Construction Name
  {f4d59688-fcbb-4021-aec3-009bce9648d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 15, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 15, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 15,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 15, !- X,Y,Z Vertex 4 {m}
  58.9074530650338, 162.208767086096, 15, !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 15; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b93d4830-f40c-4781-93f9-0a8665965328}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d59688-fcbb-4021-aec3-009bce9648d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-011, 204.247594259822, 18, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 15, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 15, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8bbf02-7da1-4846-96c9-92ef1f232d73}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d59688-fcbb-4021-aec3-009bce9648d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 15,  !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-011, 204.247594259822, 15, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-011, 204.247594259822, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c4c6bf-c574-407e-b2f5-628e00107a2a}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d59688-fcbb-4021-aec3-009bce9648d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 15, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 15,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 18;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ffff06f-e000-4b64-9f2d-b7ab07d61e8e}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d59688-fcbb-4021-aec3-009bce9648d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530650338, 162.208767086096, 18, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 15, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 15, !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b412a293-4140-45a0-8b0c-964057fcd630}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d59688-fcbb-4021-aec3-009bce9648d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 18, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 15, !- X,Y,Z Vertex 2 {m}
  58.9074530650338, 162.208767086096, 15, !- X,Y,Z Vertex 3 {m}
  58.9074530650338, 162.208767086096, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84c626cd-d75e-46ea-9da8-ab8ab9deb6ed}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d59688-fcbb-4021-aec3-009bce9648d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 18, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 15, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 15, !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8fda6e-4520-48f1-af04-ccd643f111a2}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4d59688-fcbb-4021-aec3-009bce9648d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 18, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 18, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-011, 204.247594259822, 18, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 18; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {4ddb8894-e940-4166-82de-a2bbea0bb2a7}, !- Handle
  Building Story 6,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {fcb78d6e-4501-4845-a931-108b76d829af}, !- Handle
  Building Story 6 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b80e1440-36c8-440f-88e1-46f09a405927}, !- Zone Air Inlet Port List
  {263d06e5-71c9-41c8-9ea6-960b47f4111d}, !- Zone Air Exhaust Port List
  {9863b05c-50e9-4e2d-995c-24380c4487a0}, !- Zone Air Node Name
  {0a988688-c8a8-4e83-973d-7f3faa1c86df}, !- Zone Return Air Port List
  {de6940e0-32bb-498a-9cc5-f9b5921b2bc5}, !- Primary Daylighting Control Name
  0.079,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {0a7116c4-e682-495e-8f63-0977ad796936}, !- Secondary Daylighting Control Name
  0.186,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef854c89-2e3f-47f2-948b-256e5bbba3a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f953f32a-bc71-40ed-8881-f431b9688958}, !- Handle
  Building Story 6 ThermalZone Zone Air Node, !- Name
  {9863b05c-50e9-4e2d-995c-24380c4487a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9863b05c-50e9-4e2d-995c-24380c4487a0}, !- Handle
  {e9ea9f7e-6cfe-4fd4-adc6-8f66ea905e41}, !- Name
  {fcb78d6e-4501-4845-a931-108b76d829af}, !- Source Object
  11,                                     !- Outlet Port
  {f953f32a-bc71-40ed-8881-f431b9688958}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b80e1440-36c8-440f-88e1-46f09a405927}, !- Handle
  {a7c31229-b9ea-4647-b9ea-54021d5af16b}, !- Name
  {fcb78d6e-4501-4845-a931-108b76d829af}, !- HVAC Component
  {423fad9a-10fa-4b8e-aa8a-00b186199d54}; !- Port 1

OS:PortList,
  {263d06e5-71c9-41c8-9ea6-960b47f4111d}, !- Handle
  {9e979579-2263-4094-9146-c5b5951bf08d}, !- Name
  {fcb78d6e-4501-4845-a931-108b76d829af}; !- HVAC Component

OS:PortList,
  {0a988688-c8a8-4e83-973d-7f3faa1c86df}, !- Handle
  {146fa5e9-6d04-4657-9dc0-dddd06dfe93f}, !- Name
  {fcb78d6e-4501-4845-a931-108b76d829af}, !- HVAC Component
  {2d28a0cc-91c1-4a00-85be-d7cc9ae9ff12}; !- Port 1

OS:Sizing:Zone,
  {b9db6af4-124f-4475-9efa-4e57a6cd39ad}, !- Handle
  {fcb78d6e-4501-4845-a931-108b76d829af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf228d66-2b41-4573-8b79-2686d397c62c}, !- Handle
  Building Story 6 ThermalZone Zone HVAC Equipment List, !- Name
  {fcb78d6e-4501-4845-a931-108b76d829af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4d6f7b8-74fc-47a2-a084-3c84a87e978c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {1b72c1c6-f3fe-4508-9fd3-4fd38a352f94}, !- Handle
  Building Story 7 Space,                 !- Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a9d95292-12db-4a75-ba4a-276a3ee6a1e8}, !- Building Story Name
  {0cf2d9d0-a9f4-4c14-9028-b14552ab7f82}; !- Thermal Zone Name

OS:Surface,
  {91e4243f-f5dc-4947-9172-c2ea2800549f}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {fa78c089-82c7-47fd-a530-6db981ba181a}, !- Construction Name
  {1b72c1c6-f3fe-4508-9fd3-4fd38a352f94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 18, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 18, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 4 {m}
  58.9074530650338, 162.208767086096, 18, !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 18; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1d5495b4-bdb7-4865-a6ef-01131be0e50b}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b72c1c6-f3fe-4508-9fd3-4fd38a352f94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-011, 204.247594259822, 21, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 18, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 18, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 21; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b26f4a3b-66bb-4402-b187-47cf80894eb7}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b72c1c6-f3fe-4508-9fd3-4fd38a352f94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 21,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-011, 204.247594259822, 18, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-011, 204.247594259822, 21; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c440ab7-7398-4cb3-8f89-129879d3089e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b72c1c6-f3fe-4508-9fd3-4fd38a352f94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 21, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 21;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eea3490-43bb-4561-bf2f-c7236bd4a20d}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b72c1c6-f3fe-4508-9fd3-4fd38a352f94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530650338, 162.208767086096, 21, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 18, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 21; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23a5c30f-777b-495d-b8d9-885f65ba404f}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b72c1c6-f3fe-4508-9fd3-4fd38a352f94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 21, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 18, !- X,Y,Z Vertex 2 {m}
  58.9074530650338, 162.208767086096, 18, !- X,Y,Z Vertex 3 {m}
  58.9074530650338, 162.208767086096, 21; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4d0e766-a7ef-4fa0-9dd7-8bd11e86dd94}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b72c1c6-f3fe-4508-9fd3-4fd38a352f94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 21, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 18, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 18, !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 21; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da082d4-093f-4d4d-bfc9-0dc813101567}, !- Handle
  Surface 56,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c2a618cc-6477-45f2-8667-b65439b80b4e}, !- Construction Name
  {1b72c1c6-f3fe-4508-9fd3-4fd38a352f94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 21, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 21, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 21, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 21,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-011, 204.247594259822, 21, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 21; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {a9d95292-12db-4a75-ba4a-276a3ee6a1e8}, !- Handle
  Building Story 7,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {0cf2d9d0-a9f4-4c14-9028-b14552ab7f82}, !- Handle
  Building Story 7 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e306c29-ea99-4c52-b835-d0f9cd28cf3e}, !- Zone Air Inlet Port List
  {a451686a-3f09-481c-a4e6-7c48971b0fb1}, !- Zone Air Exhaust Port List
  {5e2f52b7-1cd1-4ea3-a0f2-8dc97623ec1b}, !- Zone Air Node Name
  {836194dc-5a97-43a9-8f20-629de0e8aa05}, !- Zone Return Air Port List
  {72e8bbd2-6204-41b1-8cd0-6522f1338d29}, !- Primary Daylighting Control Name
  0.079,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5dc3312d-b461-42ac-a2e6-250a082cd81f}, !- Secondary Daylighting Control Name
  0.92,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29166de0-1872-41f2-88d8-a4eb17e8ee97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96e93136-8f95-4142-8d78-cb207eabb774}, !- Handle
  Building Story 7 ThermalZone Zone Air Node, !- Name
  {5e2f52b7-1cd1-4ea3-a0f2-8dc97623ec1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e2f52b7-1cd1-4ea3-a0f2-8dc97623ec1b}, !- Handle
  {f7f80941-6af6-4505-8cf8-07536eda94f1}, !- Name
  {0cf2d9d0-a9f4-4c14-9028-b14552ab7f82}, !- Source Object
  11,                                     !- Outlet Port
  {96e93136-8f95-4142-8d78-cb207eabb774}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e306c29-ea99-4c52-b835-d0f9cd28cf3e}, !- Handle
  {a097a96f-0c9a-45bf-aff5-1ed69796d80b}, !- Name
  {0cf2d9d0-a9f4-4c14-9028-b14552ab7f82}, !- HVAC Component
  {995a6b3a-1059-4f79-820c-5a4b86dcd51e}; !- Port 1

OS:PortList,
  {a451686a-3f09-481c-a4e6-7c48971b0fb1}, !- Handle
  {f3bea56e-e478-45ed-860e-85321d94b4cc}, !- Name
  {0cf2d9d0-a9f4-4c14-9028-b14552ab7f82}, !- HVAC Component
  {cb96889c-ce3e-46bc-875b-804fa2caa291}; !- Port 1

OS:PortList,
  {836194dc-5a97-43a9-8f20-629de0e8aa05}, !- Handle
  {a4540df8-24ec-4310-bbfd-9a826373ad60}, !- Name
  {0cf2d9d0-a9f4-4c14-9028-b14552ab7f82}; !- HVAC Component

OS:Sizing:Zone,
  {04c9077f-9f94-4210-9269-ced21b71de18}, !- Handle
  {0cf2d9d0-a9f4-4c14-9028-b14552ab7f82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09870e4f-0e27-4eee-afe2-9ae0429d1866}, !- Handle
  Building Story 7 ThermalZone Zone HVAC Equipment List, !- Name
  {0cf2d9d0-a9f4-4c14-9028-b14552ab7f82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffc6e939-9d20-4f77-b0ea-5395e34f92b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {585338fe-9b4a-49a3-9dec-9b69609f79d8}, !- Handle
  Building Story 8 Space,                 !- Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {17d6082c-75b4-47a6-a96a-4ad147b9b6a3}, !- Building Story Name
  {bf8d5e4b-c384-4d23-9412-2adb2edc12e5}; !- Thermal Zone Name

OS:Surface,
  {32f6b712-2a62-4178-8801-0552cfea4b00}, !- Handle
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  {92379e71-3d71-4b9d-bb6b-295ab3919a12}, !- Construction Name
  {585338fe-9b4a-49a3-9dec-9b69609f79d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 21, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 21, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 21,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 21, !- X,Y,Z Vertex 4 {m}
  58.9074530650338, 162.208767086096, 21, !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 21; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e4f2dcb2-474c-4166-9db3-d8e25e843c5b}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {585338fe-9b4a-49a3-9dec-9b69609f79d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-011, 204.247594259822, 24, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 21, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 21, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98824435-e964-43d7-9323-e7ad9271732c}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {585338fe-9b4a-49a3-9dec-9b69609f79d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 24,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 21,  !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-011, 204.247594259822, 21, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-011, 204.247594259822, 24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8809dbaf-4939-4cca-ac27-2bbc0e62171c}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {585338fe-9b4a-49a3-9dec-9b69609f79d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 24, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 21, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 21,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 24;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5472950-86a2-4330-ae36-a9624d2f888f}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {585338fe-9b4a-49a3-9dec-9b69609f79d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530650338, 162.208767086096, 24, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 21, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 21, !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d7213b-2ec3-4c97-bccc-338c169ee500}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {585338fe-9b4a-49a3-9dec-9b69609f79d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 24, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 21, !- X,Y,Z Vertex 2 {m}
  58.9074530650338, 162.208767086096, 21, !- X,Y,Z Vertex 3 {m}
  58.9074530650338, 162.208767086096, 24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e1349e6-fccf-4676-a9c9-2b5cfb565ccf}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {585338fe-9b4a-49a3-9dec-9b69609f79d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 24, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 21, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 21, !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c017f6c-12ac-4ba0-bc7a-f0b10e6e1d9e}, !- Handle
  Surface 64,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {585338fe-9b4a-49a3-9dec-9b69609f79d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 24, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 24, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 24, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 24,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-011, 204.247594259822, 24, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 24; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {17d6082c-75b4-47a6-a96a-4ad147b9b6a3}, !- Handle
  Building Story 8,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {bf8d5e4b-c384-4d23-9412-2adb2edc12e5}, !- Handle
  Building Story 8 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5de946b9-144f-4ef0-974a-a1cf91b7a85b}, !- Zone Air Inlet Port List
  {ca3c2367-16b0-41e2-99e4-309395fec309}, !- Zone Air Exhaust Port List
  {82171122-3916-475a-96bb-a452f6952ec1}, !- Zone Air Node Name
  {bbc42ec9-a7d8-4891-96db-522b5cfb9b9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3094a6a4-6c0e-4af5-a4f1-eca885290bb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29677e30-2da6-404d-8834-d3f965f6c62b}, !- Handle
  Building Story 8 ThermalZone Zone Air Node, !- Name
  {82171122-3916-475a-96bb-a452f6952ec1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82171122-3916-475a-96bb-a452f6952ec1}, !- Handle
  {18c318c6-a21b-40b4-a042-824537afa239}, !- Name
  {bf8d5e4b-c384-4d23-9412-2adb2edc12e5}, !- Source Object
  11,                                     !- Outlet Port
  {29677e30-2da6-404d-8834-d3f965f6c62b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5de946b9-144f-4ef0-974a-a1cf91b7a85b}, !- Handle
  {1eab7dbb-2c43-4cfd-b1dc-711c10cadbad}, !- Name
  {bf8d5e4b-c384-4d23-9412-2adb2edc12e5}, !- HVAC Component
  {8f7aac6b-45b1-40a7-9cab-e0338eb234a5}; !- Port 1

OS:PortList,
  {ca3c2367-16b0-41e2-99e4-309395fec309}, !- Handle
  {8b30e8d2-5ade-4103-8ad3-9b2243d8aa2a}, !- Name
  {bf8d5e4b-c384-4d23-9412-2adb2edc12e5}; !- HVAC Component

OS:PortList,
  {bbc42ec9-a7d8-4891-96db-522b5cfb9b9d}, !- Handle
  {2823a8bd-a614-4a27-966f-86c2cd829022}, !- Name
  {bf8d5e4b-c384-4d23-9412-2adb2edc12e5}, !- HVAC Component
  {c9330728-a7b5-4824-8f92-60d8de52ee21}; !- Port 1

OS:Sizing:Zone,
  {fa51534b-b3b2-4406-ab5a-57edf9364869}, !- Handle
  {bf8d5e4b-c384-4d23-9412-2adb2edc12e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe3a963e-1141-4587-a97e-6f27524b8cec}, !- Handle
  Building Story 8 ThermalZone Zone HVAC Equipment List, !- Name
  {bf8d5e4b-c384-4d23-9412-2adb2edc12e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9ee8e8e-acb4-447f-85d2-15d90bd350e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {89ef9ff6-6009-4f13-b8c0-db95cc59a027}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eeed8b3f-473e-42ef-9c85-0c0838c635f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 1.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377593, 204.255500093618, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377593, 204.255500093618, 1.6623236719052; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb29e581-327c-4bd6-b696-cdce472aaf51}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfd1d404-b0e5-4599-ae15-ab86d7a5c1a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.9402598126939, 1.66229135564924, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.9402598126939, 0.762, !- X,Y,Z Vertex 2 {m}
  58.9153005909453, 162.184609761388, 0.762, !- X,Y,Z Vertex 3 {m}
  58.9153005909453, 162.184609761388, 1.66229135564924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e64ac0f7-99e4-47ea-9fb6-1238a186e7aa}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {144edaa7-6017-41d3-bbb4-29738f364eb5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 1.66310315320168, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 0.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 0.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 1.66310315320168; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {993fcba9-4f70-4a01-b852-3fa54012f92e}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74f3d017-3a09-48bf-b1d6-3802eef0927c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 1.66277945331812, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 0.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 0.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 1.66277945331812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f790fb0-c29e-4103-80c7-f6d82ef8dd86}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ac54a6d-f3d7-4b05-8ffe-46e956d620da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330766, 162.216569390944, 1.66246689074475, !- X,Y,Z Vertex 1 {m}
  58.9316250330766, 162.216569390944, 0.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 0.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 1.66246689074475; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af0d0cb8-89ab-4a06-bfac-90aabf573747}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c6f1db1-a84e-4136-8cc3-c85a4647d116}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226736956, 204.223493759639, 1.66221244417439, !- X,Y,Z Vertex 1 {m}
  0.00802034226736956, 204.223493759639, 0.762, !- X,Y,Z Vertex 2 {m}
  67.9628899866139, 0.0244355698943934, 0.762, !- X,Y,Z Vertex 3 {m}
  67.9628899866139, 0.0244355698943934, 1.66221244417439; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {034050da-df49-49ee-bee1-e9a8bcd4ae91}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b88c6d55-62d5-4c7c-9a37-fa71e88481b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226736956, 204.223493759639, 4.66221244417439, !- X,Y,Z Vertex 1 {m}
  0.00802034226736956, 204.223493759639, 3.762, !- X,Y,Z Vertex 2 {m}
  67.9628899866139, 0.0244355698943934, 3.762, !- X,Y,Z Vertex 3 {m}
  67.9628899866139, 0.0244355698943934, 4.66221244417439; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0506dbc6-84be-4c21-8865-d949f8f7af60}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7193460e-6815-49f0-bc3a-038610cc4a2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 4.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 3.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377593, 204.255500093618, 3.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377593, 204.255500093618, 4.6623236719052; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b35526d5-f3fd-4faa-be13-4528a12d3d92}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e184cff-14fd-4f13-b2e4-a765a174decf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 4.66277945331812, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 3.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 3.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 4.66277945331812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b87bff8c-7887-4537-9011-d96910cf1ac7}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad6dc1ab-3ba7-45dc-b0ed-5b46a4a995b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330766, 162.216569390944, 4.66246689074475, !- X,Y,Z Vertex 1 {m}
  58.9316250330766, 162.216569390944, 3.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 3.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 4.66246689074475; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84bdb81b-d1fd-4281-a892-b152640f4f0a}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {017f5ed5-037c-45ea-a838-b8694681abee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.9402598126939, 4.66229135564924, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.9402598126939, 3.762, !- X,Y,Z Vertex 2 {m}
  58.9153005909453, 162.184609761388, 3.762, !- X,Y,Z Vertex 3 {m}
  58.9153005909453, 162.184609761388, 4.66229135564924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a64cd29-cc47-4235-8e05-6f74af5c63b7}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec1921f6-8575-497d-959d-a58feb1f1e2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 4.66310315320168, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 3.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 3.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 4.66310315320168; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5463afee-4d65-4188-8261-3a47370f1d26}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d28cf74-d82c-4b26-9044-212ca772b8b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 7.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 6.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377593, 204.255500093618, 6.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377593, 204.255500093618, 7.6623236719052; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8beb290-af4c-4439-8e83-06fd48c2a226}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7469211a-d4f7-46a8-a8d9-6c598f00a945}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330766, 162.216569390944, 7.66246689074475, !- X,Y,Z Vertex 1 {m}
  58.9316250330766, 162.216569390944, 6.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 6.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 7.66246689074475; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dcc10be-1e71-4595-886a-69d97612060a}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2bf53da9-ebd6-4387-a56c-19dba8137b3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.9402598126939, 7.66229135564924, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.9402598126939, 6.762, !- X,Y,Z Vertex 2 {m}
  58.9153005909453, 162.184609761388, 6.762, !- X,Y,Z Vertex 3 {m}
  58.9153005909453, 162.184609761388, 7.66229135564924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2dd5578-abe8-4194-ba7a-8b16a9076b3d}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7aa9e55-f1df-4868-bab4-246ed4eddd9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 7.66277945331812, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 6.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 6.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 7.66277945331812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38e5dcab-2e25-4dd0-9589-beb426b23f08}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a98799b-826c-4634-b158-07f885d9a6b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226736956, 204.223493759639, 7.66221244417439, !- X,Y,Z Vertex 1 {m}
  0.00802034226736956, 204.223493759639, 6.762, !- X,Y,Z Vertex 2 {m}
  67.9628899866139, 0.0244355698943934, 6.762, !- X,Y,Z Vertex 3 {m}
  67.9628899866139, 0.0244355698943934, 7.66221244417439; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acfddb6c-53cb-46fa-a8d2-e2a41d5f7cee}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d2b6a24-8758-420b-8186-3ddda4261ea7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 7.66310315320168, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 6.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 6.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 7.66310315320168; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44c69d5d-32d0-4ac2-8776-d140f1760ca9}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6161f6a-3cf3-4927-8417-6b282b5cc3b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 10.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 9.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377593, 204.255500093618, 9.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377593, 204.255500093618, 10.6623236719052; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b09b394-88d9-4891-aa37-e42bdab91476}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {899eb836-b84c-4038-9067-8d84d4113294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.9402598126939, 10.6622913556492, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.9402598126939, 9.762, !- X,Y,Z Vertex 2 {m}
  58.9153005909453, 162.184609761388, 9.762, !- X,Y,Z Vertex 3 {m}
  58.9153005909453, 162.184609761388, 10.6622913556492; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28dd4c79-3795-47d3-845e-fd0992658f06}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5eea6ab-569d-470f-ba32-ae986ab83e88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226736956, 204.223493759639, 10.6622124441744, !- X,Y,Z Vertex 1 {m}
  0.00802034226736956, 204.223493759639, 9.762, !- X,Y,Z Vertex 2 {m}
  67.9628899866139, 0.0244355698943934, 9.762, !- X,Y,Z Vertex 3 {m}
  67.9628899866139, 0.0244355698943934, 10.6622124441744; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3be8ac82-c59a-47d3-9354-eddb5c1c3153}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a20e58c-1a54-4ff9-a4a5-09f511459a30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330766, 162.216569390944, 10.6624668907448, !- X,Y,Z Vertex 1 {m}
  58.9316250330766, 162.216569390944, 9.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 9.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 10.6624668907448; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47adfb33-eecd-48cf-a857-cbc2e6fe7536}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be95d25d-53e9-4202-bf73-0a7083205df6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 10.6627794533181, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 9.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 9.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 10.6627794533181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31bee94b-8730-481b-a2a8-d2fd819d91bd}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {632c5942-1377-4061-a790-3cca5fcfb92e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 10.6631031532017, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 9.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 9.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 10.6631031532017; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a79201d-8f50-4be7-899a-512fa2cbd297}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4231d5d-e1f5-4438-b3bc-e1dffe28d54e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.9402598126939, 13.6622913556492, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.9402598126939, 12.762, !- X,Y,Z Vertex 2 {m}
  58.9153005909453, 162.184609761388, 12.762, !- X,Y,Z Vertex 3 {m}
  58.9153005909453, 162.184609761388, 13.6622913556492; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9bbb619-d6cf-40fc-9a03-f9098bdfacd5}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76e0ab7e-41ee-40e5-93d5-0c5d6f0bae04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 13.6631031532017, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 12.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 12.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 13.6631031532017; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8660b271-047d-4180-8456-47c6ef14470f}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0760cac-2838-47b1-b200-c337e50fd4aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 13.6627794533181, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 12.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 12.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 13.6627794533181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a53da15-e8ac-4d76-b9cb-310a587cd5e1}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {014e6432-3377-4874-aa54-8d4bec241393}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226736956, 204.223493759639, 13.6622124441744, !- X,Y,Z Vertex 1 {m}
  0.00802034226736956, 204.223493759639, 12.762, !- X,Y,Z Vertex 2 {m}
  67.9628899866139, 0.0244355698943934, 12.762, !- X,Y,Z Vertex 3 {m}
  67.9628899866139, 0.0244355698943934, 13.6622124441744; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0bad956-84a5-43a2-b70c-07e11951072a}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf03589d-137c-4ad5-a2ce-f9ce7cf08b0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 13.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 12.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377593, 204.255500093618, 12.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377593, 204.255500093618, 13.6623236719052; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b380fd3-0408-4087-a44f-d1dc164ea888}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0158c982-c6c7-4d75-9fe2-1200e199d010}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330766, 162.216569390944, 13.6624668907448, !- X,Y,Z Vertex 1 {m}
  58.9316250330766, 162.216569390944, 12.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 12.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 13.6624668907448; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2779f091-2ed7-468f-bb13-3e7e71f0b320}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b93d4830-f40c-4781-93f9-0a8665965328}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226736956, 204.223493759639, 16.6622124441744, !- X,Y,Z Vertex 1 {m}
  0.00802034226736956, 204.223493759639, 15.762, !- X,Y,Z Vertex 2 {m}
  67.9628899866139, 0.0244355698943934, 15.762, !- X,Y,Z Vertex 3 {m}
  67.9628899866139, 0.0244355698943934, 16.6622124441744; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bffe33c-fb3d-44a8-8e54-ac156d245b6e}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd8bbf02-7da1-4846-96c9-92ef1f232d73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 16.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 15.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377593, 204.255500093618, 15.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377593, 204.255500093618, 16.6623236719052; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bca73d9-c4d4-4f5f-82a9-e843481a131c}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7c4c6bf-c574-407e-b2f5-628e00107a2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 16.6627794533181, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 15.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 15.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 16.6627794533181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5900547e-7faf-491d-8d66-2ab0e672a212}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {84c626cd-d75e-46ea-9da8-ab8ab9deb6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 16.6631031532017, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 15.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 15.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 16.6631031532017; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1775e92e-5194-4e9a-a94a-974582c2dae5}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b412a293-4140-45a0-8b0c-964057fcd630}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.9402598126939, 16.6622913556492, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.9402598126939, 15.762, !- X,Y,Z Vertex 2 {m}
  58.9153005909453, 162.184609761388, 15.762, !- X,Y,Z Vertex 3 {m}
  58.9153005909453, 162.184609761388, 16.6622913556492; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {364b68a2-ff21-42a5-9306-c646b27b7f2a}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ffff06f-e000-4b64-9f2d-b7ab07d61e8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330766, 162.216569390944, 16.6624668907448, !- X,Y,Z Vertex 1 {m}
  58.9316250330766, 162.216569390944, 15.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 15.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 16.6624668907448; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f37eef81-3fc3-41d3-8af2-0e720eb46070}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6eea3490-43bb-4561-bf2f-c7236bd4a20d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330766, 162.216569390944, 19.6624668907448, !- X,Y,Z Vertex 1 {m}
  58.9316250330766, 162.216569390944, 18.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 18.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 19.6624668907448; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1178adc-57dc-4d11-b6ba-5d264a85eac4}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d5495b4-bdb7-4865-a6ef-01131be0e50b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226736956, 204.223493759639, 19.6622124441744, !- X,Y,Z Vertex 1 {m}
  0.00802034226736956, 204.223493759639, 18.762, !- X,Y,Z Vertex 2 {m}
  67.9628899866139, 0.0244355698943934, 18.762, !- X,Y,Z Vertex 3 {m}
  67.9628899866139, 0.0244355698943934, 19.6622124441744; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a7f3a19-6a83-42b6-9c42-057991aee811}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b26f4a3b-66bb-4402-b187-47cf80894eb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 19.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 18.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377593, 204.255500093618, 18.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377593, 204.255500093618, 19.6623236719052; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb5e62db-72d3-4b8e-bf4d-b97951e56643}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c440ab7-7398-4cb3-8f89-129879d3089e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 19.6627794533181, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 18.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 18.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 19.6627794533181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {004c3788-a737-4418-a55d-930df4dab8d5}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23a5c30f-777b-495d-b8d9-885f65ba404f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.9402598126939, 19.6622913556492, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.9402598126939, 18.762, !- X,Y,Z Vertex 2 {m}
  58.9153005909453, 162.184609761388, 18.762, !- X,Y,Z Vertex 3 {m}
  58.9153005909453, 162.184609761388, 19.6622913556492; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea292b62-b46b-4802-befc-2fc392738e0e}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d0e766-a7ef-4fa0-9dd7-8bd11e86dd94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 19.6631031532017, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 18.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 18.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 19.6631031532017; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e609374f-e7aa-4d71-ad7a-5fa5dab71339}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4f2dcb2-474c-4166-9db3-d8e25e843c5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226736956, 204.223493759639, 22.6622124441744, !- X,Y,Z Vertex 1 {m}
  0.00802034226736956, 204.223493759639, 21.762, !- X,Y,Z Vertex 2 {m}
  67.9628899866139, 0.0244355698943934, 21.762, !- X,Y,Z Vertex 3 {m}
  67.9628899866139, 0.0244355698943934, 22.6622124441744; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2450ded-e04f-4635-a9b5-3750d8a00f18}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98824435-e964-43d7-9323-e7ad9271732c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 22.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 21.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377593, 204.255500093618, 21.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377593, 204.255500093618, 22.6623236719052; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b656c98-da20-465c-804f-c8da0df07179}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0e1349e6-fccf-4676-a9c9-2b5cfb565ccf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 22.6631031532017, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 21.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 21.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 22.6631031532017; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cb53102-f553-431b-9603-125b47e99606}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5472950-86a2-4330-ae36-a9624d2f888f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330766, 162.216569390944, 22.6624668907448, !- X,Y,Z Vertex 1 {m}
  58.9316250330766, 162.216569390944, 21.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 21.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 22.6624668907448; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {071e42ed-c880-4ae6-84b0-3f26bc337d70}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8809dbaf-4939-4cca-ac27-2bbc0e62171c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 22.6627794533181, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 21.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 21.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 22.6627794533181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f5b7d94-05df-4a8c-af15-d206ca66eced}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1d7213b-2ec3-4c97-bccc-338c169ee500}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.9402598126939, 22.6622913556492, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.9402598126939, 21.762, !- X,Y,Z Vertex 2 {m}
  58.9153005909453, 162.184609761388, 21.762, !- X,Y,Z Vertex 3 {m}
  58.9153005909453, 162.184609761388, 22.6622913556492; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2861466a-6f9b-4ce8-8924-6010f1e1e97e}, !- Handle
  Building Mixed use 2 Space,             !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {082a6524-4c3e-4b73-a94e-1875cb23aac8}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {2861466a-6f9b-4ce8-8924-6010f1e1e97e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 3;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {28b9b699-c38a-44d9-b7d1-e4de73ab6e99}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {2861466a-6f9b-4ce8-8924-6010f1e1e97e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.34896571480203e-011, 204.247594259822, 3, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5ca7787e-8f2d-400e-b7ff-b86222f0b987}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {2861466a-6f9b-4ce8-8924-6010f1e1e97e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-011, 204.247594259822, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {58c30da7-0fee-4027-a15c-133e71eee7d0}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {2861466a-6f9b-4ce8-8924-6010f1e1e97e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 4 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {a0615ca9-f79a-4b01-9532-92048eb1ecf8}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {2861466a-6f9b-4ce8-8924-6010f1e1e97e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 3,  !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 3,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-011, 204.247594259822, 3, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 3; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {9d8b7122-61dd-4a93-a4c1-7a178ad47e95}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {2861466a-6f9b-4ce8-8924-6010f1e1e97e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 3,  !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 2 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 3 {m}
  58.9074530650338, 162.208767086096, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5ca5e1b1-3e61-4dea-b7f8-5de5e27a69f1}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {2861466a-6f9b-4ce8-8924-6010f1e1e97e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 3, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {39fecd71-4772-4242-8474-b0f1e21b909b}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {2861466a-6f9b-4ce8-8924-6010f1e1e97e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.9074530650338, 162.208767086096, 3,  !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a90e25dd-19b2-4f50-aa63-0b5f8636403a}, !- Handle
  Building Mixed use 2 Space 1,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {74ebbe3d-6985-4f61-88fa-289e8bb2893c}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {a90e25dd-19b2-4f50-aa63-0b5f8636403a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b53d1487-5a63-4382-9626-75ac52787b68}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {a90e25dd-19b2-4f50-aa63-0b5f8636403a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.34896571480203e-011, 204.247594259822, 18, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {94521629-a9aa-430d-af6b-dfb76d71e4bd}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {a90e25dd-19b2-4f50-aa63-0b5f8636403a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-011, 204.247594259822, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {367cd8b1-c5bf-48fa-beea-5859f9659126}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {a90e25dd-19b2-4f50-aa63-0b5f8636403a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.9074530650338, 162.208767086096, 18, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1cb63bbd-f9b3-4d43-94ef-9c4766e36d85}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {a90e25dd-19b2-4f50-aa63-0b5f8636403a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 18, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 2 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 3 {m}
  58.9074530650338, 162.208767086096, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7883803d-1672-4211-9b3f-531040e72b68}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {a90e25dd-19b2-4f50-aa63-0b5f8636403a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 4 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {5a43c0e0-e0d4-46a6-b0e2-fb8372989b6c}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {a90e25dd-19b2-4f50-aa63-0b5f8636403a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 18, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c083ec59-37e7-45df-ab6a-cdf5742fd2ea}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {a90e25dd-19b2-4f50-aa63-0b5f8636403a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 18, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 18, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-011, 204.247594259822, 18, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 18; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {7b35ece3-c17e-4308-b526-4d9eb4270446}, !- Handle
  Building Mixed use 2 Space 2,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {2a69ea96-cc45-43cb-9846-423b855f3190}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {7b35ece3-c17e-4308-b526-4d9eb4270446}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 4 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {db042a8d-0c82-44b9-b19f-9a4af11e2748}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {7b35ece3-c17e-4308-b526-4d9eb4270446}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-011, 204.247594259822, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d8bc334c-4f57-4b33-a73f-44d28604943d}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {7b35ece3-c17e-4308-b526-4d9eb4270446}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6741dac7-c0a6-4048-bb23-5ce64f829ea6}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {7b35ece3-c17e-4308-b526-4d9eb4270446}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.9074530650338, 162.208767086096, 9,  !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c108f904-2739-412a-a1df-3ced6c6fc861}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {7b35ece3-c17e-4308-b526-4d9eb4270446}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 9, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f1d3b7c2-f0cf-48de-95f7-f15960ccae08}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {7b35ece3-c17e-4308-b526-4d9eb4270446}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 2 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 3 {m}
  58.9074530650338, 162.208767086096, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2e001318-374f-4832-b9b0-6c2c0a59988c}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {7b35ece3-c17e-4308-b526-4d9eb4270446}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 9,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-011, 204.247594259822, 9, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 9; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {5f79002e-a86e-4f8b-ab82-41fe80ea2634}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {7b35ece3-c17e-4308-b526-4d9eb4270446}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.34896571480203e-011, 204.247594259822, 9, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cfb70743-7608-42b4-886d-8572d44a5dbe}, !- Handle
  Building Mixed use 2 Space 3,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {a2059777-2525-40c6-8e32-bbf964f7ff34}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {cfb70743-7608-42b4-886d-8572d44a5dbe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 9, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {73e62221-4fc6-4476-8258-3f070aaaf89a}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {cfb70743-7608-42b4-886d-8572d44a5dbe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 4 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {e981c410-14d2-4d41-97bc-9d2a3e9c6ee1}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {cfb70743-7608-42b4-886d-8572d44a5dbe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cf3cac25-c949-4420-b090-60bb6871f979}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {cfb70743-7608-42b4-886d-8572d44a5dbe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 9,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-011, 204.247594259822, 9, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 9; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {b877a739-7663-4350-a679-7d989a4a80ec}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {cfb70743-7608-42b4-886d-8572d44a5dbe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.9074530650338, 162.208767086096, 9,  !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6d5946cc-862f-4266-88d0-b6991d58f17c}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {cfb70743-7608-42b4-886d-8572d44a5dbe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-011, 204.247594259822, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1c494da6-856d-4544-b2d1-e2c39c3b7dbf}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {cfb70743-7608-42b4-886d-8572d44a5dbe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.34896571480203e-011, 204.247594259822, 9, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c5582d2b-df5e-47bb-a6f8-af0e6ba124e7}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {cfb70743-7608-42b4-886d-8572d44a5dbe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 2 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 3 {m}
  58.9074530650338, 162.208767086096, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9da1a749-bac3-42f2-96ff-65d35f2f0e40}, !- Handle
  Building Mixed use 2 Space 4,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {69fd2e30-2c1f-4d2f-ba78-4fb5dd66f70f}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {9da1a749-bac3-42f2-96ff-65d35f2f0e40}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.34896571480203e-011, 204.247594259822, 30, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0d0be8f6-5afa-4ff0-9dcb-c9e86278e298}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {9da1a749-bac3-42f2-96ff-65d35f2f0e40}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 4 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {b65bf575-8ba0-4118-96b3-f3f7b27f52e2}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {9da1a749-bac3-42f2-96ff-65d35f2f0e40}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 30,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-011, 204.247594259822, 0, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-011, 204.247594259822, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a19f20ed-d1b3-41fc-80bb-5bd46eb48c6f}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {9da1a749-bac3-42f2-96ff-65d35f2f0e40}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 30, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9db99caa-1602-4c54-a18a-d772df126a47}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {9da1a749-bac3-42f2-96ff-65d35f2f0e40}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 30, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 30;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {51b79398-39d7-4ca2-b466-1ffc86657ccd}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {9da1a749-bac3-42f2-96ff-65d35f2f0e40}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.9074530650338, 162.208767086096, 30, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {efd4b8cf-ecd3-4007-a7aa-3aeed0cc33c0}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {9da1a749-bac3-42f2-96ff-65d35f2f0e40}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 30, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 2 {m}
  58.9074530650338, 162.208767086096, 0,  !- X,Y,Z Vertex 3 {m}
  58.9074530650338, 162.208767086096, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4cf4c669-6bb7-456c-a7e0-b1129a691119}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {9da1a749-bac3-42f2-96ff-65d35f2f0e40}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 30, !- X,Y,Z Vertex 1 {m}
  58.9074530650338, 162.208767086096, 30, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 30, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 30,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-011, 204.247594259822, 30, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 30; !- X,Y,Z Vertex 6 {m}

OS:Daylighting:Control,
  {05c6cb1b-573d-4c5d-b6d6-a1e3f7fcf583}, !- Handle
  Building Story 1 Space Daylt Sensor 1,  !- Name
  {0826748c-e856-4136-aa7c-f21f92b2d100}, !- Space Name
  87.3464517690373,                       !- Position X-Coordinate {m}
  7.50134237879086,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {566e8615-2181-4d9b-91c7-a285d75c3d97}, !- Handle
  Building Story 1 Space Daylt Sensor 2,  !- Name
  {0826748c-e856-4136-aa7c-f21f92b2d100}, !- Space Name
  86.9996256361244,                       !- Position X-Coordinate {m}
  8.56027088176258,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {01f73717-25d5-4187-bc62-ffe3842cc0df}, !- Handle
  Building Story 3 Space Daylt Sensor 1,  !- Name
  {55890fad-9c75-478c-bd91-8fd8d8e8f9ab}, !- Space Name
  105.189574937402,                       !- Position X-Coordinate {m}
  178.300829516451,                       !- Position Y-Coordinate {m}
  6.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1a247f57-c499-455c-8ee0-d561f5bdcc75}, !- Handle
  Building Story 3 Space Daylt Sensor 2,  !- Name
  {55890fad-9c75-478c-bd91-8fd8d8e8f9ab}, !- Space Name
  104.847424573927,                       !- Position X-Coordinate {m}
  179.360830094877,                       !- Position Y-Coordinate {m}
  6.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {947f8a7e-504e-442e-b2ae-c2a3d1787813}, !- Handle
  Building Story 4 Space Daylt Sensor 1,  !- Name
  {8ddc3d03-856c-47b6-b323-91355cd67c7a}, !- Space Name
  105.189574937402,                       !- Position X-Coordinate {m}
  178.300829516451,                       !- Position Y-Coordinate {m}
  9.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a032c9ed-45df-4026-965e-20dc69e995e4}, !- Handle
  Building Story 4 Space Daylt Sensor 2,  !- Name
  {8ddc3d03-856c-47b6-b323-91355cd67c7a}, !- Space Name
  104.847424573927,                       !- Position X-Coordinate {m}
  179.360830094878,                       !- Position Y-Coordinate {m}
  9.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {607fd670-662d-4990-9bad-c694edcaac25}, !- Handle
  Building Story 5 Space Daylt Sensor 1,  !- Name
  {d0f648aa-a541-408a-a1be-abef5bc7af36}, !- Space Name
  87.3464517690373,                       !- Position X-Coordinate {m}
  7.50134237879087,                       !- Position Y-Coordinate {m}
  12.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d046c923-47ca-4e22-9e16-cde8e534e2a2}, !- Handle
  Building Story 5 Space Daylt Sensor 2,  !- Name
  {d0f648aa-a541-408a-a1be-abef5bc7af36}, !- Space Name
  86.9996256361244,                       !- Position X-Coordinate {m}
  8.5602708817626,                        !- Position Y-Coordinate {m}
  12.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {de6940e0-32bb-498a-9cc5-f9b5921b2bc5}, !- Handle
  Building Story 6 Space Daylt Sensor 1,  !- Name
  {f4d59688-fcbb-4021-aec3-009bce9648d9}, !- Space Name
  87.3464517690373,                       !- Position X-Coordinate {m}
  7.50134237879087,                       !- Position Y-Coordinate {m}
  15.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0a7116c4-e682-495e-8f63-0977ad796936}, !- Handle
  Building Story 6 Space Daylt Sensor 2,  !- Name
  {f4d59688-fcbb-4021-aec3-009bce9648d9}, !- Space Name
  86.9996256361244,                       !- Position X-Coordinate {m}
  8.5602708817626,                        !- Position Y-Coordinate {m}
  15.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {72e8bbd2-6204-41b1-8cd0-6522f1338d29}, !- Handle
  Building Story 7 Space Daylt Sensor 1,  !- Name
  {1b72c1c6-f3fe-4508-9fd3-4fd38a352f94}, !- Space Name
  105.189574937402,                       !- Position X-Coordinate {m}
  178.300829516451,                       !- Position Y-Coordinate {m}
  18.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5dc3312d-b461-42ac-a2e6-250a082cd81f}, !- Handle
  Building Story 7 Space Daylt Sensor 2,  !- Name
  {1b72c1c6-f3fe-4508-9fd3-4fd38a352f94}, !- Space Name
  104.847424573927,                       !- Position X-Coordinate {m}
  179.360830094878,                       !- Position Y-Coordinate {m}
  18.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {9296883d-eadf-42cc-8689-896e802e1205}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5935df3c-f4df-4793-8d5a-be6556a5e35d}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {9296883d-eadf-42cc-8689-896e802e1205}; !- Layer 1

OS:InternalMass:Definition,
  {eddb8460-aef3-4a3e-850a-9296811219a5}, !- Handle
  Internal Mass Definition 1,             !- Name
  {5935df3c-f4df-4793-8d5a-be6556a5e35d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {6c5ae853-453c-4db9-b661-a1d5c2f0d065}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5dc8f3a5-64af-4d0a-8ea8-6eb6b8f8ab60}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Heating Setpoint Temperature Schedule Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {c304766f-1398-4f2b-9db0-5638519b95e4}, !- Handle
  Story Mid2 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3094a6a4-6c0e-4af5-a4f1-eca885290bb7}, !- Handle
  Story Mid2 Blended Space Type Thermostat, !- Name
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Heating Setpoint Temperature Schedule Name
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {2b3737b2-73d6-48aa-ad4d-2897d2cf0a6c}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27762f04-c6b0-4ef9-a4cf-b1a8e7fba4dd}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {e732a2fb-f866-447b-9c7c-2cfa8330ce37}, !- Heating Setpoint Temperature Schedule Name
  {1f313f5f-ed1c-45fd-a1dd-75b8622ea8b7}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {0d515575-7085-432f-8e60-1fa36e63f30c}, !- Handle
  Story Mid5 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef854c89-2e3f-47f2-948b-256e5bbba3a3}, !- Handle
  Story Mid5 Blended Space Type Thermostat, !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Heating Setpoint Temperature Schedule Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {f338eeb0-cfae-4f39-8f17-fe23344b9713}, !- Handle
  Story Mid3 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce80aebd-a8a1-4940-8218-6f737e0d039d}, !- Handle
  Story Mid3 Blended Space Type Thermostat, !- Name
  {13730472-8f05-44a6-a8ca-45755b118f44}, !- Heating Setpoint Temperature Schedule Name
  {77ed0c79-900e-49a2-a295-d3bb24d8cd72}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {c7bc6e64-81b4-4f16-8c24-18b5b2ebcb99}, !- Handle
  Story Mid4 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1809b79-a3d0-4b92-a2d3-80aec009feb0}, !- Handle
  Story Mid4 Blended Space Type Thermostat, !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Heating Setpoint Temperature Schedule Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {21bc8a2b-9280-46e2-8b15-010c149a12fb}, !- Handle
  Story Mid6 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1019355e-7096-4d91-bf65-2b9a408c7769}, !- Handle
  Story Mid6 Blended Space Type Thermostat, !- Name
  {b9cdff9a-99cf-4423-8b43-acbede7e4b54}, !- Heating Setpoint Temperature Schedule Name
  {33fd4dce-9fa8-41be-bc06-f80bd19077a6}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {6c670913-483d-434f-8d85-b95464c48ccc}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29166de0-1872-41f2-88d8-a4eb17e8ee97}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {b9cdff9a-99cf-4423-8b43-acbede7e4b54}, !- Heating Setpoint Temperature Schedule Name
  {33fd4dce-9fa8-41be-bc06-f80bd19077a6}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {f010ca3c-38fe-4615-9214-fb8b4d9b2707}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {43f4e66b-16a3-4399-816b-7935bd883d91}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {697e6f00-671f-4446-bbaf-2756e743d277}, !- Plant Side Inlet Node Name
  {f4096436-bfc6-4437-9b64-2e22e4bffb4c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a5319f32-eaf6-48eb-8399-faad0208adb2}, !- Demand Side Inlet Node Name
  {ebfcb0ab-075a-45b0-827e-cd33a1efb333}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0187a73a-abd7-4c0e-85ce-62cfa64cff57}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Demand Mixer Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Demand Splitter Name
  {fc3903fa-3842-498d-8363-328d2e965dd3}, !- Supply Mixer Name
  {0dbfe660-0cec-473c-8fcf-ad97aca7df39}; !- Supply Splitter Name

OS:Node,
  {3ead6752-3299-457f-8cbc-97e7c453bf5d}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {697e6f00-671f-4446-bbaf-2756e743d277}, !- Inlet Port
  {394b2d6a-3ad1-445d-9a06-7ab074a25a60}; !- Outlet Port

OS:Node,
  {43f4e66b-16a3-4399-816b-7935bd883d91}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {4e8a00cd-ff4c-4f63-85fa-fc30fc428f93}, !- Inlet Port
  {f4096436-bfc6-4437-9b64-2e22e4bffb4c}; !- Outlet Port

OS:Node,
  {8b4e41d5-4ded-47f3-b795-413f670d1654}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {dd522a2e-6e1e-4003-8d1d-1a29191fb386}, !- Inlet Port
  {6b18ba2e-634a-453f-9d8d-49a4464c47dd}; !- Outlet Port

OS:Connector:Mixer,
  {fc3903fa-3842-498d-8363-328d2e965dd3}, !- Handle
  Connector Mixer 21,                     !- Name
  {6e8d6476-1cb8-4917-89f0-153a441ec1d1}, !- Outlet Branch Name
  {d957e6be-24b4-4f60-85dc-177e37fd152a}, !- Inlet Branch Name 1
  {063097d2-f360-441e-acb6-cedf436166ff}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0dbfe660-0cec-473c-8fcf-ad97aca7df39}, !- Handle
  Connector Splitter 21,                  !- Name
  {db4d197d-e658-461e-9c66-b78b900f1699}, !- Inlet Branch Name
  {dd522a2e-6e1e-4003-8d1d-1a29191fb386}, !- Outlet Branch Name 1
  {a6db422d-1ca0-423a-a99d-bc6f9e1f827b}; !- Outlet Branch Name 2

OS:Connection,
  {697e6f00-671f-4446-bbaf-2756e743d277}, !- Handle
  {b8a5616e-af8f-4571-a429-bd20c88d63a8}, !- Name
  {f010ca3c-38fe-4615-9214-fb8b4d9b2707}, !- Source Object
  14,                                     !- Outlet Port
  {3ead6752-3299-457f-8cbc-97e7c453bf5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd522a2e-6e1e-4003-8d1d-1a29191fb386}, !- Handle
  {4a3f3252-9cfd-4e92-856f-684d0e4533ad}, !- Name
  {0dbfe660-0cec-473c-8fcf-ad97aca7df39}, !- Source Object
  3,                                      !- Outlet Port
  {8b4e41d5-4ded-47f3-b795-413f670d1654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4096436-bfc6-4437-9b64-2e22e4bffb4c}, !- Handle
  {ea31ead9-ef99-47f9-8fe7-f190ac4f55b1}, !- Name
  {43f4e66b-16a3-4399-816b-7935bd883d91}, !- Source Object
  3,                                      !- Outlet Port
  {f010ca3c-38fe-4615-9214-fb8b4d9b2707}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {78521407-70cc-4110-9d7d-949725a77374}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {a5319f32-eaf6-48eb-8399-faad0208adb2}, !- Inlet Port
  {6b22a341-4e87-4955-985e-7f2548d1f158}; !- Outlet Port

OS:Node,
  {de6cbcc7-801a-4ac9-9f1b-f7dcc7d6cb43}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {f45ce227-9159-4851-b690-b14462f341f5}, !- Inlet Port
  {ebfcb0ab-075a-45b0-827e-cd33a1efb333}; !- Outlet Port

OS:Node,
  {2eb272b3-7340-43e5-978b-690989b7b1e2}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {ed44fed8-4f6f-456a-980c-23a6cc68d6bf}, !- Inlet Port
  {ab9449df-5f32-4200-b640-2b859e5dcc2e}; !- Outlet Port

OS:Connector:Mixer,
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Handle
  Connector Mixer 22,                     !- Name
  {2b7d501a-ba92-4943-a8a5-28974ce531b5}, !- Outlet Branch Name
  {02ae138a-e08a-49a5-a0d1-3830a8b6f8fa}, !- Inlet Branch Name 1
  {5f50d259-edba-4b48-862b-1f3288e13e35}, !- Inlet Branch Name 2
  {f59f0ae2-9219-4abd-aa9c-7767b392bdc3}, !- Inlet Branch Name 3
  {3ae4135f-1ecb-4b2a-a476-cd4eb56f848f}, !- Inlet Branch Name 4
  {bf7f1316-fc1a-41b1-811d-a54fcd25f76d}, !- Inlet Branch Name 5
  {611fac07-149f-4d72-af04-3dd57a624802}, !- Inlet Branch Name 6
  {153f32f8-6791-4ce8-8284-98ced32cafb2}, !- Inlet Branch Name 7
  {56881cda-2a54-41a3-b16d-f0ccf63d9342}, !- Inlet Branch Name 8
  {4f5c3114-7b10-4bac-9818-2d7e3a2a0aad}, !- Inlet Branch Name 9
  {d94ff384-d368-464a-beff-a5aafb300d25}, !- Inlet Branch Name 10
  {1a1435b0-d020-42a9-ab69-9c94f4a8ad7f}, !- Inlet Branch Name 11
  {120efdd8-ea23-47b7-a31a-e6122f65c234}, !- Inlet Branch Name 12
  {b539f050-c986-4914-85e5-d141ed61f009}, !- Inlet Branch Name 13
  {e39a22ff-39f5-43ba-8d37-bb9fa04508eb}, !- Inlet Branch Name 14
  {5f585ef4-2b01-4561-a3ce-51b29aff60f4}; !- Inlet Branch Name 15

OS:Connector:Splitter,
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Handle
  Connector Splitter 22,                  !- Name
  {a6c3c6c0-a537-4660-9938-640f2969af4c}, !- Inlet Branch Name
  {ed44fed8-4f6f-456a-980c-23a6cc68d6bf}, !- Outlet Branch Name 1
  {84e32c74-0a62-4443-966b-60d96b2de6ae}, !- Outlet Branch Name 2
  {e214be4c-2c77-47f8-bdea-d61f2dd124a4}, !- Outlet Branch Name 3
  {138d621b-7794-418e-92b7-52fa8eb769bf}, !- Outlet Branch Name 4
  {4ae953fd-dfae-40f1-abde-8891abfa711c}, !- Outlet Branch Name 5
  {cc2e8051-b55b-4c45-a7ef-2af9e43b908f}, !- Outlet Branch Name 6
  {c0c3e0f2-5032-46bb-b73b-5e3d87f75337}, !- Outlet Branch Name 7
  {bb25aa2c-e805-452e-8182-d0bbe31136cf}, !- Outlet Branch Name 8
  {e58f8d21-3da2-4fac-91ff-3d336bd36f41}, !- Outlet Branch Name 9
  {b0abf7c4-e489-488f-a1d6-2b21b6d10ded}, !- Outlet Branch Name 10
  {0b6fa6b0-4f8e-4c53-91a4-9d1d2d09cfd9}, !- Outlet Branch Name 11
  {9cfe662d-e524-416c-9e97-40b9883eaeae}, !- Outlet Branch Name 12
  {431e3b40-44f5-42c8-a7ab-46483f71dd34}, !- Outlet Branch Name 13
  {f799faa6-9637-42b8-a018-3c57f73663b7}, !- Outlet Branch Name 14
  {e8936124-22b0-45cd-b83f-60c8771a4221}; !- Outlet Branch Name 15

OS:Connection,
  {a5319f32-eaf6-48eb-8399-faad0208adb2}, !- Handle
  {c53ecf94-6e98-4dd3-a4c2-b3266a3a81bb}, !- Name
  {f010ca3c-38fe-4615-9214-fb8b4d9b2707}, !- Source Object
  17,                                     !- Outlet Port
  {78521407-70cc-4110-9d7d-949725a77374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed44fed8-4f6f-456a-980c-23a6cc68d6bf}, !- Handle
  {b8849250-6827-4867-b903-ceeac2975a66}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  3,                                      !- Outlet Port
  {2eb272b3-7340-43e5-978b-690989b7b1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebfcb0ab-075a-45b0-827e-cd33a1efb333}, !- Handle
  {b17b8158-a1bf-479e-a130-8b937102e1ae}, !- Name
  {de6cbcc7-801a-4ac9-9f1b-f7dcc7d6cb43}, !- Source Object
  3,                                      !- Outlet Port
  {f010ca3c-38fe-4615-9214-fb8b4d9b2707}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c6cd50fc-b24d-42d5-8c24-48f25a5e094f}, !- Handle
  {f010ca3c-38fe-4615-9214-fb8b4d9b2707}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0187a73a-abd7-4c0e-85ce-62cfa64cff57}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 10; !- Name

OS:Schedule:Ruleset,
  {80102a10-8c29-48af-bc5d-6857c1c10062}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {c100d785-1d12-465f-b996-a6115f983c49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c100d785-1d12-465f-b996-a6115f983c49}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {01ff967c-fd0d-4797-bcb3-9c122ed93d1a}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {80102a10-8c29-48af-bc5d-6857c1c10062}, !- Schedule Name
  {43f4e66b-16a3-4399-816b-7935bd883d91}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {166dd225-28d7-442a-a883-3ebbfd951074}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {394b2d6a-3ad1-445d-9a06-7ab074a25a60}, !- Inlet Node Name
  {7acf8089-603a-4754-8ed4-334c4cca28dd}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.954,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ae0941bf-8b78-4fb9-aa84-dcd3298926ea}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {7acf8089-603a-4754-8ed4-334c4cca28dd}, !- Inlet Port
  {db4d197d-e658-461e-9c66-b78b900f1699}; !- Outlet Port

OS:Connection,
  {394b2d6a-3ad1-445d-9a06-7ab074a25a60}, !- Handle
  {626fb578-30b3-4f46-bb12-a69525989195}, !- Name
  {3ead6752-3299-457f-8cbc-97e7c453bf5d}, !- Source Object
  3,                                      !- Outlet Port
  {166dd225-28d7-442a-a883-3ebbfd951074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7acf8089-603a-4754-8ed4-334c4cca28dd}, !- Handle
  {9da1d6d1-5bd3-4606-8031-bffe5719ed22}, !- Name
  {166dd225-28d7-442a-a883-3ebbfd951074}, !- Source Object
  3,                                      !- Outlet Port
  {ae0941bf-8b78-4fb9-aa84-dcd3298926ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db4d197d-e658-461e-9c66-b78b900f1699}, !- Handle
  {ea67713d-430b-4959-9fbc-0f123dc301be}, !- Name
  {ae0941bf-8b78-4fb9-aa84-dcd3298926ea}, !- Source Object
  3,                                      !- Outlet Port
  {0dbfe660-0cec-473c-8fcf-ad97aca7df39}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {5d4a6649-5484-4848-bc8d-a2647f431f90}, !- Handle
  Boiler 46744kBtu/hr 0.8 Thermal Eff,    !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {a4a96326-1433-4307-944e-0b1af59282a0}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {6b18ba2e-634a-453f-9d8d-49a4464c47dd}, !- Boiler Water Inlet Node Name
  {9bee0930-33d6-494b-bac6-f0919a749d7c}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {c6c3c55b-7979-4b16-9f04-184525be64fa}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {9bee0930-33d6-494b-bac6-f0919a749d7c}, !- Inlet Port
  {d957e6be-24b4-4f60-85dc-177e37fd152a}; !- Outlet Port

OS:Connection,
  {6b18ba2e-634a-453f-9d8d-49a4464c47dd}, !- Handle
  {7bc975fa-e604-4b5d-b8ba-3fdf08f13a69}, !- Name
  {8b4e41d5-4ded-47f3-b795-413f670d1654}, !- Source Object
  3,                                      !- Outlet Port
  {5d4a6649-5484-4848-bc8d-a2647f431f90}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9bee0930-33d6-494b-bac6-f0919a749d7c}, !- Handle
  {dbbfbdbc-a87d-44ee-9563-66c023f82d45}, !- Name
  {5d4a6649-5484-4848-bc8d-a2647f431f90}, !- Source Object
  13,                                     !- Outlet Port
  {c6c3c55b-7979-4b16-9f04-184525be64fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d957e6be-24b4-4f60-85dc-177e37fd152a}, !- Handle
  {cbf27ae9-0025-4bdc-ad66-61a4e29704cc}, !- Name
  {c6c3c55b-7979-4b16-9f04-184525be64fa}, !- Source Object
  3,                                      !- Outlet Port
  {fc3903fa-3842-498d-8363-328d2e965dd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f9dda2ac-af21-4037-bb55-75185e6af95f}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {2df7bf16-909e-455a-98e3-b2acca6f3edb}, !- Inlet Node Name
  {5ac51ecb-86ff-49c4-a7a4-2ea828bfc5be}; !- Outlet Node Name

OS:Node,
  {d124f1f8-b13c-44e0-b557-13d01c8c96c1}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {a6db422d-1ca0-423a-a99d-bc6f9e1f827b}, !- Inlet Port
  {2df7bf16-909e-455a-98e3-b2acca6f3edb}; !- Outlet Port

OS:Connection,
  {a6db422d-1ca0-423a-a99d-bc6f9e1f827b}, !- Handle
  {872301d4-b389-422b-9360-c580c817089a}, !- Name
  {0dbfe660-0cec-473c-8fcf-ad97aca7df39}, !- Source Object
  4,                                      !- Outlet Port
  {d124f1f8-b13c-44e0-b557-13d01c8c96c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1e12cb2-2058-457e-8a80-70e98e00f827}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {5ac51ecb-86ff-49c4-a7a4-2ea828bfc5be}, !- Inlet Port
  {063097d2-f360-441e-acb6-cedf436166ff}; !- Outlet Port

OS:Connection,
  {2df7bf16-909e-455a-98e3-b2acca6f3edb}, !- Handle
  {c1fc6e7d-7bba-4efc-acf1-34236bfde31e}, !- Name
  {d124f1f8-b13c-44e0-b557-13d01c8c96c1}, !- Source Object
  3,                                      !- Outlet Port
  {f9dda2ac-af21-4037-bb55-75185e6af95f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ac51ecb-86ff-49c4-a7a4-2ea828bfc5be}, !- Handle
  {61250082-f4d3-4cf7-9e3c-3de9e75fcf82}, !- Name
  {f9dda2ac-af21-4037-bb55-75185e6af95f}, !- Source Object
  3,                                      !- Outlet Port
  {c1e12cb2-2058-457e-8a80-70e98e00f827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {063097d2-f360-441e-acb6-cedf436166ff}, !- Handle
  {be1f8c0b-9e6f-4a97-bcfb-224a3e3c588d}, !- Name
  {c1e12cb2-2058-457e-8a80-70e98e00f827}, !- Source Object
  3,                                      !- Outlet Port
  {fc3903fa-3842-498d-8363-328d2e965dd3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c466885a-f469-4fed-8c50-edcd298e5592}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {ab9449df-5f32-4200-b640-2b859e5dcc2e}, !- Inlet Node Name
  {af1e8d47-beab-44b3-9e5b-aceaf8d59915}; !- Outlet Node Name

OS:Node,
  {cb3d0af8-c3ab-404c-a781-22aef5ce52f3}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {af1e8d47-beab-44b3-9e5b-aceaf8d59915}, !- Inlet Port
  {02ae138a-e08a-49a5-a0d1-3830a8b6f8fa}; !- Outlet Port

OS:Connection,
  {ab9449df-5f32-4200-b640-2b859e5dcc2e}, !- Handle
  {9c2ab861-2153-4b5a-b961-5e025437e9a8}, !- Name
  {2eb272b3-7340-43e5-978b-690989b7b1e2}, !- Source Object
  3,                                      !- Outlet Port
  {c466885a-f469-4fed-8c50-edcd298e5592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1e8d47-beab-44b3-9e5b-aceaf8d59915}, !- Handle
  {d740201f-d1b8-4f9e-a4e8-893e3b07050b}, !- Name
  {c466885a-f469-4fed-8c50-edcd298e5592}, !- Source Object
  3,                                      !- Outlet Port
  {cb3d0af8-c3ab-404c-a781-22aef5ce52f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ae138a-e08a-49a5-a0d1-3830a8b6f8fa}, !- Handle
  {4bedd378-98ed-429c-baa4-51944d6c484d}, !- Name
  {cb3d0af8-c3ab-404c-a781-22aef5ce52f3}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2fbb8cf5-aa2e-4986-bed3-aa9ba9f96f80}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {f57565a0-3a52-4d94-be03-913c44b0c0ef}, !- Inlet Node Name
  {4e8a00cd-ff4c-4f63-85fa-fc30fc428f93}; !- Outlet Node Name

OS:Node,
  {dbbbe7bf-b6ae-438d-8a0a-f021b5f330be}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {6e8d6476-1cb8-4917-89f0-153a441ec1d1}, !- Inlet Port
  {f57565a0-3a52-4d94-be03-913c44b0c0ef}; !- Outlet Port

OS:Connection,
  {6e8d6476-1cb8-4917-89f0-153a441ec1d1}, !- Handle
  {4516b7b9-f331-4457-91f0-ccf52288849e}, !- Name
  {fc3903fa-3842-498d-8363-328d2e965dd3}, !- Source Object
  2,                                      !- Outlet Port
  {dbbbe7bf-b6ae-438d-8a0a-f021b5f330be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f57565a0-3a52-4d94-be03-913c44b0c0ef}, !- Handle
  {d38e169b-0f2e-4999-a340-9f31e94ad8f0}, !- Name
  {dbbbe7bf-b6ae-438d-8a0a-f021b5f330be}, !- Source Object
  3,                                      !- Outlet Port
  {2fbb8cf5-aa2e-4986-bed3-aa9ba9f96f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e8a00cd-ff4c-4f63-85fa-fc30fc428f93}, !- Handle
  {d9f0d330-febb-487d-8b4e-40ad3cd77bc5}, !- Name
  {2fbb8cf5-aa2e-4986-bed3-aa9ba9f96f80}, !- Source Object
  3,                                      !- Outlet Port
  {43f4e66b-16a3-4399-816b-7935bd883d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f42257c1-905a-4943-9d20-3100c09acdaa}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {6b22a341-4e87-4955-985e-7f2548d1f158}, !- Inlet Node Name
  {00bf61c4-58bb-47be-a02d-c048bf0fd1d7}; !- Outlet Node Name

OS:Node,
  {ad1b3c9d-fc75-4c45-8400-8b722077bb5f}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {00bf61c4-58bb-47be-a02d-c048bf0fd1d7}, !- Inlet Port
  {a6c3c6c0-a537-4660-9938-640f2969af4c}; !- Outlet Port

OS:Connection,
  {6b22a341-4e87-4955-985e-7f2548d1f158}, !- Handle
  {51aedff8-01c3-458c-ab9c-10fc297a4bbf}, !- Name
  {78521407-70cc-4110-9d7d-949725a77374}, !- Source Object
  3,                                      !- Outlet Port
  {f42257c1-905a-4943-9d20-3100c09acdaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00bf61c4-58bb-47be-a02d-c048bf0fd1d7}, !- Handle
  {6a9ab0d6-a8c0-4180-8699-725c8a6576fd}, !- Name
  {f42257c1-905a-4943-9d20-3100c09acdaa}, !- Source Object
  3,                                      !- Outlet Port
  {ad1b3c9d-fc75-4c45-8400-8b722077bb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c3c6c0-a537-4660-9938-640f2969af4c}, !- Handle
  {9347a80b-2ec3-4c8a-a33c-ed7dde88e9d7}, !- Name
  {ad1b3c9d-fc75-4c45-8400-8b722077bb5f}, !- Source Object
  3,                                      !- Outlet Port
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4620fd4b-6aa4-4515-b104-517fb1a410b2}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {50cf251f-4b2f-4b60-9786-ab02860804e1}, !- Inlet Node Name
  {f45ce227-9159-4851-b690-b14462f341f5}; !- Outlet Node Name

OS:Node,
  {6986e784-4c3e-4069-9ec6-8aae270ab86e}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {2b7d501a-ba92-4943-a8a5-28974ce531b5}, !- Inlet Port
  {50cf251f-4b2f-4b60-9786-ab02860804e1}; !- Outlet Port

OS:Connection,
  {2b7d501a-ba92-4943-a8a5-28974ce531b5}, !- Handle
  {c7c88d15-0311-448d-8509-13dc6b87e1af}, !- Name
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Source Object
  2,                                      !- Outlet Port
  {6986e784-4c3e-4069-9ec6-8aae270ab86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50cf251f-4b2f-4b60-9786-ab02860804e1}, !- Handle
  {19fb6920-dbdd-41ea-bd3b-cbe1e741b036}, !- Name
  {6986e784-4c3e-4069-9ec6-8aae270ab86e}, !- Source Object
  3,                                      !- Outlet Port
  {4620fd4b-6aa4-4515-b104-517fb1a410b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f45ce227-9159-4851-b690-b14462f341f5}, !- Handle
  {995e6cee-650d-4d45-b273-0bca3a6174aa}, !- Name
  {4620fd4b-6aa4-4515-b104-517fb1a410b2}, !- Source Object
  3,                                      !- Outlet Port
  {de6cbcc7-801a-4ac9-9f1b-f7dcc7d6cb43}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {ab665fc2-9244-42af-afe8-a24054004259}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d3f4939b-7b46-4107-a082-a56266c28356}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {70af5d74-a94e-44ee-b999-bd476c9bcd76}, !- Plant Side Inlet Node Name
  {69d5f923-b05c-4244-b000-31d07f880f51}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {834ccc43-c4fb-42be-8240-f4e0a9ad41ee}, !- Demand Side Inlet Node Name
  {24f0db2c-487b-4678-8d9d-5337faa3f928}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {82243d9e-8aab-4fd4-bfd8-70b2dce417ab}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {72487f50-97b4-4294-8da1-96a7ce7d4d4c}, !- Demand Mixer Name
  {565f89f9-0b0d-4920-aad4-271e131d4850}, !- Demand Splitter Name
  {ca2613c8-8daf-4465-964d-ee37abd81dfa}, !- Supply Mixer Name
  {f2fc9622-ccc7-4ab6-86aa-c20a4930f250}; !- Supply Splitter Name

OS:Node,
  {1e85d083-14ca-40dd-90e3-e089ec27932a}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {70af5d74-a94e-44ee-b999-bd476c9bcd76}, !- Inlet Port
  {d73ae6c8-efc7-4bdd-af4c-abd6f88a7556}; !- Outlet Port

OS:Node,
  {d3f4939b-7b46-4107-a082-a56266c28356}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {d795cd35-011d-4b71-af81-b376db24fe98}, !- Inlet Port
  {69d5f923-b05c-4244-b000-31d07f880f51}; !- Outlet Port

OS:Node,
  {1d307427-7735-4f11-8ee4-3fac927ee064}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {01f3855f-573d-4f56-a845-ceb3cb8fb4d3}, !- Inlet Port
  {10304292-74b4-4ffb-a355-1ee614385fb4}; !- Outlet Port

OS:Connector:Mixer,
  {ca2613c8-8daf-4465-964d-ee37abd81dfa}, !- Handle
  Connector Mixer 23,                     !- Name
  {7a671794-25f6-449e-972f-068d5aebb620}, !- Outlet Branch Name
  {1c047b40-9cf9-4768-8a2b-0e61228c8ccc}, !- Inlet Branch Name 1
  {1a737889-704e-4256-a049-5cc51dfc02d6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f2fc9622-ccc7-4ab6-86aa-c20a4930f250}, !- Handle
  Connector Splitter 23,                  !- Name
  {41457850-d837-4c01-9303-11640fc252f8}, !- Inlet Branch Name
  {01f3855f-573d-4f56-a845-ceb3cb8fb4d3}, !- Outlet Branch Name 1
  {2d88f608-56e5-4ebb-b512-dedebbb8efa0}; !- Outlet Branch Name 2

OS:Connection,
  {70af5d74-a94e-44ee-b999-bd476c9bcd76}, !- Handle
  {d88b2876-b9ee-46e1-98ac-766ffaa61927}, !- Name
  {ab665fc2-9244-42af-afe8-a24054004259}, !- Source Object
  14,                                     !- Outlet Port
  {1e85d083-14ca-40dd-90e3-e089ec27932a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f3855f-573d-4f56-a845-ceb3cb8fb4d3}, !- Handle
  {0c68e35c-69a9-47fd-881a-46ee6d31e298}, !- Name
  {f2fc9622-ccc7-4ab6-86aa-c20a4930f250}, !- Source Object
  3,                                      !- Outlet Port
  {1d307427-7735-4f11-8ee4-3fac927ee064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69d5f923-b05c-4244-b000-31d07f880f51}, !- Handle
  {806bdd8e-ce47-496c-aaed-9d5a95e6692f}, !- Name
  {d3f4939b-7b46-4107-a082-a56266c28356}, !- Source Object
  3,                                      !- Outlet Port
  {ab665fc2-9244-42af-afe8-a24054004259}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8dbd3688-fbd1-4976-8e29-5a4770fd631b}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {834ccc43-c4fb-42be-8240-f4e0a9ad41ee}, !- Inlet Port
  {2b651d15-540e-449f-a78c-5e998e52bb9c}; !- Outlet Port

OS:Node,
  {9d837cf6-d6f2-4e18-b1a6-45954f8cb37a}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {b60bfe3a-2196-42eb-a85e-1c083bb959e9}, !- Inlet Port
  {24f0db2c-487b-4678-8d9d-5337faa3f928}; !- Outlet Port

OS:Node,
  {09dce9f9-d5d7-4cca-9a23-0e0a8427943f}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {4cafdaf3-af4c-4f9e-ac16-c1f69927c97f}, !- Inlet Port
  {60c908e6-5c6b-4447-9749-5311c487d0ea}; !- Outlet Port

OS:Connector:Mixer,
  {72487f50-97b4-4294-8da1-96a7ce7d4d4c}, !- Handle
  Connector Mixer 24,                     !- Name
  {aeae4b5f-d3d2-4dbd-aff6-efd4ad314712}, !- Outlet Branch Name
  {304ccb86-f0e4-4c4c-8f94-e1647d3cf4a6}, !- Inlet Branch Name 1
  {f84e2e21-d7f3-4683-b3fb-a315ed511ae0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {565f89f9-0b0d-4920-aad4-271e131d4850}, !- Handle
  Connector Splitter 24,                  !- Name
  {b02d9266-ec71-4fa0-8c83-998c7e91ebc9}, !- Inlet Branch Name
  {4cafdaf3-af4c-4f9e-ac16-c1f69927c97f}, !- Outlet Branch Name 1
  {0f1fcc05-5c7a-41fa-89f9-731efd0b0aac}; !- Outlet Branch Name 2

OS:Connection,
  {834ccc43-c4fb-42be-8240-f4e0a9ad41ee}, !- Handle
  {9284e111-4228-4a8a-9776-5218719848b0}, !- Name
  {ab665fc2-9244-42af-afe8-a24054004259}, !- Source Object
  17,                                     !- Outlet Port
  {8dbd3688-fbd1-4976-8e29-5a4770fd631b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cafdaf3-af4c-4f9e-ac16-c1f69927c97f}, !- Handle
  {af331d63-22f9-4183-9c99-7393b3a4f722}, !- Name
  {565f89f9-0b0d-4920-aad4-271e131d4850}, !- Source Object
  3,                                      !- Outlet Port
  {09dce9f9-d5d7-4cca-9a23-0e0a8427943f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f0db2c-487b-4678-8d9d-5337faa3f928}, !- Handle
  {8ff0f881-5b81-433f-9fb5-d2249caa3222}, !- Name
  {9d837cf6-d6f2-4e18-b1a6-45954f8cb37a}, !- Source Object
  3,                                      !- Outlet Port
  {ab665fc2-9244-42af-afe8-a24054004259}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {80028c45-154c-437b-96a8-87e8f4d2a2b3}, !- Handle
  {ab665fc2-9244-42af-afe8-a24054004259}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {82243d9e-8aab-4fd4-bfd8-70b2dce417ab}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 11; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {3839e81b-836f-42f9-8914-965928ff00dd}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {d3f4939b-7b46-4107-a082-a56266c28356}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {6adc1e81-bcec-4dde-bf6d-02a184d13a88}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {d73ae6c8-efc7-4bdd-af4c-abd6f88a7556}, !- Inlet Node Name
  {4690813d-c960-46a4-8fb8-7dfb996826df}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.962,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a82de4e9-ce60-4fa6-98d9-bbe632bede1b}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {4690813d-c960-46a4-8fb8-7dfb996826df}, !- Inlet Port
  {41457850-d837-4c01-9303-11640fc252f8}; !- Outlet Port

OS:Connection,
  {d73ae6c8-efc7-4bdd-af4c-abd6f88a7556}, !- Handle
  {7fd5f3ad-cdee-4ff0-9c54-6b0f8217a7a2}, !- Name
  {1e85d083-14ca-40dd-90e3-e089ec27932a}, !- Source Object
  3,                                      !- Outlet Port
  {6adc1e81-bcec-4dde-bf6d-02a184d13a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4690813d-c960-46a4-8fb8-7dfb996826df}, !- Handle
  {84c9f7f3-9ecc-4459-9e36-18480dab7cae}, !- Name
  {6adc1e81-bcec-4dde-bf6d-02a184d13a88}, !- Source Object
  3,                                      !- Outlet Port
  {a82de4e9-ce60-4fa6-98d9-bbe632bede1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41457850-d837-4c01-9303-11640fc252f8}, !- Handle
  {d38ccc15-74b2-4dc9-83f5-26a5531a17f7}, !- Name
  {a82de4e9-ce60-4fa6-98d9-bbe632bede1b}, !- Source Object
  3,                                      !- Outlet Port
  {f2fc9622-ccc7-4ab6-86aa-c20a4930f250}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {e6c8afbd-1016-43f1-8f7d-5dbb10fbfd3f}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Name
  {10304292-74b4-4ffb-a355-1ee614385fb4}, !- Water Inlet Node
  {447fa310-1fcb-4319-a53e-c688cedffec0}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25.5556,                                !- Design Inlet Air Wet-Bulb Temperature {C}
  3.88888888888889,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  182053.042598074,                       !- Design Fan Power {W}
  {9fcb46ac-4f1a-44e4-946e-f982117b3ea0}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {bb0a4d7b-435f-4642-9d7c-1bedbbe1f6d5}, !- Handle
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9fcb46ac-4f1a-44e4-946e-f982117b3ea0}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {7f8eb91c-257e-4b90-b37f-9940d59b6d46}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {447fa310-1fcb-4319-a53e-c688cedffec0}, !- Inlet Port
  {1c047b40-9cf9-4768-8a2b-0e61228c8ccc}; !- Outlet Port

OS:Connection,
  {10304292-74b4-4ffb-a355-1ee614385fb4}, !- Handle
  {e4732974-2502-43fa-9ce2-7272fea5730f}, !- Name
  {1d307427-7735-4f11-8ee4-3fac927ee064}, !- Source Object
  3,                                      !- Outlet Port
  {e6c8afbd-1016-43f1-8f7d-5dbb10fbfd3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {447fa310-1fcb-4319-a53e-c688cedffec0}, !- Handle
  {92f73526-058c-4994-804d-cb7500b643af}, !- Name
  {e6c8afbd-1016-43f1-8f7d-5dbb10fbfd3f}, !- Source Object
  3,                                      !- Outlet Port
  {7f8eb91c-257e-4b90-b37f-9940d59b6d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c047b40-9cf9-4768-8a2b-0e61228c8ccc}, !- Handle
  {61ceac58-e874-42b6-a9d9-3ddc97bfcdc9}, !- Name
  {7f8eb91c-257e-4b90-b37f-9940d59b6d46}, !- Source Object
  3,                                      !- Outlet Port
  {ca2613c8-8daf-4465-964d-ee37abd81dfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f9c663d9-c00b-4b19-8f06-471e857bf23f}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {86f6722a-6e90-490e-b6c2-1943703d3aec}, !- Inlet Node Name
  {9c59df4c-2b92-4ede-b0fb-81bea04f1c2d}; !- Outlet Node Name

OS:Node,
  {881e126b-defc-4a05-b190-1e5104346742}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {2d88f608-56e5-4ebb-b512-dedebbb8efa0}, !- Inlet Port
  {86f6722a-6e90-490e-b6c2-1943703d3aec}; !- Outlet Port

OS:Connection,
  {2d88f608-56e5-4ebb-b512-dedebbb8efa0}, !- Handle
  {0a73d0b3-8430-49eb-bf5e-b189547590c8}, !- Name
  {f2fc9622-ccc7-4ab6-86aa-c20a4930f250}, !- Source Object
  4,                                      !- Outlet Port
  {881e126b-defc-4a05-b190-1e5104346742}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eae5b5a9-dbf9-423b-a435-63815df7c1a7}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {9c59df4c-2b92-4ede-b0fb-81bea04f1c2d}, !- Inlet Port
  {1a737889-704e-4256-a049-5cc51dfc02d6}; !- Outlet Port

OS:Connection,
  {86f6722a-6e90-490e-b6c2-1943703d3aec}, !- Handle
  {30f634e7-fd9c-4d96-93e2-12d0a471e46f}, !- Name
  {881e126b-defc-4a05-b190-1e5104346742}, !- Source Object
  3,                                      !- Outlet Port
  {f9c663d9-c00b-4b19-8f06-471e857bf23f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c59df4c-2b92-4ede-b0fb-81bea04f1c2d}, !- Handle
  {151c6817-dcd7-4270-bdea-fb01dd5a9994}, !- Name
  {f9c663d9-c00b-4b19-8f06-471e857bf23f}, !- Source Object
  3,                                      !- Outlet Port
  {eae5b5a9-dbf9-423b-a435-63815df7c1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a737889-704e-4256-a049-5cc51dfc02d6}, !- Handle
  {189b309f-ffdc-4936-9fbe-24114c09833a}, !- Name
  {eae5b5a9-dbf9-423b-a435-63815df7c1a7}, !- Source Object
  3,                                      !- Outlet Port
  {ca2613c8-8daf-4465-964d-ee37abd81dfa}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {72ee6b07-94a1-40d2-bb89-b1db12f5b03b}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {60c908e6-5c6b-4447-9749-5311c487d0ea}, !- Inlet Node Name
  {7b32c480-bd81-4407-87c4-5bab95a0ce87}; !- Outlet Node Name

OS:Node,
  {33b667cd-afea-4885-97b2-79a5ec84cb8a}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {7b32c480-bd81-4407-87c4-5bab95a0ce87}, !- Inlet Port
  {304ccb86-f0e4-4c4c-8f94-e1647d3cf4a6}; !- Outlet Port

OS:Connection,
  {60c908e6-5c6b-4447-9749-5311c487d0ea}, !- Handle
  {6feb6c07-111f-4b85-bbaf-3e941bab900e}, !- Name
  {09dce9f9-d5d7-4cca-9a23-0e0a8427943f}, !- Source Object
  3,                                      !- Outlet Port
  {72ee6b07-94a1-40d2-bb89-b1db12f5b03b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b32c480-bd81-4407-87c4-5bab95a0ce87}, !- Handle
  {fb5bd0df-d92d-432b-b411-f41d6ab0d8f8}, !- Name
  {72ee6b07-94a1-40d2-bb89-b1db12f5b03b}, !- Source Object
  3,                                      !- Outlet Port
  {33b667cd-afea-4885-97b2-79a5ec84cb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {304ccb86-f0e4-4c4c-8f94-e1647d3cf4a6}, !- Handle
  {503450d1-7c0a-4a29-8bc0-cf0a288c53ae}, !- Name
  {33b667cd-afea-4885-97b2-79a5ec84cb8a}, !- Source Object
  3,                                      !- Outlet Port
  {72487f50-97b4-4294-8da1-96a7ce7d4d4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8663de79-2d53-42c0-aed2-e945e04ca0e6}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {52dbe927-7443-4778-bd70-421c53288b04}, !- Inlet Node Name
  {d795cd35-011d-4b71-af81-b376db24fe98}; !- Outlet Node Name

OS:Node,
  {76a507c1-0c03-4e32-84bc-c7f9b5cfcbbc}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {7a671794-25f6-449e-972f-068d5aebb620}, !- Inlet Port
  {52dbe927-7443-4778-bd70-421c53288b04}; !- Outlet Port

OS:Connection,
  {7a671794-25f6-449e-972f-068d5aebb620}, !- Handle
  {56c9e544-8d61-40a4-8b83-f9ae200b4999}, !- Name
  {ca2613c8-8daf-4465-964d-ee37abd81dfa}, !- Source Object
  2,                                      !- Outlet Port
  {76a507c1-0c03-4e32-84bc-c7f9b5cfcbbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52dbe927-7443-4778-bd70-421c53288b04}, !- Handle
  {8173b692-7883-4a7c-ad9a-532f941c5812}, !- Name
  {76a507c1-0c03-4e32-84bc-c7f9b5cfcbbc}, !- Source Object
  3,                                      !- Outlet Port
  {8663de79-2d53-42c0-aed2-e945e04ca0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d795cd35-011d-4b71-af81-b376db24fe98}, !- Handle
  {2f064088-e710-4757-b613-13e335b0ca08}, !- Name
  {8663de79-2d53-42c0-aed2-e945e04ca0e6}, !- Source Object
  3,                                      !- Outlet Port
  {d3f4939b-7b46-4107-a082-a56266c28356}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {64feefea-2fbc-4cf7-8705-b893398c1ff9}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {2b651d15-540e-449f-a78c-5e998e52bb9c}, !- Inlet Node Name
  {1361879a-8646-4241-90bf-b9801dce9cb5}; !- Outlet Node Name

OS:Node,
  {31e77a22-3395-45b4-8156-60a829578190}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {1361879a-8646-4241-90bf-b9801dce9cb5}, !- Inlet Port
  {b02d9266-ec71-4fa0-8c83-998c7e91ebc9}; !- Outlet Port

OS:Connection,
  {2b651d15-540e-449f-a78c-5e998e52bb9c}, !- Handle
  {ce53d2c6-0c86-46e2-99ce-376d50c73f54}, !- Name
  {8dbd3688-fbd1-4976-8e29-5a4770fd631b}, !- Source Object
  3,                                      !- Outlet Port
  {64feefea-2fbc-4cf7-8705-b893398c1ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1361879a-8646-4241-90bf-b9801dce9cb5}, !- Handle
  {1379e9b0-e76d-46f9-93a2-f878e0fbffdf}, !- Name
  {64feefea-2fbc-4cf7-8705-b893398c1ff9}, !- Source Object
  3,                                      !- Outlet Port
  {31e77a22-3395-45b4-8156-60a829578190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b02d9266-ec71-4fa0-8c83-998c7e91ebc9}, !- Handle
  {6d1679b5-4702-48e2-9e5b-119894768a39}, !- Name
  {31e77a22-3395-45b4-8156-60a829578190}, !- Source Object
  3,                                      !- Outlet Port
  {565f89f9-0b0d-4920-aad4-271e131d4850}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09f100a0-ba44-48f5-97dd-3ac3e9c606c2}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {299f4610-d1be-4607-920e-39f67f9edcb3}, !- Inlet Node Name
  {b60bfe3a-2196-42eb-a85e-1c083bb959e9}; !- Outlet Node Name

OS:Node,
  {447ddf26-fa9e-4b4f-9d77-58e02adbcef5}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {aeae4b5f-d3d2-4dbd-aff6-efd4ad314712}, !- Inlet Port
  {299f4610-d1be-4607-920e-39f67f9edcb3}; !- Outlet Port

OS:Connection,
  {aeae4b5f-d3d2-4dbd-aff6-efd4ad314712}, !- Handle
  {fa5a4f80-f33c-4048-b44d-909157a392db}, !- Name
  {72487f50-97b4-4294-8da1-96a7ce7d4d4c}, !- Source Object
  2,                                      !- Outlet Port
  {447ddf26-fa9e-4b4f-9d77-58e02adbcef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299f4610-d1be-4607-920e-39f67f9edcb3}, !- Handle
  {88ec7840-dd4b-45b0-9a17-e43f3cb59cad}, !- Name
  {447ddf26-fa9e-4b4f-9d77-58e02adbcef5}, !- Source Object
  3,                                      !- Outlet Port
  {09f100a0-ba44-48f5-97dd-3ac3e9c606c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b60bfe3a-2196-42eb-a85e-1c083bb959e9}, !- Handle
  {02303c57-ffed-47d8-a9ee-054988487499}, !- Name
  {09f100a0-ba44-48f5-97dd-3ac3e9c606c2}, !- Source Object
  3,                                      !- Outlet Port
  {9d837cf6-d6f2-4e18-b1a6-45954f8cb37a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {f03b843a-8ff3-42a0-8356-d96aaea53b49}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a5282f7c-4cf8-4de6-a6fc-84b2d6a2a208}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d29ad4b7-69a6-4e88-9187-a8b20a431b9c}, !- Plant Side Inlet Node Name
  {2c499af8-194b-400d-af6f-ef85c86d6536}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {214ddb99-55d9-42e3-85c6-402b1320466c}, !- Demand Side Inlet Node Name
  {2f613ff1-d065-42e3-9960-f3a29b18089d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {537a53e0-ec87-4650-a41a-964db04b13bd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {66c6947d-d04f-4994-b826-928b9e819782}, !- Demand Mixer Name
  {b3db3d19-f1ee-4db2-b149-b71d3d267701}, !- Demand Splitter Name
  {a78799fb-fe2d-438a-90cd-4290890888c0}, !- Supply Mixer Name
  {bae02f6e-ab29-4e00-9af7-7f3ed21eaf74}; !- Supply Splitter Name

OS:Node,
  {2f95e2ff-749e-4280-8719-37777ab0ad0a}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {d29ad4b7-69a6-4e88-9187-a8b20a431b9c}, !- Inlet Port
  {fc678799-2a57-44b5-be5a-05d11421c16d}; !- Outlet Port

OS:Node,
  {a5282f7c-4cf8-4de6-a6fc-84b2d6a2a208}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {953b4b00-8209-4587-a211-cb691c132724}, !- Inlet Port
  {2c499af8-194b-400d-af6f-ef85c86d6536}; !- Outlet Port

OS:Node,
  {f42433ee-b736-4438-96bb-3792d274890c}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {a25c1381-9424-4acf-95bb-b68e9592d3cb}, !- Inlet Port
  {4f9302bd-194a-411d-baea-7298b84c79f1}; !- Outlet Port

OS:Connector:Mixer,
  {a78799fb-fe2d-438a-90cd-4290890888c0}, !- Handle
  Connector Mixer 25,                     !- Name
  {d23ccd63-1dba-44f9-83f9-5bb99a2c84bf}, !- Outlet Branch Name
  {2c9d8d14-43a3-4d14-bbc2-f47d0a66900a}, !- Inlet Branch Name 1
  {36999947-9b57-4bbe-b970-d9ec5cf330df}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bae02f6e-ab29-4e00-9af7-7f3ed21eaf74}, !- Handle
  Connector Splitter 25,                  !- Name
  {1dba4ce6-6f53-430f-aaef-d891106f0cc1}, !- Inlet Branch Name
  {a25c1381-9424-4acf-95bb-b68e9592d3cb}, !- Outlet Branch Name 1
  {72afc23f-185f-4448-beb1-e993d457dbb4}; !- Outlet Branch Name 2

OS:Connection,
  {d29ad4b7-69a6-4e88-9187-a8b20a431b9c}, !- Handle
  {e41a14bc-a98e-4bd8-84d4-bb97776411e5}, !- Name
  {f03b843a-8ff3-42a0-8356-d96aaea53b49}, !- Source Object
  14,                                     !- Outlet Port
  {2f95e2ff-749e-4280-8719-37777ab0ad0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a25c1381-9424-4acf-95bb-b68e9592d3cb}, !- Handle
  {b5ca0848-2551-443d-8d3c-198cfc8bbf9d}, !- Name
  {bae02f6e-ab29-4e00-9af7-7f3ed21eaf74}, !- Source Object
  3,                                      !- Outlet Port
  {f42433ee-b736-4438-96bb-3792d274890c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c499af8-194b-400d-af6f-ef85c86d6536}, !- Handle
  {00f61d0e-0758-4411-b5bd-f9bda06397ae}, !- Name
  {a5282f7c-4cf8-4de6-a6fc-84b2d6a2a208}, !- Source Object
  3,                                      !- Outlet Port
  {f03b843a-8ff3-42a0-8356-d96aaea53b49}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c3eca315-aeff-40db-816d-ac485287c90b}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {214ddb99-55d9-42e3-85c6-402b1320466c}, !- Inlet Port
  {91218b47-f36e-45c0-a1bb-a26d7a49a4bc}; !- Outlet Port

OS:Node,
  {cab8e8d0-d1f5-4f08-a92f-01b667eab125}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {64c0955f-6b82-455d-8f42-17ac0114ce2b}, !- Inlet Port
  {2f613ff1-d065-42e3-9960-f3a29b18089d}; !- Outlet Port

OS:Node,
  {26340d0f-cd32-4829-b343-219cb540c9e8}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {d0eab4d0-2bc4-4050-9d38-17b0bd65a1fa}, !- Inlet Port
  {c9504770-059a-4333-885a-4a3d9a93968c}; !- Outlet Port

OS:Connector:Mixer,
  {66c6947d-d04f-4994-b826-928b9e819782}, !- Handle
  Connector Mixer 26,                     !- Name
  {59bc0adc-51f5-4d9e-9ee4-4e69d014ad5d}, !- Outlet Branch Name
  {bff0ae95-d34f-42f5-8a42-e344471d6fd0}, !- Inlet Branch Name 1
  {43c92bc4-a320-4364-8259-9d5c8a649d13}, !- Inlet Branch Name 2
  {70d65a5d-a3b4-4f5f-9c88-1088b875ef82}, !- Inlet Branch Name 3
  {28750a56-03a8-477c-af4f-073a80578c62}, !- Inlet Branch Name 4
  {a3de8f55-d49f-4105-a9f5-02b35c82af99}, !- Inlet Branch Name 5
  {ce1dec66-7304-4ea1-a27f-e0f6ebd4ac15}, !- Inlet Branch Name 6
  {112c5e04-4359-436f-8e6a-aa93287a9503}; !- Inlet Branch Name 7

OS:Connector:Splitter,
  {b3db3d19-f1ee-4db2-b149-b71d3d267701}, !- Handle
  Connector Splitter 26,                  !- Name
  {292bd8d4-6e1b-4dfa-8a89-ffd7a99682f3}, !- Inlet Branch Name
  {d0eab4d0-2bc4-4050-9d38-17b0bd65a1fa}, !- Outlet Branch Name 1
  {cb59ab9d-d153-4f34-96ed-1f425e7d9499}, !- Outlet Branch Name 2
  {5e7ceb2a-0f9b-417e-b40c-9c01f9ba4877}, !- Outlet Branch Name 3
  {5c41ab34-2904-4104-8bdf-43298ce7fca9}, !- Outlet Branch Name 4
  {a4592fb1-8f62-4a68-8245-e98302f3130d}, !- Outlet Branch Name 5
  {27df5a94-27bf-44f7-aeef-d35c376a76b9}, !- Outlet Branch Name 6
  {447ec45b-7312-4ce7-97f7-eb38555e3f68}; !- Outlet Branch Name 7

OS:Connection,
  {214ddb99-55d9-42e3-85c6-402b1320466c}, !- Handle
  {25ea2639-ef80-483c-97e7-c45a0474b74e}, !- Name
  {f03b843a-8ff3-42a0-8356-d96aaea53b49}, !- Source Object
  17,                                     !- Outlet Port
  {c3eca315-aeff-40db-816d-ac485287c90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0eab4d0-2bc4-4050-9d38-17b0bd65a1fa}, !- Handle
  {8ffbc1bf-9f03-44a3-84df-7a3e2b52b733}, !- Name
  {b3db3d19-f1ee-4db2-b149-b71d3d267701}, !- Source Object
  3,                                      !- Outlet Port
  {26340d0f-cd32-4829-b343-219cb540c9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f613ff1-d065-42e3-9960-f3a29b18089d}, !- Handle
  {c9822daa-7b8a-4ced-82d6-35609e7956d0}, !- Name
  {cab8e8d0-d1f5-4f08-a92f-01b667eab125}, !- Source Object
  3,                                      !- Outlet Port
  {f03b843a-8ff3-42a0-8356-d96aaea53b49}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c5c46664-9b58-4066-a229-f95b8a07bff3}, !- Handle
  {f03b843a-8ff3-42a0-8356-d96aaea53b49}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {537a53e0-ec87-4650-a41a-964db04b13bd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 12; !- Name

OS:Schedule:Ruleset,
  {11c5d36a-b6c3-4f88-9694-bf7577e8583a}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {a18f7d99-0341-4085-870b-ed0f0a7c0c83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a18f7d99-0341-4085-870b-ed0f0a7c0c83}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b5c1fc47-41ac-45c0-89e7-b5b3d0414a46}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {11c5d36a-b6c3-4f88-9694-bf7577e8583a}, !- Schedule Name
  {a5282f7c-4cf8-4de6-a6fc-84b2d6a2a208}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a339f886-a917-4e8b-ae18-911280b8856c}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {fc678799-2a57-44b5-be5a-05d11421c16d}, !- Inlet Node Name
  {71d4ed07-570a-4429-b61f-d6a5fefbbe73}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.945,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {9cd2655b-6fe7-4159-b536-d9fa075ec6fc}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {71d4ed07-570a-4429-b61f-d6a5fefbbe73}, !- Inlet Port
  {1dba4ce6-6f53-430f-aaef-d891106f0cc1}; !- Outlet Port

OS:Connection,
  {fc678799-2a57-44b5-be5a-05d11421c16d}, !- Handle
  {f12982fe-4a97-4c80-bde4-2805318e2a6c}, !- Name
  {2f95e2ff-749e-4280-8719-37777ab0ad0a}, !- Source Object
  3,                                      !- Outlet Port
  {a339f886-a917-4e8b-ae18-911280b8856c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71d4ed07-570a-4429-b61f-d6a5fefbbe73}, !- Handle
  {efa3a0c4-742d-45b7-826b-40b6d18bc022}, !- Name
  {a339f886-a917-4e8b-ae18-911280b8856c}, !- Source Object
  3,                                      !- Outlet Port
  {9cd2655b-6fe7-4159-b536-d9fa075ec6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dba4ce6-6f53-430f-aaef-d891106f0cc1}, !- Handle
  {680de553-6fb3-4979-9e80-57764fdef2ab}, !- Name
  {9cd2655b-6fe7-4159-b536-d9fa075ec6fc}, !- Source Object
  3,                                      !- Outlet Port
  {bae02f6e-ab29-4e00-9af7-7f3ed21eaf74}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {4a59e3e6-55fe-4a67-ab3b-e145768b081f}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {4fefe516-d3bc-43fb-8563-591144ae35d9}, !- Inlet Node Name
  {b80f80a7-b0c3-403b-a9c8-e2dbc5e5a50f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.958,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {aa35eef3-898c-40ee-8dbd-834145b16805}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {b80f80a7-b0c3-403b-a9c8-e2dbc5e5a50f}, !- Inlet Port
  {292bd8d4-6e1b-4dfa-8a89-ffd7a99682f3}; !- Outlet Port

OS:Connection,
  {b80f80a7-b0c3-403b-a9c8-e2dbc5e5a50f}, !- Handle
  {64d0be1b-cfa0-4be8-9e12-1e8e6a15c7d8}, !- Name
  {4a59e3e6-55fe-4a67-ab3b-e145768b081f}, !- Source Object
  3,                                      !- Outlet Port
  {aa35eef3-898c-40ee-8dbd-834145b16805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {292bd8d4-6e1b-4dfa-8a89-ffd7a99682f3}, !- Handle
  {685cd7e4-f50d-40e8-8db7-a37915d45c51}, !- Name
  {aa35eef3-898c-40ee-8dbd-834145b16805}, !- Source Object
  3,                                      !- Outlet Port
  {b3db3d19-f1ee-4db2-b149-b71d3d267701}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {7c7c0d3f-1b4a-4b10-9352-854c422c2779}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 3651tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {0914b7ea-f22e-4a22-9a82-33ca407e0905}, !- Cooling Capacity Function of Temperature Curve Name
  {a891f9c0-d9a9-4473-b4c3-6748c98b34fe}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {67c5f3fa-7c40-4908-bee9-d3f5284465b4}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {4f9302bd-194a-411d-baea-7298b84c79f1}, !- Chilled Water Inlet Node Name
  {01415b3a-108e-4691-bde7-ab97abeb0b99}, !- Chilled Water Outlet Node Name
  {404cb5d3-cd74-4478-8751-0b08c8c80446}, !- Condenser Inlet Node Name
  {ee162297-f1cc-4ef6-a331-5aa0c40894b1}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {d035de56-fba1-4a01-956b-49c4d089498d}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f70fbe9b-0d05-47f0-8c13-eb78fade3beb}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45073bb3-4353-4f22-a07e-5faa832b2e9b}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {7142f8fa-49b1-4a24-b8d1-f73dc875b221}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {01415b3a-108e-4691-bde7-ab97abeb0b99}, !- Inlet Port
  {2c9d8d14-43a3-4d14-bbc2-f47d0a66900a}; !- Outlet Port

OS:Connection,
  {4f9302bd-194a-411d-baea-7298b84c79f1}, !- Handle
  {072ac7b7-df6d-47da-a77b-368145d64754}, !- Name
  {f42433ee-b736-4438-96bb-3792d274890c}, !- Source Object
  3,                                      !- Outlet Port
  {7c7c0d3f-1b4a-4b10-9352-854c422c2779}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {01415b3a-108e-4691-bde7-ab97abeb0b99}, !- Handle
  {0b709677-3020-4caf-9750-9118fab25280}, !- Name
  {7c7c0d3f-1b4a-4b10-9352-854c422c2779}, !- Source Object
  16,                                     !- Outlet Port
  {7142f8fa-49b1-4a24-b8d1-f73dc875b221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c9d8d14-43a3-4d14-bbc2-f47d0a66900a}, !- Handle
  {aaacae3f-ca57-4ad1-b376-1cbe73c101bc}, !- Name
  {7142f8fa-49b1-4a24-b8d1-f73dc875b221}, !- Source Object
  3,                                      !- Outlet Port
  {a78799fb-fe2d-438a-90cd-4290890888c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92e4d8f7-71f2-496f-a608-a2c75ee326c1}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {0f1fcc05-5c7a-41fa-89f9-731efd0b0aac}, !- Inlet Port
  {404cb5d3-cd74-4478-8751-0b08c8c80446}; !- Outlet Port

OS:Connection,
  {0f1fcc05-5c7a-41fa-89f9-731efd0b0aac}, !- Handle
  {f4465aa3-96b4-4640-ba72-fdcfd337bfe1}, !- Name
  {565f89f9-0b0d-4920-aad4-271e131d4850}, !- Source Object
  4,                                      !- Outlet Port
  {92e4d8f7-71f2-496f-a608-a2c75ee326c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65aad4e9-c3c5-4653-8998-e638aafc3f30}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {ee162297-f1cc-4ef6-a331-5aa0c40894b1}, !- Inlet Port
  {f84e2e21-d7f3-4683-b3fb-a315ed511ae0}; !- Outlet Port

OS:Connection,
  {404cb5d3-cd74-4478-8751-0b08c8c80446}, !- Handle
  {d1a90cf9-156d-4025-87e6-ca2f1fd7d93d}, !- Name
  {92e4d8f7-71f2-496f-a608-a2c75ee326c1}, !- Source Object
  3,                                      !- Outlet Port
  {7c7c0d3f-1b4a-4b10-9352-854c422c2779}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {ee162297-f1cc-4ef6-a331-5aa0c40894b1}, !- Handle
  {cc8f9212-f246-413d-bab0-6e9f1efa1006}, !- Name
  {7c7c0d3f-1b4a-4b10-9352-854c422c2779}, !- Source Object
  18,                                     !- Outlet Port
  {65aad4e9-c3c5-4653-8998-e638aafc3f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84e2e21-d7f3-4683-b3fb-a315ed511ae0}, !- Handle
  {af456bef-698b-4254-a903-824bd570ba4e}, !- Name
  {65aad4e9-c3c5-4653-8998-e638aafc3f30}, !- Source Object
  3,                                      !- Outlet Port
  {72487f50-97b4-4294-8da1-96a7ce7d4d4c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9a3a07db-cdbe-499c-abb4-1fefe96a2703}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {18122439-ee56-4840-945c-8ce2f70c7497}, !- Inlet Node Name
  {704133f4-1bfb-468c-8ce4-65982ae46343}; !- Outlet Node Name

OS:Node,
  {b12dc934-4dab-4715-b35c-9aa1f9927a89}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {72afc23f-185f-4448-beb1-e993d457dbb4}, !- Inlet Port
  {18122439-ee56-4840-945c-8ce2f70c7497}; !- Outlet Port

OS:Connection,
  {72afc23f-185f-4448-beb1-e993d457dbb4}, !- Handle
  {6b4340de-91e7-4c04-8755-ddfb09ce37f5}, !- Name
  {bae02f6e-ab29-4e00-9af7-7f3ed21eaf74}, !- Source Object
  4,                                      !- Outlet Port
  {b12dc934-4dab-4715-b35c-9aa1f9927a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03a52de6-d70b-48b0-aa13-dfc18ca3f844}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {704133f4-1bfb-468c-8ce4-65982ae46343}, !- Inlet Port
  {36999947-9b57-4bbe-b970-d9ec5cf330df}; !- Outlet Port

OS:Connection,
  {18122439-ee56-4840-945c-8ce2f70c7497}, !- Handle
  {0adccd41-43b6-4e76-bc80-bc9c97bcb267}, !- Name
  {b12dc934-4dab-4715-b35c-9aa1f9927a89}, !- Source Object
  3,                                      !- Outlet Port
  {9a3a07db-cdbe-499c-abb4-1fefe96a2703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704133f4-1bfb-468c-8ce4-65982ae46343}, !- Handle
  {ec30501e-3f92-4d4d-ab78-8f6516fad57b}, !- Name
  {9a3a07db-cdbe-499c-abb4-1fefe96a2703}, !- Source Object
  3,                                      !- Outlet Port
  {03a52de6-d70b-48b0-aa13-dfc18ca3f844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36999947-9b57-4bbe-b970-d9ec5cf330df}, !- Handle
  {ec2688ca-81a8-4338-86cf-7779034380c4}, !- Name
  {03a52de6-d70b-48b0-aa13-dfc18ca3f844}, !- Source Object
  3,                                      !- Outlet Port
  {a78799fb-fe2d-438a-90cd-4290890888c0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5aca15ab-e14a-4e8f-9bac-cc93f02b7d97}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {c9504770-059a-4333-885a-4a3d9a93968c}, !- Inlet Node Name
  {352e6366-9c7c-4915-9c43-39d67a8d02de}; !- Outlet Node Name

OS:Node,
  {4b766a1e-e141-4ac7-b855-badb70a721e8}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {352e6366-9c7c-4915-9c43-39d67a8d02de}, !- Inlet Port
  {bff0ae95-d34f-42f5-8a42-e344471d6fd0}; !- Outlet Port

OS:Connection,
  {c9504770-059a-4333-885a-4a3d9a93968c}, !- Handle
  {c85e17da-dbca-4557-8358-451c74af4836}, !- Name
  {26340d0f-cd32-4829-b343-219cb540c9e8}, !- Source Object
  3,                                      !- Outlet Port
  {5aca15ab-e14a-4e8f-9bac-cc93f02b7d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {352e6366-9c7c-4915-9c43-39d67a8d02de}, !- Handle
  {4c599400-3773-4b58-9723-073e29a2535f}, !- Name
  {5aca15ab-e14a-4e8f-9bac-cc93f02b7d97}, !- Source Object
  3,                                      !- Outlet Port
  {4b766a1e-e141-4ac7-b855-badb70a721e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff0ae95-d34f-42f5-8a42-e344471d6fd0}, !- Handle
  {6e9a87c8-7cce-4cd1-ba50-12fdd4ea68af}, !- Name
  {4b766a1e-e141-4ac7-b855-badb70a721e8}, !- Source Object
  3,                                      !- Outlet Port
  {66c6947d-d04f-4994-b826-928b9e819782}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {67fa466c-4c3d-48da-98f7-cda9747a81b0}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {a54b3527-563a-4af9-90bd-d07c1cda16c2}, !- Inlet Node Name
  {953b4b00-8209-4587-a211-cb691c132724}; !- Outlet Node Name

OS:Node,
  {a45b96b5-a57e-494d-a294-56cb76142269}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {d23ccd63-1dba-44f9-83f9-5bb99a2c84bf}, !- Inlet Port
  {a54b3527-563a-4af9-90bd-d07c1cda16c2}; !- Outlet Port

OS:Connection,
  {d23ccd63-1dba-44f9-83f9-5bb99a2c84bf}, !- Handle
  {88844552-2718-498e-a378-bd096c685a5e}, !- Name
  {a78799fb-fe2d-438a-90cd-4290890888c0}, !- Source Object
  2,                                      !- Outlet Port
  {a45b96b5-a57e-494d-a294-56cb76142269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a54b3527-563a-4af9-90bd-d07c1cda16c2}, !- Handle
  {5b9dc885-5364-4c09-bc21-2780559005eb}, !- Name
  {a45b96b5-a57e-494d-a294-56cb76142269}, !- Source Object
  3,                                      !- Outlet Port
  {67fa466c-4c3d-48da-98f7-cda9747a81b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {953b4b00-8209-4587-a211-cb691c132724}, !- Handle
  {085a4eb2-09aa-4b04-9b66-dc2608c0800a}, !- Name
  {67fa466c-4c3d-48da-98f7-cda9747a81b0}, !- Source Object
  3,                                      !- Outlet Port
  {a5282f7c-4cf8-4de6-a6fc-84b2d6a2a208}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bd913d67-342a-4250-9670-8434670367fc}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {91218b47-f36e-45c0-a1bb-a26d7a49a4bc}, !- Inlet Node Name
  {857028be-9873-4125-98df-fc79d5fbf1fe}; !- Outlet Node Name

OS:Node,
  {70bfbddd-71a7-4882-98d5-4d5e6ef13476}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {857028be-9873-4125-98df-fc79d5fbf1fe}, !- Inlet Port
  {4fefe516-d3bc-43fb-8563-591144ae35d9}; !- Outlet Port

OS:Connection,
  {91218b47-f36e-45c0-a1bb-a26d7a49a4bc}, !- Handle
  {0bb71655-5e5b-4a94-ae4e-d8c18c6dbf96}, !- Name
  {c3eca315-aeff-40db-816d-ac485287c90b}, !- Source Object
  3,                                      !- Outlet Port
  {bd913d67-342a-4250-9670-8434670367fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857028be-9873-4125-98df-fc79d5fbf1fe}, !- Handle
  {4c68a77d-11b9-412a-bad3-466b9f22509c}, !- Name
  {bd913d67-342a-4250-9670-8434670367fc}, !- Source Object
  3,                                      !- Outlet Port
  {70bfbddd-71a7-4882-98d5-4d5e6ef13476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fefe516-d3bc-43fb-8563-591144ae35d9}, !- Handle
  {47e645c6-f972-46c4-b3ff-4b5eefadd750}, !- Name
  {70bfbddd-71a7-4882-98d5-4d5e6ef13476}, !- Source Object
  3,                                      !- Outlet Port
  {4a59e3e6-55fe-4a67-ab3b-e145768b081f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d55d2526-d1f9-4437-bece-c280634e4899}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {e1f693cc-c691-4d57-a6f5-dc60cacafc62}, !- Inlet Node Name
  {64c0955f-6b82-455d-8f42-17ac0114ce2b}; !- Outlet Node Name

OS:Node,
  {3fa3974a-4dcf-4ab4-8632-7759fc6b7dad}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {59bc0adc-51f5-4d9e-9ee4-4e69d014ad5d}, !- Inlet Port
  {e1f693cc-c691-4d57-a6f5-dc60cacafc62}; !- Outlet Port

OS:Connection,
  {59bc0adc-51f5-4d9e-9ee4-4e69d014ad5d}, !- Handle
  {2c8ccee0-7676-4a20-89ff-70a7c1630c66}, !- Name
  {66c6947d-d04f-4994-b826-928b9e819782}, !- Source Object
  2,                                      !- Outlet Port
  {3fa3974a-4dcf-4ab4-8632-7759fc6b7dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1f693cc-c691-4d57-a6f5-dc60cacafc62}, !- Handle
  {a3c8d71f-4365-4225-9912-5d00d9337e47}, !- Name
  {3fa3974a-4dcf-4ab4-8632-7759fc6b7dad}, !- Source Object
  3,                                      !- Outlet Port
  {d55d2526-d1f9-4437-bece-c280634e4899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c0955f-6b82-455d-8f42-17ac0114ce2b}, !- Handle
  {1cd9530e-c7cd-4240-9a96-4c84a4aeb580}, !- Name
  {d55d2526-d1f9-4437-bece-c280634e4899}, !- Source Object
  3,                                      !- Outlet Port
  {cab8e8d0-d1f5-4f08-a92f-01b667eab125}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fe6ca8b5-fa7a-4b28-adb8-4f35068450f6}, !- Handle
  1 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {29c26729-243b-4005-b328-a0ac4c3c5085}, !- Availability Schedule
  {9eb56a5b-a5f1-4959-915a-8716954a1491}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {82e0f2bd-1a04-4fbf-9828-14aee9d44e90}, !- Supply Side Inlet Node Name
  {81c53746-6af5-40ce-8a7d-94ce022d24df}, !- Demand Side Outlet Node Name
  {92748df9-0c73-4148-a82d-0a39a1c5872e}, !- Demand Side Inlet Node A
  {20d22379-78cf-4807-ab1e-a1698e818e85}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4402138-9fb8-4af5-a2ac-9d554ff078eb}, !- Demand Mixer Name
  {8753dc69-7276-4061-b575-42889b1c494b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {922ce696-702a-42a6-a723-b4cca95b6079}, !- Handle
  1 Zone VAV Supply Inlet Node,           !- Name
  {82e0f2bd-1a04-4fbf-9828-14aee9d44e90}, !- Inlet Port
  {7276dd99-a99f-4bb8-a612-ec18a0ad6298}; !- Outlet Port

OS:Node,
  {4c747700-9c5e-4b83-b5a2-ea6467ab3f56}, !- Handle
  1 Zone VAV Supply Outlet Node,          !- Name
  {15409eae-8e2a-4bad-b417-e0e7864ae3d7}, !- Inlet Port
  {20d22379-78cf-4807-ab1e-a1698e818e85}; !- Outlet Port

OS:Connection,
  {82e0f2bd-1a04-4fbf-9828-14aee9d44e90}, !- Handle
  {56d53fab-d94f-405e-98d3-11d0947bf0a6}, !- Name
  {fe6ca8b5-fa7a-4b28-adb8-4f35068450f6}, !- Source Object
  8,                                      !- Outlet Port
  {922ce696-702a-42a6-a723-b4cca95b6079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d22379-78cf-4807-ab1e-a1698e818e85}, !- Handle
  {1ab8b2b6-2b1d-484c-a332-9c6a9b899162}, !- Name
  {4c747700-9c5e-4b83-b5a2-ea6467ab3f56}, !- Source Object
  3,                                      !- Outlet Port
  {fe6ca8b5-fa7a-4b28-adb8-4f35068450f6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ecead154-98dd-43ed-b32d-431d2907f4ff}, !- Handle
  1 Zone VAV Demand Inlet Node,           !- Name
  {92748df9-0c73-4148-a82d-0a39a1c5872e}, !- Inlet Port
  {783a7e6b-d353-4ec4-a35e-35d3a6fd1fd8}; !- Outlet Port

OS:Node,
  {1eb589bd-8014-4dab-b902-d7d687d41f80}, !- Handle
  1 Zone VAV Demand Outlet Node,          !- Name
  {191b5230-074b-4399-b921-896b9a0d0b82}, !- Inlet Port
  {81c53746-6af5-40ce-8a7d-94ce022d24df}; !- Outlet Port

OS:Node,
  {0596e949-766a-4591-947f-edf2307c51bf}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {ccbb3f30-8edb-4f94-b6ce-1b233f425634}, !- Inlet Port
  {1b374829-8527-4495-8c20-f982d06778e8}; !- Outlet Port

OS:Connection,
  {92748df9-0c73-4148-a82d-0a39a1c5872e}, !- Handle
  {762024a7-1cc1-44ce-8e99-fa4296994abd}, !- Name
  {fe6ca8b5-fa7a-4b28-adb8-4f35068450f6}, !- Source Object
  10,                                     !- Outlet Port
  {ecead154-98dd-43ed-b32d-431d2907f4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c53746-6af5-40ce-8a7d-94ce022d24df}, !- Handle
  {cbca5526-6225-4989-88c0-3c10a818a977}, !- Name
  {1eb589bd-8014-4dab-b902-d7d687d41f80}, !- Source Object
  3,                                      !- Outlet Port
  {fe6ca8b5-fa7a-4b28-adb8-4f35068450f6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8753dc69-7276-4061-b575-42889b1c494b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {783a7e6b-d353-4ec4-a35e-35d3a6fd1fd8}, !- Inlet Node Name
  {3c334ed3-1d29-425d-86e5-1ec75d489147}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4402138-9fb8-4af5-a2ac-9d554ff078eb}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {191b5230-074b-4399-b921-896b9a0d0b82}, !- Outlet Node Name
  {2afd88b6-3658-49ff-84e4-5abbe26294d4}; !- Inlet Node Name 1

OS:Connection,
  {783a7e6b-d353-4ec4-a35e-35d3a6fd1fd8}, !- Handle
  {2e4ba148-6ae6-4aee-bc23-0cf86819304a}, !- Name
  {ecead154-98dd-43ed-b32d-431d2907f4ff}, !- Source Object
  3,                                      !- Outlet Port
  {8753dc69-7276-4061-b575-42889b1c494b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191b5230-074b-4399-b921-896b9a0d0b82}, !- Handle
  {d2d9547b-d7a1-4ec8-8ff6-cd4088b935d0}, !- Name
  {d4402138-9fb8-4af5-a2ac-9d554ff078eb}, !- Source Object
  2,                                      !- Outlet Port
  {1eb589bd-8014-4dab-b902-d7d687d41f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f78c9c67-ef04-4867-9c9a-ab2e94103fb2}, !- Handle
  {fe6ca8b5-fa7a-4b28-adb8-4f35068450f6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9eb56a5b-a5f1-4959-915a-8716954a1491}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {19842169-5370-431a-aada-6440ac09593d}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {45f036a3-a6c3-4a11-b61a-0ec1da4fe600}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {f62d499a-4b0e-44ae-82e1-8d767d237079}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f62d499a-4b0e-44ae-82e1-8d767d237079}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4abfe71a-5a82-4f1c-96a7-f41be18e092d}, !- Handle
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {45f036a3-a6c3-4a11-b61a-0ec1da4fe600}, !- Schedule Name
  {4c747700-9c5e-4b83-b5a2-ea6467ab3f56}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {9f9a23d0-4060-43ba-8899-d31426606cb9}, !- Handle
  1 Zone VAV Fan,                         !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  0.6253,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5a33e657-62c3-4b4e-a103-b8607af33424}, !- Air Inlet Node Name
  {15409eae-8e2a-4bad-b417-e0e7864ae3d7}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {15409eae-8e2a-4bad-b417-e0e7864ae3d7}, !- Handle
  {e0d41c0c-c204-4b9a-bf29-e17fafd53cfa}, !- Name
  {9f9a23d0-4060-43ba-8899-d31426606cb9}, !- Source Object
  17,                                     !- Outlet Port
  {4c747700-9c5e-4b83-b5a2-ea6467ab3f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {503eba57-4523-44b1-8753-59996820c653}, !- Handle
  1 Zone VAV Main Htg Coil,               !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {882b8d7e-7dff-4a58-aeef-4e6aefd83bb7}, !- Water Inlet Node Name
  {e46d136d-df70-46d8-927b-82c8b3497c40}, !- Water Outlet Node Name
  {5d285e10-8bb3-4ff7-b51f-1a587cee4993}, !- Air Inlet Node Name
  {03fc4301-3d36-4eae-a1ab-dbd35768016a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca4654f9-f695-4def-afe4-581905d125ad}, !- Handle
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {84e32c74-0a62-4443-966b-60d96b2de6ae}, !- Inlet Port
  {882b8d7e-7dff-4a58-aeef-4e6aefd83bb7}; !- Outlet Port

OS:Connection,
  {84e32c74-0a62-4443-966b-60d96b2de6ae}, !- Handle
  {742add92-2ab7-4f55-8d3e-135e88a71a1d}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  4,                                      !- Outlet Port
  {ca4654f9-f695-4def-afe4-581905d125ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a77d617-fa74-456c-9142-224a795480cb}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {e46d136d-df70-46d8-927b-82c8b3497c40}, !- Inlet Port
  {5f50d259-edba-4b48-862b-1f3288e13e35}; !- Outlet Port

OS:Connection,
  {882b8d7e-7dff-4a58-aeef-4e6aefd83bb7}, !- Handle
  {57e32690-0860-42f0-9506-07a24f43cc8c}, !- Name
  {ca4654f9-f695-4def-afe4-581905d125ad}, !- Source Object
  3,                                      !- Outlet Port
  {503eba57-4523-44b1-8753-59996820c653}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e46d136d-df70-46d8-927b-82c8b3497c40}, !- Handle
  {61af26f2-dfe7-4781-bc9a-c8dd5be27842}, !- Name
  {503eba57-4523-44b1-8753-59996820c653}, !- Source Object
  6,                                      !- Outlet Port
  {3a77d617-fa74-456c-9142-224a795480cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f50d259-edba-4b48-862b-1f3288e13e35}, !- Handle
  {9f73e9ec-df4d-43ca-b2dc-4b88efc403c1}, !- Name
  {3a77d617-fa74-456c-9142-224a795480cb}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {df6c3449-284f-49f4-9401-d4d931138c35}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {03fc4301-3d36-4eae-a1ab-dbd35768016a}, !- Inlet Port
  {5a33e657-62c3-4b4e-a103-b8607af33424}; !- Outlet Port

OS:Connection,
  {03fc4301-3d36-4eae-a1ab-dbd35768016a}, !- Handle
  {b699d313-7346-44f1-9d92-7b6dfc418554}, !- Name
  {503eba57-4523-44b1-8753-59996820c653}, !- Source Object
  8,                                      !- Outlet Port
  {df6c3449-284f-49f4-9401-d4d931138c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a33e657-62c3-4b4e-a103-b8607af33424}, !- Handle
  {28ccce3a-a26e-4507-9959-9bb1bfc77972}, !- Name
  {df6c3449-284f-49f4-9401-d4d931138c35}, !- Source Object
  3,                                      !- Outlet Port
  {9f9a23d0-4060-43ba-8899-d31426606cb9}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {63fbade9-2047-4dcd-9bc9-951b15ba7f8a}, !- Handle
  1 Zone VAV Main Htg Coil Controller,    !- Name
  {503eba57-4523-44b1-8753-59996820c653}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {6476fe87-f370-4d38-a759-ae4640a8e1b6}, !- Handle
  1 Zone VAV Clg Coil,                    !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d3d15e69-c2cd-4870-a1dd-bd12e27c2345}, !- Water Inlet Node Name
  {c81fc07e-17f3-4f91-b66d-2167636679a5}, !- Water Outlet Node Name
  {548df995-e49e-4ce0-b5df-a39fff3e78ce}, !- Air Inlet Node Name
  {3f4f705c-865e-479e-9fbc-b7cc32c124fc}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3c631ce6-d115-4c65-948d-031662d007a9}, !- Handle
  1 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {cb59ab9d-d153-4f34-96ed-1f425e7d9499}, !- Inlet Port
  {d3d15e69-c2cd-4870-a1dd-bd12e27c2345}; !- Outlet Port

OS:Connection,
  {cb59ab9d-d153-4f34-96ed-1f425e7d9499}, !- Handle
  {cb9442cc-02f3-40ab-879d-768c407bb0a1}, !- Name
  {b3db3d19-f1ee-4db2-b149-b71d3d267701}, !- Source Object
  4,                                      !- Outlet Port
  {3c631ce6-d115-4c65-948d-031662d007a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51c7c9b5-968a-4d15-85b1-71ed0c0567e6}, !- Handle
  1 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {c81fc07e-17f3-4f91-b66d-2167636679a5}, !- Inlet Port
  {43c92bc4-a320-4364-8259-9d5c8a649d13}; !- Outlet Port

OS:Connection,
  {d3d15e69-c2cd-4870-a1dd-bd12e27c2345}, !- Handle
  {00f16b25-b8cf-47cd-a1b8-ba2a31508542}, !- Name
  {3c631ce6-d115-4c65-948d-031662d007a9}, !- Source Object
  3,                                      !- Outlet Port
  {6476fe87-f370-4d38-a759-ae4640a8e1b6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c81fc07e-17f3-4f91-b66d-2167636679a5}, !- Handle
  {bee3c9e8-dbfb-4fad-8472-4e4a8fdc4610}, !- Name
  {6476fe87-f370-4d38-a759-ae4640a8e1b6}, !- Source Object
  11,                                     !- Outlet Port
  {51c7c9b5-968a-4d15-85b1-71ed0c0567e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43c92bc4-a320-4364-8259-9d5c8a649d13}, !- Handle
  {d4153628-2116-4b41-ad13-8ce78b22e4be}, !- Name
  {51c7c9b5-968a-4d15-85b1-71ed0c0567e6}, !- Source Object
  3,                                      !- Outlet Port
  {66c6947d-d04f-4994-b826-928b9e819782}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {21de7b7e-fd52-4b63-b1f9-973ad28285a4}, !- Handle
  1 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {3f4f705c-865e-479e-9fbc-b7cc32c124fc}, !- Inlet Port
  {5d285e10-8bb3-4ff7-b51f-1a587cee4993}; !- Outlet Port

OS:Connection,
  {3f4f705c-865e-479e-9fbc-b7cc32c124fc}, !- Handle
  {0cddb91f-ec99-4a56-915f-5c021b2174f2}, !- Name
  {6476fe87-f370-4d38-a759-ae4640a8e1b6}, !- Source Object
  13,                                     !- Outlet Port
  {21de7b7e-fd52-4b63-b1f9-973ad28285a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d285e10-8bb3-4ff7-b51f-1a587cee4993}, !- Handle
  {c02b97c2-016e-4669-92e8-04991c2c11ac}, !- Name
  {21de7b7e-fd52-4b63-b1f9-973ad28285a4}, !- Source Object
  3,                                      !- Outlet Port
  {503eba57-4523-44b1-8753-59996820c653}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cd109c3e-abfb-4a1f-a171-ceb17e7a80ef}, !- Handle
  1 Zone VAV Clg Coil Controller,         !- Name
  {6476fe87-f370-4d38-a759-ae4640a8e1b6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {3f06b13d-f5b1-452b-a058-4228db277147}, !- Handle
  1 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29c26729-243b-4005-b328-a0ac4c3c5085}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6575d57-8eda-49d9-8755-87caec667f44}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f6575d57-8eda-49d9-8755-87caec667f44}, !- Handle
  1 Zone VAV Vent Controller,             !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {262d9e65-0d16-4674-b163-e960898a5afe}, !- Handle
  1 Zone VAV OA System,                   !- Name
  {3f06b13d-f5b1-452b-a058-4228db277147}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b96e4eb1-7a12-4d2c-98d9-5d47a4e372a6}, !- Mixed Air Node Name
  {ab980797-ee92-40f4-a74c-6fd17bb941c1}, !- Outdoor Air Stream Node Name
  {0fe6d217-8c1d-41a6-8f86-c233a8429cf6}, !- Relief Air Stream Node Name
  {7276dd99-a99f-4bb8-a612-ec18a0ad6298}; !- Return Air Stream Node Name

OS:Node,
  {e4f55482-84a0-4665-9027-60cf2faac840}, !- Handle
  1 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {ab980797-ee92-40f4-a74c-6fd17bb941c1}; !- Outlet Port

OS:Connection,
  {ab980797-ee92-40f4-a74c-6fd17bb941c1}, !- Handle
  {d04f9b35-6522-439f-9ff4-241aad5684b8}, !- Name
  {e4f55482-84a0-4665-9027-60cf2faac840}, !- Source Object
  3,                                      !- Outlet Port
  {262d9e65-0d16-4674-b163-e960898a5afe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0b178cd-2f60-4f2b-9a26-ab7b0e23fd31}, !- Handle
  1 Zone VAV Relief Air Node,             !- Name
  {0fe6d217-8c1d-41a6-8f86-c233a8429cf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fe6d217-8c1d-41a6-8f86-c233a8429cf6}, !- Handle
  {123f61ba-9cc2-4852-a738-b64668a8d1af}, !- Name
  {262d9e65-0d16-4674-b163-e960898a5afe}, !- Source Object
  7,                                      !- Outlet Port
  {f0b178cd-2f60-4f2b-9a26-ab7b0e23fd31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {401417b0-f18a-4be1-ab50-f57e3688fa72}, !- Handle
  1 Zone VAV Mixed Air Node,              !- Name
  {b96e4eb1-7a12-4d2c-98d9-5d47a4e372a6}, !- Inlet Port
  {548df995-e49e-4ce0-b5df-a39fff3e78ce}; !- Outlet Port

OS:Connection,
  {7276dd99-a99f-4bb8-a612-ec18a0ad6298}, !- Handle
  {723e35ce-e6e6-4a8e-ab83-343a8517db3d}, !- Name
  {922ce696-702a-42a6-a723-b4cca95b6079}, !- Source Object
  3,                                      !- Outlet Port
  {262d9e65-0d16-4674-b163-e960898a5afe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b96e4eb1-7a12-4d2c-98d9-5d47a4e372a6}, !- Handle
  {9ef8b635-7ab0-4ff1-9147-6791569cf1fe}, !- Name
  {262d9e65-0d16-4674-b163-e960898a5afe}, !- Source Object
  5,                                      !- Outlet Port
  {401417b0-f18a-4be1-ab50-f57e3688fa72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {548df995-e49e-4ce0-b5df-a39fff3e78ce}, !- Handle
  {3b61c62a-62ca-4a93-812d-1a4c5a1d740e}, !- Name
  {401417b0-f18a-4be1-ab50-f57e3688fa72}, !- Source Object
  3,                                      !- Outlet Port
  {6476fe87-f370-4d38-a759-ae4640a8e1b6}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {19842169-5370-431a-aada-6440ac09593d}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ee8e6ebf-6530-4e38-b600-6d07622b8746}, !- Control Zone or Zone List Name
  {68ebb594-4c3d-4a5d-8c3d-8c586bc400de}, !- Cooling Control Zone or Zone List Name
  {1b6af784-6bd8-46ea-aa90-080676120ff6}, !- Heating Control Zone or Zone List Name
  {67c0495e-f2d1-49d7-85f9-05f429d75fa8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ee8e6ebf-6530-4e38-b600-6d07622b8746}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {68ebb594-4c3d-4a5d-8c3d-8c586bc400de}, !- Handle
  {27fd3d2b-a1df-4f53-8a28-89929789ca5f}; !- Name

OS:ModelObjectList,
  {1b6af784-6bd8-46ea-aa90-080676120ff6}, !- Handle
  {d7810222-dcbf-4a52-bfe0-52bbecee7570}; !- Name

OS:ModelObjectList,
  {67c0495e-f2d1-49d7-85f9-05f429d75fa8}, !- Handle
  {e7f03ee8-03d4-4ad6-85d5-8bd2ad988d13}; !- Name

OS:Coil:Heating:Water,
  {85c747fb-dc6c-47ef-98a5-b01295af6cb3}, !- Handle
  Building Story 2 ThermalZone Reheat Coil, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d84d849f-849f-417c-aa08-d2cca5cc557c}, !- Water Inlet Node Name
  {4400d574-5903-4f7a-8e06-ca40a69e1b72}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {80337fd0-b134-483c-96d5-e1736d7511a2}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {e214be4c-2c77-47f8-bdea-d61f2dd124a4}, !- Inlet Port
  {d84d849f-849f-417c-aa08-d2cca5cc557c}; !- Outlet Port

OS:Connection,
  {e214be4c-2c77-47f8-bdea-d61f2dd124a4}, !- Handle
  {885d5326-570a-494e-8ba7-4587b3ef938c}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  5,                                      !- Outlet Port
  {80337fd0-b134-483c-96d5-e1736d7511a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35d9aecd-7f7a-464e-a9dc-adfc21ada890}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {4400d574-5903-4f7a-8e06-ca40a69e1b72}, !- Inlet Port
  {f59f0ae2-9219-4abd-aa9c-7767b392bdc3}; !- Outlet Port

OS:Connection,
  {d84d849f-849f-417c-aa08-d2cca5cc557c}, !- Handle
  {e95de297-a8e0-49c6-8318-e6471f4835ed}, !- Name
  {80337fd0-b134-483c-96d5-e1736d7511a2}, !- Source Object
  3,                                      !- Outlet Port
  {85c747fb-dc6c-47ef-98a5-b01295af6cb3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4400d574-5903-4f7a-8e06-ca40a69e1b72}, !- Handle
  {e33e930f-5fd3-4ca4-8163-c2fc16254807}, !- Name
  {85c747fb-dc6c-47ef-98a5-b01295af6cb3}, !- Source Object
  6,                                      !- Outlet Port
  {35d9aecd-7f7a-464e-a9dc-adfc21ada890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59f0ae2-9219-4abd-aa9c-7767b392bdc3}, !- Handle
  {038edaca-656b-4813-ae5f-58ea88ce7524}, !- Name
  {35d9aecd-7f7a-464e-a9dc-adfc21ada890}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {070bbfe1-0210-41b9-8959-5b5595c09f5e}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Controller, !- Name
  {85c747fb-dc6c-47ef-98a5-b01295af6cb3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f580311b-df96-4abb-874a-8abbc43b984d}, !- Handle
  Building Story 2 ThermalZone VAV Terminal, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  {fce37418-e6a6-4294-9d3e-f5690cc80bb8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {85c747fb-dc6c-47ef-98a5-b01295af6cb3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ccbb3f30-8edb-4f94-b6ce-1b233f425634}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9fc84f22-b23a-40c8-8627-80538d871c3f}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {34ff894c-6b6a-46bc-a92f-02f550469473}, !- Inlet Port
  {2afd88b6-3658-49ff-84e4-5abbe26294d4}; !- Outlet Port

OS:Connection,
  {1b374829-8527-4495-8c20-f982d06778e8}, !- Handle
  {69f8c3e6-5bdc-4ede-8f12-59fb2ec3cd50}, !- Name
  {0596e949-766a-4591-947f-edf2307c51bf}, !- Source Object
  3,                                      !- Outlet Port
  {c1443d25-1617-4aab-8b85-25694eac9756}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34ff894c-6b6a-46bc-a92f-02f550469473}, !- Handle
  {8a3f1cc2-6b29-4250-8cbb-16cebb6aa02a}, !- Name
  {bbe4aaf3-ed14-4911-afdf-ec2362a27a33}, !- Source Object
  3,                                      !- Outlet Port
  {9fc84f22-b23a-40c8-8627-80538d871c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2afd88b6-3658-49ff-84e4-5abbe26294d4}, !- Handle
  {ddf69abf-3fee-4833-9bb8-4ee87d0d1244}, !- Name
  {9fc84f22-b23a-40c8-8627-80538d871c3f}, !- Source Object
  3,                                      !- Outlet Port
  {d4402138-9fb8-4af5-a2ac-9d554ff078eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aac4d383-19f5-40ac-a01e-1b2be87eab3c}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {3c334ed3-1d29-425d-86e5-1ec75d489147}, !- Inlet Port
  {fce37418-e6a6-4294-9d3e-f5690cc80bb8}; !- Outlet Port

OS:Connection,
  {3c334ed3-1d29-425d-86e5-1ec75d489147}, !- Handle
  {300151bd-4ed0-42af-a8ae-e1898a86f9ff}, !- Name
  {8753dc69-7276-4061-b575-42889b1c494b}, !- Source Object
  3,                                      !- Outlet Port
  {aac4d383-19f5-40ac-a01e-1b2be87eab3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce37418-e6a6-4294-9d3e-f5690cc80bb8}, !- Handle
  {a1aeceb7-cde3-4834-8bcf-56832ffbf361}, !- Name
  {aac4d383-19f5-40ac-a01e-1b2be87eab3c}, !- Source Object
  3,                                      !- Outlet Port
  {f580311b-df96-4abb-874a-8abbc43b984d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccbb3f30-8edb-4f94-b6ce-1b233f425634}, !- Handle
  {18a0e6b2-ff32-42fe-bfc8-dd24e460ad0f}, !- Name
  {f580311b-df96-4abb-874a-8abbc43b984d}, !- Source Object
  12,                                     !- Outlet Port
  {0596e949-766a-4591-947f-edf2307c51bf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ebdd9fc8-6fae-482c-86c3-f2ad9d841590}, !- Handle
  1 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {1436204a-6376-41c7-823c-4adcda38a12a}, !- Availability Schedule
  {273cde2f-4a4f-4bb9-849f-a382e148f49a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c979257f-4687-4696-bfe9-6de749c91cc1}, !- Supply Side Inlet Node Name
  {4eeb6840-0fa4-4a51-b552-7c50c7c9b78f}, !- Demand Side Outlet Node Name
  {18731342-c814-4f36-aeaf-00a0726a46a4}, !- Demand Side Inlet Node A
  {88a4e920-7b08-400a-aea5-0f0abbbf43c2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {560cb3ae-6198-43e2-b636-9f2634433a25}, !- Demand Mixer Name
  {7d857e35-b18d-4635-9604-4954214fa7f2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bc3f5c87-e049-49ff-a721-bb9264042497}, !- Handle
  1 Zone VAV 1 Supply Inlet Node,         !- Name
  {c979257f-4687-4696-bfe9-6de749c91cc1}, !- Inlet Port
  {bcc50df9-36fe-4657-8ecd-028abb58b2dc}; !- Outlet Port

OS:Node,
  {324dc69c-8a20-46db-8b29-996b2070a8f5}, !- Handle
  1 Zone VAV 1 Supply Outlet Node,        !- Name
  {d5d4d462-751d-47e4-a5f9-79498f1f3ec1}, !- Inlet Port
  {88a4e920-7b08-400a-aea5-0f0abbbf43c2}; !- Outlet Port

OS:Connection,
  {c979257f-4687-4696-bfe9-6de749c91cc1}, !- Handle
  {0be17964-46af-46fa-92fe-93cfb9d7118b}, !- Name
  {ebdd9fc8-6fae-482c-86c3-f2ad9d841590}, !- Source Object
  8,                                      !- Outlet Port
  {bc3f5c87-e049-49ff-a721-bb9264042497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a4e920-7b08-400a-aea5-0f0abbbf43c2}, !- Handle
  {ff190993-2500-4d77-a4e6-51d01f5e0809}, !- Name
  {324dc69c-8a20-46db-8b29-996b2070a8f5}, !- Source Object
  3,                                      !- Outlet Port
  {ebdd9fc8-6fae-482c-86c3-f2ad9d841590}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {07605c19-515b-4f91-9d81-b6a7841447d8}, !- Handle
  1 Zone VAV 1 Demand Inlet Node,         !- Name
  {18731342-c814-4f36-aeaf-00a0726a46a4}, !- Inlet Port
  {1bc3ffa2-2bb8-45c5-b76a-cc55b1861072}; !- Outlet Port

OS:Node,
  {7ce26bf8-09ab-42f6-819d-ddae0b740e5c}, !- Handle
  1 Zone VAV 1 Demand Outlet Node,        !- Name
  {2d65c567-9089-444a-ba5d-f00879dfa2e1}, !- Inlet Port
  {4eeb6840-0fa4-4a51-b552-7c50c7c9b78f}; !- Outlet Port

OS:Node,
  {3e81bd44-0027-4f50-a095-3d76ccba3060}, !- Handle
  Building Story 8 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {e161daef-8c29-4c33-8b72-3d13ac96be5f}, !- Inlet Port
  {8f7aac6b-45b1-40a7-9cab-e0338eb234a5}; !- Outlet Port

OS:Connection,
  {18731342-c814-4f36-aeaf-00a0726a46a4}, !- Handle
  {93c64e05-8d7e-41f4-b4e2-fb4c7a575e94}, !- Name
  {ebdd9fc8-6fae-482c-86c3-f2ad9d841590}, !- Source Object
  10,                                     !- Outlet Port
  {07605c19-515b-4f91-9d81-b6a7841447d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eeb6840-0fa4-4a51-b552-7c50c7c9b78f}, !- Handle
  {8ec46306-0453-430f-a949-6aef79d30ac7}, !- Name
  {7ce26bf8-09ab-42f6-819d-ddae0b740e5c}, !- Source Object
  3,                                      !- Outlet Port
  {ebdd9fc8-6fae-482c-86c3-f2ad9d841590}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7d857e35-b18d-4635-9604-4954214fa7f2}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {1bc3ffa2-2bb8-45c5-b76a-cc55b1861072}, !- Inlet Node Name
  {2068b48a-6d61-4cc4-896f-19873baa1642}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {560cb3ae-6198-43e2-b636-9f2634433a25}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {2d65c567-9089-444a-ba5d-f00879dfa2e1}, !- Outlet Node Name
  {55ae9cd0-006c-4a46-9149-dc546bf9123f}; !- Inlet Node Name 1

OS:Connection,
  {1bc3ffa2-2bb8-45c5-b76a-cc55b1861072}, !- Handle
  {c863be4b-6f62-4fc6-928d-496f842f4e79}, !- Name
  {07605c19-515b-4f91-9d81-b6a7841447d8}, !- Source Object
  3,                                      !- Outlet Port
  {7d857e35-b18d-4635-9604-4954214fa7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d65c567-9089-444a-ba5d-f00879dfa2e1}, !- Handle
  {5922655d-0156-447a-8904-549dd6858b35}, !- Name
  {560cb3ae-6198-43e2-b636-9f2634433a25}, !- Source Object
  2,                                      !- Outlet Port
  {7ce26bf8-09ab-42f6-819d-ddae0b740e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {77f589bf-49d7-4ab9-87aa-72b3e11946a7}, !- Handle
  {ebdd9fc8-6fae-482c-86c3-f2ad9d841590}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {273cde2f-4a4f-4bb9-849f-a382e148f49a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {651023b3-885b-40f4-84dd-70dd8691f076}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {fd87ef48-c728-4c50-b59f-ea1e00bb343d}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {eeb07f5b-0169-4d47-ab39-c5a845de43e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eeb07f5b-0169-4d47-ab39-c5a845de43e2}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d7fb6c38-688a-4248-9dac-cb6cd2233f35}, !- Handle
  1 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {fd87ef48-c728-4c50-b59f-ea1e00bb343d}, !- Schedule Name
  {324dc69c-8a20-46db-8b29-996b2070a8f5}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {55209d25-2215-4239-92a5-42c36ca11cb3}, !- Handle
  1 Zone VAV 1 Fan,                       !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
