  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a81a5770-3a60-4704-92bf-e8621cd033d8}, !- Air Inlet Node Name
  {d5d4d462-751d-47e4-a5f9-79498f1f3ec1}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {d5d4d462-751d-47e4-a5f9-79498f1f3ec1}, !- Handle
  {19f2aa25-8562-409b-b1ea-d74bcd308d69}, !- Name
  {55209d25-2215-4239-92a5-42c36ca11cb3}, !- Source Object
  17,                                     !- Outlet Port
  {324dc69c-8a20-46db-8b29-996b2070a8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5e3f71d4-18e5-4e4b-9d1b-9b48d4a9834f}, !- Handle
  1 Zone VAV 1 Main Htg Coil,             !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {986d9318-85cf-400e-9102-b2f0b01b971c}, !- Water Inlet Node Name
  {c0d198b0-d6ba-41ec-a099-429e576cd61b}, !- Water Outlet Node Name
  {0fac57a6-2b85-4b8f-8974-6a087d59440a}, !- Air Inlet Node Name
  {cf03f715-3090-48b4-b9c3-7ffc23afd07a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {69e073eb-5949-464f-b549-439d30ca8395}, !- Handle
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {138d621b-7794-418e-92b7-52fa8eb769bf}, !- Inlet Port
  {986d9318-85cf-400e-9102-b2f0b01b971c}; !- Outlet Port

OS:Connection,
  {138d621b-7794-418e-92b7-52fa8eb769bf}, !- Handle
  {7f33273e-f44f-451e-a10f-a3689fb95f79}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  6,                                      !- Outlet Port
  {69e073eb-5949-464f-b549-439d30ca8395}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f7fa605-0174-4d5d-8d2e-053917f7081b}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {c0d198b0-d6ba-41ec-a099-429e576cd61b}, !- Inlet Port
  {3ae4135f-1ecb-4b2a-a476-cd4eb56f848f}; !- Outlet Port

OS:Connection,
  {986d9318-85cf-400e-9102-b2f0b01b971c}, !- Handle
  {000526fc-1b96-49c1-90c8-880979c2c482}, !- Name
  {69e073eb-5949-464f-b549-439d30ca8395}, !- Source Object
  3,                                      !- Outlet Port
  {5e3f71d4-18e5-4e4b-9d1b-9b48d4a9834f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c0d198b0-d6ba-41ec-a099-429e576cd61b}, !- Handle
  {a979a523-9425-4441-88c5-3de6b1e7a13f}, !- Name
  {5e3f71d4-18e5-4e4b-9d1b-9b48d4a9834f}, !- Source Object
  6,                                      !- Outlet Port
  {2f7fa605-0174-4d5d-8d2e-053917f7081b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae4135f-1ecb-4b2a-a476-cd4eb56f848f}, !- Handle
  {b582b888-6243-495a-ab9d-362f2b700693}, !- Name
  {2f7fa605-0174-4d5d-8d2e-053917f7081b}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {64a15c24-2c20-4bc6-9e33-28a51bbd1256}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {cf03f715-3090-48b4-b9c3-7ffc23afd07a}, !- Inlet Port
  {a81a5770-3a60-4704-92bf-e8621cd033d8}; !- Outlet Port

OS:Connection,
  {cf03f715-3090-48b4-b9c3-7ffc23afd07a}, !- Handle
  {3f1d79cb-b5d3-4783-ba1d-c8e3a38b0666}, !- Name
  {5e3f71d4-18e5-4e4b-9d1b-9b48d4a9834f}, !- Source Object
  8,                                      !- Outlet Port
  {64a15c24-2c20-4bc6-9e33-28a51bbd1256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81a5770-3a60-4704-92bf-e8621cd033d8}, !- Handle
  {9e72e7db-f32f-477c-b26a-aaa729ca254a}, !- Name
  {64a15c24-2c20-4bc6-9e33-28a51bbd1256}, !- Source Object
  3,                                      !- Outlet Port
  {55209d25-2215-4239-92a5-42c36ca11cb3}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b15f0be3-ef6a-4801-8a3b-58f3f936b021}, !- Handle
  1 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {5e3f71d4-18e5-4e4b-9d1b-9b48d4a9834f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {177c12e2-c058-4752-8b91-3aa416916507}, !- Handle
  1 Zone VAV 1 Clg Coil,                  !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a5816c7c-1619-432e-afd5-74d58b3e090d}, !- Water Inlet Node Name
  {c9aa078c-450a-4805-a125-696bc922e3c6}, !- Water Outlet Node Name
  {7be3d246-b8e2-43e4-be2b-a47f32e92290}, !- Air Inlet Node Name
  {8acc334f-9429-4f9d-8bf6-e8fd6121a7ab}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e4bff4a5-6e1d-451d-bf8d-09b064961446}, !- Handle
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {5e7ceb2a-0f9b-417e-b40c-9c01f9ba4877}, !- Inlet Port
  {a5816c7c-1619-432e-afd5-74d58b3e090d}; !- Outlet Port

OS:Connection,
  {5e7ceb2a-0f9b-417e-b40c-9c01f9ba4877}, !- Handle
  {9cfc7840-5d70-47e0-83d2-a9b8466f1f0a}, !- Name
  {b3db3d19-f1ee-4db2-b149-b71d3d267701}, !- Source Object
  5,                                      !- Outlet Port
  {e4bff4a5-6e1d-451d-bf8d-09b064961446}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9ba3b7e-e1c9-4834-94e1-642b4c8f9aa0}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {c9aa078c-450a-4805-a125-696bc922e3c6}, !- Inlet Port
  {70d65a5d-a3b4-4f5f-9c88-1088b875ef82}; !- Outlet Port

OS:Connection,
  {a5816c7c-1619-432e-afd5-74d58b3e090d}, !- Handle
  {369c8947-f5c9-40c0-96f5-3d39b4643576}, !- Name
  {e4bff4a5-6e1d-451d-bf8d-09b064961446}, !- Source Object
  3,                                      !- Outlet Port
  {177c12e2-c058-4752-8b91-3aa416916507}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c9aa078c-450a-4805-a125-696bc922e3c6}, !- Handle
  {a395bc99-63c8-4332-9c88-3b67071519c5}, !- Name
  {177c12e2-c058-4752-8b91-3aa416916507}, !- Source Object
  11,                                     !- Outlet Port
  {f9ba3b7e-e1c9-4834-94e1-642b4c8f9aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d65a5d-a3b4-4f5f-9c88-1088b875ef82}, !- Handle
  {4fef3c0c-21a7-425d-95cc-4b2e38e810f4}, !- Name
  {f9ba3b7e-e1c9-4834-94e1-642b4c8f9aa0}, !- Source Object
  3,                                      !- Outlet Port
  {66c6947d-d04f-4994-b826-928b9e819782}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {275cd76b-cbd2-4b25-8919-e59f0cc071bb}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {8acc334f-9429-4f9d-8bf6-e8fd6121a7ab}, !- Inlet Port
  {0fac57a6-2b85-4b8f-8974-6a087d59440a}; !- Outlet Port

OS:Connection,
  {8acc334f-9429-4f9d-8bf6-e8fd6121a7ab}, !- Handle
  {c105cfc3-8df4-4bc1-b301-b6e175ca9737}, !- Name
  {177c12e2-c058-4752-8b91-3aa416916507}, !- Source Object
  13,                                     !- Outlet Port
  {275cd76b-cbd2-4b25-8919-e59f0cc071bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fac57a6-2b85-4b8f-8974-6a087d59440a}, !- Handle
  {aa8a0945-3ea2-43de-a57c-7331df2b4cfb}, !- Name
  {275cd76b-cbd2-4b25-8919-e59f0cc071bb}, !- Source Object
  3,                                      !- Outlet Port
  {5e3f71d4-18e5-4e4b-9d1b-9b48d4a9834f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {48c38fcc-aa51-4dd9-acad-5fee5c181669}, !- Handle
  1 Zone VAV 1 Clg Coil Controller,       !- Name
  {177c12e2-c058-4752-8b91-3aa416916507}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {57592f0b-4077-4b6a-933a-2a4e69d73431}, !- Handle
  1 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1436204a-6376-41c7-823c-4adcda38a12a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a37c3317-5ebf-43c9-9058-660b229893e3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a37c3317-5ebf-43c9-9058-660b229893e3}, !- Handle
  1 Zone VAV 1 Vent Controller,           !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0f2356a1-1913-4e1e-9a14-b78a1ba9319b}, !- Handle
  1 Zone VAV 1 OA System,                 !- Name
  {57592f0b-4077-4b6a-933a-2a4e69d73431}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {01163134-afa2-4a1c-933b-cf84f1093866}, !- Mixed Air Node Name
  {a323b436-2fa1-4329-9092-cc0378601316}, !- Outdoor Air Stream Node Name
  {9724c4ca-2486-4e7e-ad9b-d0bdc754f1dd}, !- Relief Air Stream Node Name
  {bcc50df9-36fe-4657-8ecd-028abb58b2dc}; !- Return Air Stream Node Name

OS:Node,
  {05c330f9-5700-4f8c-be66-065008f2c615}, !- Handle
  1 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {a323b436-2fa1-4329-9092-cc0378601316}; !- Outlet Port

OS:Connection,
  {a323b436-2fa1-4329-9092-cc0378601316}, !- Handle
  {b90a113d-03c6-4e3a-973f-c9585994fdf1}, !- Name
  {05c330f9-5700-4f8c-be66-065008f2c615}, !- Source Object
  3,                                      !- Outlet Port
  {0f2356a1-1913-4e1e-9a14-b78a1ba9319b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd4491b2-e10c-4e9b-ae31-28fe91486a80}, !- Handle
  1 Zone VAV 1 Relief Air Node,           !- Name
  {9724c4ca-2486-4e7e-ad9b-d0bdc754f1dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9724c4ca-2486-4e7e-ad9b-d0bdc754f1dd}, !- Handle
  {863b9a6c-8f70-44ac-aa4d-0481217b0ece}, !- Name
  {0f2356a1-1913-4e1e-9a14-b78a1ba9319b}, !- Source Object
  7,                                      !- Outlet Port
  {bd4491b2-e10c-4e9b-ae31-28fe91486a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2dfc62a-a181-4407-9954-92db21087d22}, !- Handle
  1 Zone VAV 1 Mixed Air Node,            !- Name
  {01163134-afa2-4a1c-933b-cf84f1093866}, !- Inlet Port
  {7be3d246-b8e2-43e4-be2b-a47f32e92290}; !- Outlet Port

OS:Connection,
  {bcc50df9-36fe-4657-8ecd-028abb58b2dc}, !- Handle
  {5f8f8778-9be4-487c-a0af-ebea1db0ba2e}, !- Name
  {bc3f5c87-e049-49ff-a721-bb9264042497}, !- Source Object
  3,                                      !- Outlet Port
  {0f2356a1-1913-4e1e-9a14-b78a1ba9319b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {01163134-afa2-4a1c-933b-cf84f1093866}, !- Handle
  {d1194bd8-3877-4ebd-8f0c-a3b3b97dc75f}, !- Name
  {0f2356a1-1913-4e1e-9a14-b78a1ba9319b}, !- Source Object
  5,                                      !- Outlet Port
  {b2dfc62a-a181-4407-9954-92db21087d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be3d246-b8e2-43e4-be2b-a47f32e92290}, !- Handle
  {8c922da5-b48a-4b89-b10d-2534ba3613e2}, !- Name
  {b2dfc62a-a181-4407-9954-92db21087d22}, !- Source Object
  3,                                      !- Outlet Port
  {177c12e2-c058-4752-8b91-3aa416916507}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {651023b3-885b-40f4-84dd-70dd8691f076}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0f1fa5c0-607b-4596-b968-b990ae81abb4}, !- Control Zone or Zone List Name
  {0bcb3c76-0b3a-422d-926b-a78e6ee2d9e3}, !- Cooling Control Zone or Zone List Name
  {04c7f07d-491e-4516-8a65-5decf1432ed1}, !- Heating Control Zone or Zone List Name
  {cf0e8134-665f-4595-9c29-07d9300c94ea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f1fa5c0-607b-4596-b968-b990ae81abb4}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0bcb3c76-0b3a-422d-926b-a78e6ee2d9e3}, !- Handle
  {d288e7b3-8bc7-4e23-895c-afe0abb85917}; !- Name

OS:ModelObjectList,
  {04c7f07d-491e-4516-8a65-5decf1432ed1}, !- Handle
  {403f4136-d829-4733-afe1-72b15eb309bc}; !- Name

OS:ModelObjectList,
  {cf0e8134-665f-4595-9c29-07d9300c94ea}, !- Handle
  {b428f53e-6fec-4be0-a576-530401224a16}; !- Name

OS:Coil:Heating:Water,
  {819ec992-a246-44c4-96bd-34166848d5ef}, !- Handle
  Building Story 8 ThermalZone Reheat Coil, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {404a2ec9-0865-4c1d-aa60-67a30b9eec9f}, !- Water Inlet Node Name
  {1e5d9c45-f421-43ff-9d6e-d510eb67a0cb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {91a1bfd7-5af3-4cc4-8579-6f7f8e51f012}, !- Handle
  Building Story 8 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {4ae953fd-dfae-40f1-abde-8891abfa711c}, !- Inlet Port
  {404a2ec9-0865-4c1d-aa60-67a30b9eec9f}; !- Outlet Port

OS:Connection,
  {4ae953fd-dfae-40f1-abde-8891abfa711c}, !- Handle
  {2f698896-00fb-4121-9d85-a36ec5ba6717}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  7,                                      !- Outlet Port
  {91a1bfd7-5af3-4cc4-8579-6f7f8e51f012}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78dbf59a-dfe9-43f0-9834-759692b73b59}, !- Handle
  Building Story 8 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {1e5d9c45-f421-43ff-9d6e-d510eb67a0cb}, !- Inlet Port
  {bf7f1316-fc1a-41b1-811d-a54fcd25f76d}; !- Outlet Port

OS:Connection,
  {404a2ec9-0865-4c1d-aa60-67a30b9eec9f}, !- Handle
  {b9d211a4-3d2e-4f5e-9326-da6600f27a03}, !- Name
  {91a1bfd7-5af3-4cc4-8579-6f7f8e51f012}, !- Source Object
  3,                                      !- Outlet Port
  {819ec992-a246-44c4-96bd-34166848d5ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1e5d9c45-f421-43ff-9d6e-d510eb67a0cb}, !- Handle
  {5dfdbfbf-45f8-4c60-8cef-2ebae741f779}, !- Name
  {819ec992-a246-44c4-96bd-34166848d5ef}, !- Source Object
  6,                                      !- Outlet Port
  {78dbf59a-dfe9-43f0-9834-759692b73b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf7f1316-fc1a-41b1-811d-a54fcd25f76d}, !- Handle
  {a9285944-2be1-4562-acb2-da8785ae2a78}, !- Name
  {78dbf59a-dfe9-43f0-9834-759692b73b59}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8d8243af-814d-4473-ad91-3b2505d71596}, !- Handle
  Building Story 8 ThermalZone Reheat Coil Controller, !- Name
  {819ec992-a246-44c4-96bd-34166848d5ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b9ee8e8e-acb4-447f-85d2-15d90bd350e3}, !- Handle
  Building Story 8 ThermalZone VAV Terminal, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  {21eaeef3-84c6-40a0-b5c0-cd12189851c4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {819ec992-a246-44c4-96bd-34166848d5ef}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e161daef-8c29-4c33-8b72-3d13ac96be5f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3184dccc-8cc6-49cd-859c-a3e0234b1126}, !- Handle
  Building Story 8 ThermalZone Return Air Node, !- Name
  {c9330728-a7b5-4824-8f92-60d8de52ee21}, !- Inlet Port
  {55ae9cd0-006c-4a46-9149-dc546bf9123f}; !- Outlet Port

OS:Connection,
  {8f7aac6b-45b1-40a7-9cab-e0338eb234a5}, !- Handle
  {a2f4cabc-4a54-4525-a659-0f4e62595d59}, !- Name
  {3e81bd44-0027-4f50-a095-3d76ccba3060}, !- Source Object
  3,                                      !- Outlet Port
  {5de946b9-144f-4ef0-974a-a1cf91b7a85b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9330728-a7b5-4824-8f92-60d8de52ee21}, !- Handle
  {65a300c9-f1fe-4108-815a-c26d34763a15}, !- Name
  {bbc42ec9-a7d8-4891-96db-522b5cfb9b9d}, !- Source Object
  3,                                      !- Outlet Port
  {3184dccc-8cc6-49cd-859c-a3e0234b1126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55ae9cd0-006c-4a46-9149-dc546bf9123f}, !- Handle
  {125010d8-56e2-4b46-ba26-9d461a92a131}, !- Name
  {3184dccc-8cc6-49cd-859c-a3e0234b1126}, !- Source Object
  3,                                      !- Outlet Port
  {560cb3ae-6198-43e2-b636-9f2634433a25}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b34a583-c94b-4e48-a7f6-e0faae993e7b}, !- Handle
  Building Story 8 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {2068b48a-6d61-4cc4-896f-19873baa1642}, !- Inlet Port
  {21eaeef3-84c6-40a0-b5c0-cd12189851c4}; !- Outlet Port

OS:Connection,
  {2068b48a-6d61-4cc4-896f-19873baa1642}, !- Handle
  {a3f9dea1-e82e-4b8f-b4d5-50170330e8bb}, !- Name
  {7d857e35-b18d-4635-9604-4954214fa7f2}, !- Source Object
  3,                                      !- Outlet Port
  {2b34a583-c94b-4e48-a7f6-e0faae993e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21eaeef3-84c6-40a0-b5c0-cd12189851c4}, !- Handle
  {4e9adf7a-9b48-4183-999b-0fc6f72c4959}, !- Name
  {2b34a583-c94b-4e48-a7f6-e0faae993e7b}, !- Source Object
  3,                                      !- Outlet Port
  {b9ee8e8e-acb4-447f-85d2-15d90bd350e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e161daef-8c29-4c33-8b72-3d13ac96be5f}, !- Handle
  {1e2bf7f2-f626-4dc4-bbf2-3652fcffa6b0}, !- Name
  {b9ee8e8e-acb4-447f-85d2-15d90bd350e3}, !- Source Object
  12,                                     !- Outlet Port
  {3e81bd44-0027-4f50-a095-3d76ccba3060}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8454f4e5-08fc-4e5b-a00c-913f677d9b86}, !- Handle
  Building Story 4 ThermalZone PTAC Fan,  !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {67982124-8572-45d2-8e69-fe7b8ff74379}, !- Handle
  Hot Water Loop Water Htg Coil,          !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {864f7ac0-3c94-461a-9f27-1873b67415dd}, !- Water Inlet Node Name
  {a69733f8-d800-4d01-8fcb-1d034741b0f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a036ddd7-f72e-44e0-b9c9-59ddf7e5d2ba}, !- Handle
  Hot Water Loop Water Htg Coil Inlet Water Node, !- Name
  {cc2e8051-b55b-4c45-a7ef-2af9e43b908f}, !- Inlet Port
  {864f7ac0-3c94-461a-9f27-1873b67415dd}; !- Outlet Port

OS:Connection,
  {cc2e8051-b55b-4c45-a7ef-2af9e43b908f}, !- Handle
  {677d6519-7e1e-40af-b3b2-66bf473f5e4a}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  8,                                      !- Outlet Port
  {a036ddd7-f72e-44e0-b9c9-59ddf7e5d2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d935c53c-c6d8-40da-900e-b3030634b99d}, !- Handle
  Hot Water Loop Water Htg Coil Outlet Water Node, !- Name
  {a69733f8-d800-4d01-8fcb-1d034741b0f0}, !- Inlet Port
  {611fac07-149f-4d72-af04-3dd57a624802}; !- Outlet Port

OS:Connection,
  {864f7ac0-3c94-461a-9f27-1873b67415dd}, !- Handle
  {48324af6-eac9-4572-87f1-a7aefd240b48}, !- Name
  {a036ddd7-f72e-44e0-b9c9-59ddf7e5d2ba}, !- Source Object
  3,                                      !- Outlet Port
  {67982124-8572-45d2-8e69-fe7b8ff74379}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a69733f8-d800-4d01-8fcb-1d034741b0f0}, !- Handle
  {ef57344a-850f-4345-8837-79dd73290640}, !- Name
  {67982124-8572-45d2-8e69-fe7b8ff74379}, !- Source Object
  6,                                      !- Outlet Port
  {d935c53c-c6d8-40da-900e-b3030634b99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {611fac07-149f-4d72-af04-3dd57a624802}, !- Handle
  {47cf32bb-d2e8-4069-aa68-7fa65a8a07f2}, !- Name
  {d935c53c-c6d8-40da-900e-b3030634b99d}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5f348d43-dbfa-44a5-8332-857cc7d6dd7a}, !- Handle
  Hot Water Loop Water Htg Coil Controller, !- Name
  {67982124-8572-45d2-8e69-fe7b8ff74379}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {8a651d1c-4423-44df-99a1-97f0a9289284}, !- Handle
  Building Story 4 ThermalZone PTAC 1spd DX AC Clg Coil 2464kBtu/hr 9.5EER, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {44dc5df9-3569-4df5-9411-414f7b7bd1da}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8aa26656-9119-4ce8-9f6b-a22850594bb9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2c731ec6-b721-4254-adcd-775846564fcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {1881a510-c2f0-49c2-8103-1f419691abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {560d7bca-1435-42da-ac47-aaa421ab3fd3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5ea29cf6-b43d-4576-8e44-4cf62e9a9178}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f2f31458-f46c-4dd7-ac41-b12cdc6fb9cc}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7046a726-cb5a-4fca-8272-891b383e58de}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90ed126e-22e0-4f90-8116-3436169ff317}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {45d2e153-ca2b-497c-a543-1469134f1616}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {24ace261-ffdf-4679-b536-f46c0b3b4f4a}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c94dae57-55e6-4f39-81dc-0a940f534883}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {71cbf907-8c6a-483b-9d62-a83da3624f1e}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7adc4ed1-d416-459c-b449-e8869dcf3f4c}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4d0134e3-3232-4672-99df-f6bdebafb932}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {aacae8be-d450-4e57-bae7-cd15e0ce1205}, !- Handle
  Building Story 4 ThermalZone PTAC,      !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  {08a58ac7-c670-4fcf-93d6-62db885c87c2}, !- Air Inlet Node Name
  {b9b8f66e-725e-4514-8ec3-a9b26dc5daea}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8454f4e5-08fc-4e5b-a00c-913f677d9b86}, !- Supply Air Fan Name
  {67982124-8572-45d2-8e69-fe7b8ff74379}, !- Heating Coil Name
  {8a651d1c-4423-44df-99a1-97f0a9289284}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8e915e51-2ee4-4906-85ac-9fef29148119}, !- Handle
  Building Story 4 ThermalZone PTAC Inlet Air Node, !- Name
  {fe16f271-07a1-445d-b868-9accd2c7b3ec}, !- Inlet Port
  {08a58ac7-c670-4fcf-93d6-62db885c87c2}; !- Outlet Port

OS:Connection,
  {fe16f271-07a1-445d-b868-9accd2c7b3ec}, !- Handle
  {8b3702c6-870a-4b22-82b5-8e151c40ac7b}, !- Name
  {ea4432d0-fd6a-411d-8184-ca2ab739ac2f}, !- Source Object
  3,                                      !- Outlet Port
  {8e915e51-2ee4-4906-85ac-9fef29148119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08a58ac7-c670-4fcf-93d6-62db885c87c2}, !- Handle
  {7cf77d2d-27c1-4d4b-a8ba-cbc2f1d9cc24}, !- Name
  {8e915e51-2ee4-4906-85ac-9fef29148119}, !- Source Object
  3,                                      !- Outlet Port
  {aacae8be-d450-4e57-bae7-cd15e0ce1205}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ccb685b8-b3ac-4cec-a4ef-abb5b5cf6263}, !- Handle
  Building Story 4 ThermalZone PTAC Outlet Air Node, !- Name
  {b9b8f66e-725e-4514-8ec3-a9b26dc5daea}, !- Inlet Port
  {6dc709ec-0116-4b1d-a7a4-f859ab06392c}; !- Outlet Port

OS:Connection,
  {6dc709ec-0116-4b1d-a7a4-f859ab06392c}, !- Handle
  {94340bb3-4512-491d-9754-25905e0a2cc0}, !- Name
  {ccb685b8-b3ac-4cec-a4ef-abb5b5cf6263}, !- Source Object
  3,                                      !- Outlet Port
  {2b32a915-d236-4fa9-a5a9-05f66acb7055}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9b8f66e-725e-4514-8ec3-a9b26dc5daea}, !- Handle
  {1f0039bd-44e9-4aeb-b75c-86fab6171375}, !- Name
  {aacae8be-d450-4e57-bae7-cd15e0ce1205}, !- Source Object
  4,                                      !- Outlet Port
  {ccb685b8-b3ac-4cec-a4ef-abb5b5cf6263}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {34b5f727-b521-4a0a-bf86-ded8bd2a9554}, !- Handle
  Building Story 7 ThermalZone PTAC Fan,  !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {c1717703-31a4-497c-841b-30dce0efb6eb}, !- Handle
  Hot Water Loop Water Htg Coil 1,        !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c31b9181-e7f4-4922-ad4b-47bcd393610f}, !- Water Inlet Node Name
  {6c975723-44c9-481f-afa9-663d011aeca7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d815a949-d7bb-439a-a333-75f693048877}, !- Handle
  Hot Water Loop Water Htg Coil 1 Inlet Water Node, !- Name
  {c0c3e0f2-5032-46bb-b73b-5e3d87f75337}, !- Inlet Port
  {c31b9181-e7f4-4922-ad4b-47bcd393610f}; !- Outlet Port

OS:Connection,
  {c0c3e0f2-5032-46bb-b73b-5e3d87f75337}, !- Handle
  {aa9b2f18-8a65-4a16-af45-55d3dfc0a4e4}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  9,                                      !- Outlet Port
  {d815a949-d7bb-439a-a333-75f693048877}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d0ad210-fdac-49aa-8dbf-8a663a6c36b2}, !- Handle
  Hot Water Loop Water Htg Coil 1 Outlet Water Node, !- Name
  {6c975723-44c9-481f-afa9-663d011aeca7}, !- Inlet Port
  {153f32f8-6791-4ce8-8284-98ced32cafb2}; !- Outlet Port

OS:Connection,
  {c31b9181-e7f4-4922-ad4b-47bcd393610f}, !- Handle
  {409fc427-8cda-492e-986c-755998719f0a}, !- Name
  {d815a949-d7bb-439a-a333-75f693048877}, !- Source Object
  3,                                      !- Outlet Port
  {c1717703-31a4-497c-841b-30dce0efb6eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c975723-44c9-481f-afa9-663d011aeca7}, !- Handle
  {5ba8e646-3707-4890-9c02-e0072b853c8e}, !- Name
  {c1717703-31a4-497c-841b-30dce0efb6eb}, !- Source Object
  6,                                      !- Outlet Port
  {4d0ad210-fdac-49aa-8dbf-8a663a6c36b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {153f32f8-6791-4ce8-8284-98ced32cafb2}, !- Handle
  {cf31b750-303c-45bd-a174-b407aed07c4f}, !- Name
  {4d0ad210-fdac-49aa-8dbf-8a663a6c36b2}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1a4fa742-aa0b-40d2-a099-d093b5f895d3}, !- Handle
  Hot Water Loop Water Htg Coil 1 Controller, !- Name
  {c1717703-31a4-497c-841b-30dce0efb6eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {b820ec2f-075b-4ca7-bd5d-4b0b57cba815}, !- Handle
  Building Story 7 ThermalZone PTAC 1spd DX AC Clg Coil 2362kBtu/hr 9.5EER, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {44dc5df9-3569-4df5-9411-414f7b7bd1da}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8aa26656-9119-4ce8-9f6b-a22850594bb9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2c731ec6-b721-4254-adcd-775846564fcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {1881a510-c2f0-49c2-8103-1f419691abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {560d7bca-1435-42da-ac47-aaa421ab3fd3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7dc9545e-e5db-4e44-a846-322c6504c56f}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a493d10c-971c-4efa-8cde-a3e41da728a5}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cafea561-0784-45ee-884b-6955c57a118d}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8214a279-2216-4080-a40a-2b8cca56cc5c}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {89086c8b-9b07-41b0-8298-87d5f76202c8}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {15c5b805-f098-4010-a5a9-92533df41a7d}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1486fd67-df23-4fef-9cfe-c34e0a3256e4}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c23acc5b-1f3b-44a0-83e6-e3455f23d99d}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {60a62558-2e39-4eee-b8c2-129e7f322b2f}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d53a84b8-29ef-4db7-87d7-a8e1bfa5b25c}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ffc6e939-9d20-4f77-b0ea-5395e34f92b4}, !- Handle
  Building Story 7 ThermalZone PTAC,      !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  {3a7dfae3-4fa8-4e52-8cd2-49c987af5244}, !- Air Inlet Node Name
  {b85eaa9e-8a19-4948-a6e4-9c89d029ce88}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {34b5f727-b521-4a0a-bf86-ded8bd2a9554}, !- Supply Air Fan Name
  {c1717703-31a4-497c-841b-30dce0efb6eb}, !- Heating Coil Name
  {b820ec2f-075b-4ca7-bd5d-4b0b57cba815}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {eedaef59-c073-4a9a-98ea-3f7b1334f904}, !- Handle
  Building Story 7 ThermalZone PTAC Inlet Air Node, !- Name
  {cb96889c-ce3e-46bc-875b-804fa2caa291}, !- Inlet Port
  {3a7dfae3-4fa8-4e52-8cd2-49c987af5244}; !- Outlet Port

OS:Connection,
  {cb96889c-ce3e-46bc-875b-804fa2caa291}, !- Handle
  {1261d533-fe57-48fb-be86-53ab6d1b0d1e}, !- Name
  {a451686a-3f09-481c-a4e6-7c48971b0fb1}, !- Source Object
  3,                                      !- Outlet Port
  {eedaef59-c073-4a9a-98ea-3f7b1334f904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a7dfae3-4fa8-4e52-8cd2-49c987af5244}, !- Handle
  {dc1ec147-bced-449a-8838-fb986c58ef17}, !- Name
  {eedaef59-c073-4a9a-98ea-3f7b1334f904}, !- Source Object
  3,                                      !- Outlet Port
  {ffc6e939-9d20-4f77-b0ea-5395e34f92b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82e988fc-d385-4b8b-ad1b-6a131957bf3f}, !- Handle
  Building Story 7 ThermalZone PTAC Outlet Air Node, !- Name
  {b85eaa9e-8a19-4948-a6e4-9c89d029ce88}, !- Inlet Port
  {995a6b3a-1059-4f79-820c-5a4b86dcd51e}; !- Outlet Port

OS:Connection,
  {995a6b3a-1059-4f79-820c-5a4b86dcd51e}, !- Handle
  {cbcc2b87-a4fb-4833-af53-c7bafb237535}, !- Name
  {82e988fc-d385-4b8b-ad1b-6a131957bf3f}, !- Source Object
  3,                                      !- Outlet Port
  {5e306c29-ea99-4c52-b835-d0f9cd28cf3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b85eaa9e-8a19-4948-a6e4-9c89d029ce88}, !- Handle
  {c0ad94a6-c115-4265-9c92-1e7a91aa91f3}, !- Name
  {ffc6e939-9d20-4f77-b0ea-5395e34f92b4}, !- Source Object
  4,                                      !- Outlet Port
  {82e988fc-d385-4b8b-ad1b-6a131957bf3f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {099a5696-ca96-45be-954c-7145886f0212}, !- Handle
  1 Zone VAV 2,                           !- Name
  ,                                       !- Controller List Name
  {572d60d8-467d-4643-8d03-714eda96abed}, !- Availability Schedule
  {e0ef4287-67af-4cb1-94ab-9fc67e0283fd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {208547ab-eb08-47b9-802e-589034383484}, !- Supply Side Inlet Node Name
  {319bc078-529c-4640-a333-470717471c02}, !- Demand Side Outlet Node Name
  {0fb750af-ac97-4f64-ad77-906c7c59a448}, !- Demand Side Inlet Node A
  {5f022d0b-5f59-4f06-879d-39e254ae807e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8e7364e8-e6df-4cec-99d7-f8a0c12bcc53}, !- Demand Mixer Name
  {36f3ec35-3c27-49c8-ad96-60d40a949007}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f72ad7bd-d17f-4070-bf3f-1a47f11df3ee}, !- Handle
  1 Zone VAV 2 Supply Inlet Node,         !- Name
  {208547ab-eb08-47b9-802e-589034383484}, !- Inlet Port
  {c553772b-00b0-48c7-a9b4-8a135a6902b5}; !- Outlet Port

OS:Node,
  {6815654c-56b7-4a06-a0f2-8afa843449cc}, !- Handle
  1 Zone VAV 2 Supply Outlet Node,        !- Name
  {03566c7d-007d-4922-ab31-dff07e2aec65}, !- Inlet Port
  {5f022d0b-5f59-4f06-879d-39e254ae807e}; !- Outlet Port

OS:Connection,
  {208547ab-eb08-47b9-802e-589034383484}, !- Handle
  {f59fdd23-b645-470b-b0b6-63445dddd268}, !- Name
  {099a5696-ca96-45be-954c-7145886f0212}, !- Source Object
  8,                                      !- Outlet Port
  {f72ad7bd-d17f-4070-bf3f-1a47f11df3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f022d0b-5f59-4f06-879d-39e254ae807e}, !- Handle
  {7796bc2c-d495-4555-bd76-ce87179e59f3}, !- Name
  {6815654c-56b7-4a06-a0f2-8afa843449cc}, !- Source Object
  3,                                      !- Outlet Port
  {099a5696-ca96-45be-954c-7145886f0212}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {aeb0f240-f9b5-4086-91f1-2299975bc042}, !- Handle
  1 Zone VAV 2 Demand Inlet Node,         !- Name
  {0fb750af-ac97-4f64-ad77-906c7c59a448}, !- Inlet Port
  {59b8b69c-444c-45c0-9481-3142538c8858}; !- Outlet Port

OS:Node,
  {e5261387-4431-4aeb-a508-92d6fd4966eb}, !- Handle
  1 Zone VAV 2 Demand Outlet Node,        !- Name
  {e71c553d-3ecd-4278-b5ca-e7521efaf67e}, !- Inlet Port
  {319bc078-529c-4640-a333-470717471c02}; !- Outlet Port

OS:Node,
  {57eae84e-3874-4a06-84a1-64e91fe6182c}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {e44dae95-b3be-4bb8-802a-ea9efb193f92}, !- Inlet Port
  {756ccf04-dc6a-4150-afdf-e4f51566bdf2}; !- Outlet Port

OS:Connection,
  {0fb750af-ac97-4f64-ad77-906c7c59a448}, !- Handle
  {3202c3ac-9acd-4d91-a075-5dc3c3680126}, !- Name
  {099a5696-ca96-45be-954c-7145886f0212}, !- Source Object
  10,                                     !- Outlet Port
  {aeb0f240-f9b5-4086-91f1-2299975bc042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {319bc078-529c-4640-a333-470717471c02}, !- Handle
  {2ee5de36-96a9-4090-a6db-87057dcc43f1}, !- Name
  {e5261387-4431-4aeb-a508-92d6fd4966eb}, !- Source Object
  3,                                      !- Outlet Port
  {099a5696-ca96-45be-954c-7145886f0212}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {36f3ec35-3c27-49c8-ad96-60d40a949007}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {59b8b69c-444c-45c0-9481-3142538c8858}, !- Inlet Node Name
  {459ad5a4-1f3d-4392-9e97-32e34125c802}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8e7364e8-e6df-4cec-99d7-f8a0c12bcc53}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {e71c553d-3ecd-4278-b5ca-e7521efaf67e}, !- Outlet Node Name
  {d9359a2b-1778-426a-a515-3a72b200b238}; !- Inlet Node Name 1

OS:Connection,
  {59b8b69c-444c-45c0-9481-3142538c8858}, !- Handle
  {df91e281-9795-4629-b53f-f7d85f413038}, !- Name
  {aeb0f240-f9b5-4086-91f1-2299975bc042}, !- Source Object
  3,                                      !- Outlet Port
  {36f3ec35-3c27-49c8-ad96-60d40a949007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e71c553d-3ecd-4278-b5ca-e7521efaf67e}, !- Handle
  {fef3e9b5-6ab9-4a4f-ba69-3a4d77ef4030}, !- Name
  {8e7364e8-e6df-4cec-99d7-f8a0c12bcc53}, !- Source Object
  2,                                      !- Outlet Port
  {e5261387-4431-4aeb-a508-92d6fd4966eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {67bc1c2a-458c-42e8-950d-278c5e687793}, !- Handle
  {099a5696-ca96-45be-954c-7145886f0212}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e0ef4287-67af-4cb1-94ab-9fc67e0283fd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {878825de-212c-445b-88c6-a4fcc531252f}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {a2ffc347-131c-4247-8c8b-4fde6357332c}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {9d271da1-c882-4a98-af9f-233e8d7c1bcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d271da1-c882-4a98-af9f-233e8d7c1bcb}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dd17a829-aa5e-4247-8327-7231e2cad2a6}, !- Handle
  1 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {a2ffc347-131c-4247-8c8b-4fde6357332c}, !- Schedule Name
  {6815654c-56b7-4a06-a0f2-8afa843449cc}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {fe13ccf9-db5e-4beb-8f62-bf263081d0c4}, !- Handle
  1 Zone VAV 2 Fan,                       !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b0ed5cc6-d1c7-460e-ab2d-6aaca7bc0b04}, !- Air Inlet Node Name
  {03566c7d-007d-4922-ab31-dff07e2aec65}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {03566c7d-007d-4922-ab31-dff07e2aec65}, !- Handle
  {72e667f6-d2df-4085-8a97-b3da1bda78ec}, !- Name
  {fe13ccf9-db5e-4beb-8f62-bf263081d0c4}, !- Source Object
  17,                                     !- Outlet Port
  {6815654c-56b7-4a06-a0f2-8afa843449cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {775525b8-0ec6-4dbf-bbe7-90a8ac8fbd0e}, !- Handle
  1 Zone VAV 2 Main Htg Coil,             !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {18949ab4-a2d9-4844-93e1-e32bf50517a0}, !- Water Inlet Node Name
  {c6090fef-3dec-4706-baad-1c55decdac8c}, !- Water Outlet Node Name
  {56a6424b-c5f7-4e03-bb57-e02e7b33cb26}, !- Air Inlet Node Name
  {899ad819-1d2d-41dd-bbfd-8b9a282d0ba4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7ab49cd3-5ce4-490b-8888-28e9de406f97}, !- Handle
  1 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Name
  {bb25aa2c-e805-452e-8182-d0bbe31136cf}, !- Inlet Port
  {18949ab4-a2d9-4844-93e1-e32bf50517a0}; !- Outlet Port

OS:Connection,
  {bb25aa2c-e805-452e-8182-d0bbe31136cf}, !- Handle
  {03aff992-25be-448a-9e06-347f728eade1}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  10,                                     !- Outlet Port
  {7ab49cd3-5ce4-490b-8888-28e9de406f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae348ce9-df36-4969-81b3-06e2a4abb922}, !- Handle
  1 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Name
  {c6090fef-3dec-4706-baad-1c55decdac8c}, !- Inlet Port
  {56881cda-2a54-41a3-b16d-f0ccf63d9342}; !- Outlet Port

OS:Connection,
  {18949ab4-a2d9-4844-93e1-e32bf50517a0}, !- Handle
  {eb227eb4-1334-4a35-8c5e-8c4a9977cf79}, !- Name
  {7ab49cd3-5ce4-490b-8888-28e9de406f97}, !- Source Object
  3,                                      !- Outlet Port
  {775525b8-0ec6-4dbf-bbe7-90a8ac8fbd0e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6090fef-3dec-4706-baad-1c55decdac8c}, !- Handle
  {aec5572d-3942-4f5a-9ef4-208314608a89}, !- Name
  {775525b8-0ec6-4dbf-bbe7-90a8ac8fbd0e}, !- Source Object
  6,                                      !- Outlet Port
  {ae348ce9-df36-4969-81b3-06e2a4abb922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56881cda-2a54-41a3-b16d-f0ccf63d9342}, !- Handle
  {e2978058-d759-4afe-bb42-3bf47fcccbf6}, !- Name
  {ae348ce9-df36-4969-81b3-06e2a4abb922}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f1cd3480-ca91-45d2-8f0f-1301eaa70ee1}, !- Handle
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Name
  {899ad819-1d2d-41dd-bbfd-8b9a282d0ba4}, !- Inlet Port
  {b0ed5cc6-d1c7-460e-ab2d-6aaca7bc0b04}; !- Outlet Port

OS:Connection,
  {899ad819-1d2d-41dd-bbfd-8b9a282d0ba4}, !- Handle
  {81c90e16-d856-4452-a57d-6de5fba30dc9}, !- Name
  {775525b8-0ec6-4dbf-bbe7-90a8ac8fbd0e}, !- Source Object
  8,                                      !- Outlet Port
  {f1cd3480-ca91-45d2-8f0f-1301eaa70ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ed5cc6-d1c7-460e-ab2d-6aaca7bc0b04}, !- Handle
  {9097adb9-864d-4157-a2d7-d45a5dd9bdc1}, !- Name
  {f1cd3480-ca91-45d2-8f0f-1301eaa70ee1}, !- Source Object
  3,                                      !- Outlet Port
  {fe13ccf9-db5e-4beb-8f62-bf263081d0c4}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5bab4b7c-5363-4eda-84d9-0e05ca48d156}, !- Handle
  1 Zone VAV 2 Main Htg Coil Controller,  !- Name
  {775525b8-0ec6-4dbf-bbe7-90a8ac8fbd0e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {846aaa9c-a663-4b49-a05b-1980233cbd72}, !- Handle
  1 Zone VAV 2 Clg Coil,                  !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b2fa4e53-b688-4774-8b95-bb0957d1bf27}, !- Water Inlet Node Name
  {31e5da52-9bc5-4c17-bdde-99e2a10c7c48}, !- Water Outlet Node Name
  {498b88cb-0bcd-4608-ab44-9ea6f16294d7}, !- Air Inlet Node Name
  {b1724254-4a0a-4a57-ae68-d2b7d9299bc6}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3538c372-33cd-474e-93e7-2bfff1d72078}, !- Handle
  1 Zone VAV 2 Clg Coil Inlet Water Node, !- Name
  {5c41ab34-2904-4104-8bdf-43298ce7fca9}, !- Inlet Port
  {b2fa4e53-b688-4774-8b95-bb0957d1bf27}; !- Outlet Port

OS:Connection,
  {5c41ab34-2904-4104-8bdf-43298ce7fca9}, !- Handle
  {19769936-c10a-4f3e-9311-420375ef7e80}, !- Name
  {b3db3d19-f1ee-4db2-b149-b71d3d267701}, !- Source Object
  6,                                      !- Outlet Port
  {3538c372-33cd-474e-93e7-2bfff1d72078}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9a3a465-fe5c-42ff-8315-8c3d1ebeb248}, !- Handle
  1 Zone VAV 2 Clg Coil Outlet Water Node, !- Name
  {31e5da52-9bc5-4c17-bdde-99e2a10c7c48}, !- Inlet Port
  {28750a56-03a8-477c-af4f-073a80578c62}; !- Outlet Port

OS:Connection,
  {b2fa4e53-b688-4774-8b95-bb0957d1bf27}, !- Handle
  {bd8fb8c0-224b-48ac-8180-ad35e23bfe80}, !- Name
  {3538c372-33cd-474e-93e7-2bfff1d72078}, !- Source Object
  3,                                      !- Outlet Port
  {846aaa9c-a663-4b49-a05b-1980233cbd72}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {31e5da52-9bc5-4c17-bdde-99e2a10c7c48}, !- Handle
  {c3fbb03d-c4b2-41ff-b8c5-e4082e2c8e00}, !- Name
  {846aaa9c-a663-4b49-a05b-1980233cbd72}, !- Source Object
  11,                                     !- Outlet Port
  {a9a3a465-fe5c-42ff-8315-8c3d1ebeb248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28750a56-03a8-477c-af4f-073a80578c62}, !- Handle
  {09cbc518-e730-41a4-b9e9-b233d6aa183f}, !- Name
  {a9a3a465-fe5c-42ff-8315-8c3d1ebeb248}, !- Source Object
  3,                                      !- Outlet Port
  {66c6947d-d04f-4994-b826-928b9e819782}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9fe54846-4668-4edf-9ad2-aa796c47baf0}, !- Handle
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Name
  {b1724254-4a0a-4a57-ae68-d2b7d9299bc6}, !- Inlet Port
  {56a6424b-c5f7-4e03-bb57-e02e7b33cb26}; !- Outlet Port

OS:Connection,
  {b1724254-4a0a-4a57-ae68-d2b7d9299bc6}, !- Handle
  {d2b4361a-cb4e-4161-bc81-399705723a62}, !- Name
  {846aaa9c-a663-4b49-a05b-1980233cbd72}, !- Source Object
  13,                                     !- Outlet Port
  {9fe54846-4668-4edf-9ad2-aa796c47baf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a6424b-c5f7-4e03-bb57-e02e7b33cb26}, !- Handle
  {ae8c6cf1-5beb-4c49-8d36-4dfddcf321d4}, !- Name
  {9fe54846-4668-4edf-9ad2-aa796c47baf0}, !- Source Object
  3,                                      !- Outlet Port
  {775525b8-0ec6-4dbf-bbe7-90a8ac8fbd0e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {61a2456d-61c6-4813-a80a-09c11952c2c6}, !- Handle
  1 Zone VAV 2 Clg Coil Controller,       !- Name
  {846aaa9c-a663-4b49-a05b-1980233cbd72}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {69eb83c1-79e5-4fdf-81ac-def73dcfe860}, !- Handle
  1 Zone VAV 2 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {572d60d8-467d-4643-8d03-714eda96abed}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75de5a66-1061-43d2-b578-bd74f25ae8e0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {75de5a66-1061-43d2-b578-bd74f25ae8e0}, !- Handle
  1 Zone VAV 2 Vent Controller,           !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a9a86f79-759c-4186-b5d2-2ffee9a8154c}, !- Handle
  1 Zone VAV 2 OA System,                 !- Name
  {69eb83c1-79e5-4fdf-81ac-def73dcfe860}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {333799f9-2d20-40b1-83d3-2569bae0e0ae}, !- Mixed Air Node Name
  {f2802bfd-3fe8-4fbe-96e7-25c377d108c8}, !- Outdoor Air Stream Node Name
  {4a2874e4-9925-4e06-9e7c-90b376bd7947}, !- Relief Air Stream Node Name
  {c553772b-00b0-48c7-a9b4-8a135a6902b5}; !- Return Air Stream Node Name

OS:Node,
  {97d14c11-b302-41a0-b5ce-f313e33a8e50}, !- Handle
  1 Zone VAV 2 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {f2802bfd-3fe8-4fbe-96e7-25c377d108c8}; !- Outlet Port

OS:Connection,
  {f2802bfd-3fe8-4fbe-96e7-25c377d108c8}, !- Handle
  {f0556a80-d8a8-41d4-a343-06dce62be506}, !- Name
  {97d14c11-b302-41a0-b5ce-f313e33a8e50}, !- Source Object
  3,                                      !- Outlet Port
  {a9a86f79-759c-4186-b5d2-2ffee9a8154c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9fc2e51d-1749-4ae4-8fae-fd0fddb691f4}, !- Handle
  1 Zone VAV 2 Relief Air Node,           !- Name
  {4a2874e4-9925-4e06-9e7c-90b376bd7947}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a2874e4-9925-4e06-9e7c-90b376bd7947}, !- Handle
  {bbbda212-2744-4e3b-b4e2-5b6335272dc4}, !- Name
  {a9a86f79-759c-4186-b5d2-2ffee9a8154c}, !- Source Object
  7,                                      !- Outlet Port
  {9fc2e51d-1749-4ae4-8fae-fd0fddb691f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2a9d58a-d347-4204-b4e8-d78875634848}, !- Handle
  1 Zone VAV 2 Mixed Air Node,            !- Name
  {333799f9-2d20-40b1-83d3-2569bae0e0ae}, !- Inlet Port
  {498b88cb-0bcd-4608-ab44-9ea6f16294d7}; !- Outlet Port

OS:Connection,
  {c553772b-00b0-48c7-a9b4-8a135a6902b5}, !- Handle
  {a51af87a-9040-4bae-8049-d500b669e3e2}, !- Name
  {f72ad7bd-d17f-4070-bf3f-1a47f11df3ee}, !- Source Object
  3,                                      !- Outlet Port
  {a9a86f79-759c-4186-b5d2-2ffee9a8154c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {333799f9-2d20-40b1-83d3-2569bae0e0ae}, !- Handle
  {ca21b73e-ca90-4366-802c-0d516d026a5b}, !- Name
  {a9a86f79-759c-4186-b5d2-2ffee9a8154c}, !- Source Object
  5,                                      !- Outlet Port
  {a2a9d58a-d347-4204-b4e8-d78875634848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {498b88cb-0bcd-4608-ab44-9ea6f16294d7}, !- Handle
  {cc812944-ffe7-4614-ba74-83989c9a8a0d}, !- Name
  {a2a9d58a-d347-4204-b4e8-d78875634848}, !- Source Object
  3,                                      !- Outlet Port
  {846aaa9c-a663-4b49-a05b-1980233cbd72}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {878825de-212c-445b-88c6-a4fcc531252f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ee3fe07a-d72a-486a-9a21-855c523f0a63}, !- Control Zone or Zone List Name
  {a7e6be52-650f-411c-bfcf-bfc9d42a391e}, !- Cooling Control Zone or Zone List Name
  {afe3029a-9b46-480e-ade0-4cf3629d4cbf}, !- Heating Control Zone or Zone List Name
  {4c031bce-cfce-47be-b8bf-f1a9525d840d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ee3fe07a-d72a-486a-9a21-855c523f0a63}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a7e6be52-650f-411c-bfcf-bfc9d42a391e}, !- Handle
  {3b479361-9e0a-4029-9ef8-97e15e89a15b}; !- Name

OS:ModelObjectList,
  {afe3029a-9b46-480e-ade0-4cf3629d4cbf}, !- Handle
  {78dd8b8d-8a9e-4c5e-9ee3-7b2f4fa08c93}; !- Name

OS:ModelObjectList,
  {4c031bce-cfce-47be-b8bf-f1a9525d840d}, !- Handle
  {02d1a7bd-6e88-4d8c-b328-ee26d67809f0}; !- Name

OS:Coil:Heating:Water,
  {aa29a88d-0522-42d7-951c-8eee9981208b}, !- Handle
  Building Story 1 ThermalZone Reheat Coil, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ae7a691b-394a-445a-8436-86030a632677}, !- Water Inlet Node Name
  {feaf3346-d09a-4054-98f2-3311ddd28c8c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2ae33d19-7ad6-4f13-9db1-dfd1760bebad}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {e58f8d21-3da2-4fac-91ff-3d336bd36f41}, !- Inlet Port
  {ae7a691b-394a-445a-8436-86030a632677}; !- Outlet Port

OS:Connection,
  {e58f8d21-3da2-4fac-91ff-3d336bd36f41}, !- Handle
  {019d5a0a-31b3-4fc5-abec-54d923380d26}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  11,                                     !- Outlet Port
  {2ae33d19-7ad6-4f13-9db1-dfd1760bebad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00bea476-c486-4325-94fa-973a36dd2133}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {feaf3346-d09a-4054-98f2-3311ddd28c8c}, !- Inlet Port
  {4f5c3114-7b10-4bac-9818-2d7e3a2a0aad}; !- Outlet Port

OS:Connection,
  {ae7a691b-394a-445a-8436-86030a632677}, !- Handle
  {d55eb236-8267-40f8-81e4-f04e9fcd42c6}, !- Name
  {2ae33d19-7ad6-4f13-9db1-dfd1760bebad}, !- Source Object
  3,                                      !- Outlet Port
  {aa29a88d-0522-42d7-951c-8eee9981208b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {feaf3346-d09a-4054-98f2-3311ddd28c8c}, !- Handle
  {4412e953-ba16-4249-8c98-510d4e294cd2}, !- Name
  {aa29a88d-0522-42d7-951c-8eee9981208b}, !- Source Object
  6,                                      !- Outlet Port
  {00bea476-c486-4325-94fa-973a36dd2133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5c3114-7b10-4bac-9818-2d7e3a2a0aad}, !- Handle
  {aff5059c-e38d-4b60-a4ac-27f446082ca8}, !- Name
  {00bea476-c486-4325-94fa-973a36dd2133}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9f124c7c-723e-4334-b5cb-b9f0c4f72ce4}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Controller, !- Name
  {aa29a88d-0522-42d7-951c-8eee9981208b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8a3c7ca7-f47f-4979-88c7-eb2fc688992b}, !- Handle
  Building Story 1 ThermalZone VAV Terminal, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  {a72c545b-6ac1-4a8d-b51d-76b885a9f78f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa29a88d-0522-42d7-951c-8eee9981208b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e44dae95-b3be-4bb8-802a-ea9efb193f92}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5f74f937-73ae-4eb8-a650-4955491a1655}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {546424b9-8f9e-4d74-a699-0e64a85dc01f}, !- Inlet Port
  {d9359a2b-1778-426a-a515-3a72b200b238}; !- Outlet Port

OS:Connection,
  {756ccf04-dc6a-4150-afdf-e4f51566bdf2}, !- Handle
  {03adbf37-1a55-4c24-bfb3-00d874bddf1c}, !- Name
  {57eae84e-3874-4a06-84a1-64e91fe6182c}, !- Source Object
  3,                                      !- Outlet Port
  {81a38aac-5633-4ef8-a2b2-dc230be2acfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {546424b9-8f9e-4d74-a699-0e64a85dc01f}, !- Handle
  {129d801e-3eb3-4385-b8ce-4443b12d7ecf}, !- Name
  {12bad3da-3eb3-4bb3-97fb-af83b2d0e0ea}, !- Source Object
  3,                                      !- Outlet Port
  {5f74f937-73ae-4eb8-a650-4955491a1655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9359a2b-1778-426a-a515-3a72b200b238}, !- Handle
  {d1ec7988-ad5b-4f38-a9d1-885731965d27}, !- Name
  {5f74f937-73ae-4eb8-a650-4955491a1655}, !- Source Object
  3,                                      !- Outlet Port
  {8e7364e8-e6df-4cec-99d7-f8a0c12bcc53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d13eb234-4193-4872-9d49-2796aa8eb45b}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {459ad5a4-1f3d-4392-9e97-32e34125c802}, !- Inlet Port
  {a72c545b-6ac1-4a8d-b51d-76b885a9f78f}; !- Outlet Port

OS:Connection,
  {459ad5a4-1f3d-4392-9e97-32e34125c802}, !- Handle
  {ba0ed5df-181c-4a50-a7d7-1da8e090d8b2}, !- Name
  {36f3ec35-3c27-49c8-ad96-60d40a949007}, !- Source Object
  3,                                      !- Outlet Port
  {d13eb234-4193-4872-9d49-2796aa8eb45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a72c545b-6ac1-4a8d-b51d-76b885a9f78f}, !- Handle
  {7dfa4dc9-fd6a-49c5-8a39-735865f5742f}, !- Name
  {d13eb234-4193-4872-9d49-2796aa8eb45b}, !- Source Object
  3,                                      !- Outlet Port
  {8a3c7ca7-f47f-4979-88c7-eb2fc688992b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e44dae95-b3be-4bb8-802a-ea9efb193f92}, !- Handle
  {90925679-1529-4e1a-9e5c-ee66158e99e2}, !- Name
  {8a3c7ca7-f47f-4979-88c7-eb2fc688992b}, !- Source Object
  12,                                     !- Outlet Port
  {57eae84e-3874-4a06-84a1-64e91fe6182c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d07b448c-efe8-40a4-aa10-69e122a4252e}, !- Handle
  1 Zone VAV 3,                           !- Name
  ,                                       !- Controller List Name
  {77d23522-5c6a-4be5-a4c8-f436f0530f00}, !- Availability Schedule
  {c4d42355-ab37-4e51-b5ab-706ada43ed9a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {17d931d7-01a1-4f5a-8534-e1568a53d5a4}, !- Supply Side Inlet Node Name
  {9eb5d065-9c2a-46a9-ad8a-b362983439b4}, !- Demand Side Outlet Node Name
  {493ef713-745d-415a-9b5a-35eb4c75c7ee}, !- Demand Side Inlet Node A
  {a2126355-9732-4eee-966e-1b65c89ed866}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {31aaf473-e99f-45bd-917e-d8ed884e2a90}, !- Demand Mixer Name
  {4ef24abb-7706-4f50-82ca-eec0fd41faf2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {61883c07-ec41-4bfb-8859-1e7a69d8865c}, !- Handle
  1 Zone VAV 3 Supply Inlet Node,         !- Name
  {17d931d7-01a1-4f5a-8534-e1568a53d5a4}, !- Inlet Port
  {46c2588f-6040-442a-bdd5-6a72b7299db5}; !- Outlet Port

OS:Node,
  {35679660-0c7b-4569-8f84-e7de0c1e64d4}, !- Handle
  1 Zone VAV 3 Supply Outlet Node,        !- Name
  {baa7b01e-36e7-42be-9e47-64bbbc1ff4f0}, !- Inlet Port
  {a2126355-9732-4eee-966e-1b65c89ed866}; !- Outlet Port

OS:Connection,
  {17d931d7-01a1-4f5a-8534-e1568a53d5a4}, !- Handle
  {aa94d916-0ffb-4e7e-b08a-3d575a734bff}, !- Name
  {d07b448c-efe8-40a4-aa10-69e122a4252e}, !- Source Object
  8,                                      !- Outlet Port
  {61883c07-ec41-4bfb-8859-1e7a69d8865c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2126355-9732-4eee-966e-1b65c89ed866}, !- Handle
  {6e60d78a-6ece-41d0-98ca-230a132cad98}, !- Name
  {35679660-0c7b-4569-8f84-e7de0c1e64d4}, !- Source Object
  3,                                      !- Outlet Port
  {d07b448c-efe8-40a4-aa10-69e122a4252e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a13abb21-5d83-46ff-865b-49046d3e4f53}, !- Handle
  1 Zone VAV 3 Demand Inlet Node,         !- Name
  {493ef713-745d-415a-9b5a-35eb4c75c7ee}, !- Inlet Port
  {b7441611-04c2-4186-aca8-8d96e0836031}; !- Outlet Port

OS:Node,
  {7b4fd5b7-2e54-4b55-80da-69cdbe0498af}, !- Handle
  1 Zone VAV 3 Demand Outlet Node,        !- Name
  {ce3c2f74-ebba-4c7b-bdcc-2bb138f9f6b0}, !- Inlet Port
  {9eb5d065-9c2a-46a9-ad8a-b362983439b4}; !- Outlet Port

OS:Node,
  {de75fe40-fa1f-4a36-a8b7-8181a3ae4506}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {2c726fbb-a6a2-4f78-8f57-81e24b7ba220}, !- Inlet Port
  {9a60903f-e0f9-4b18-b402-aec90708abf4}; !- Outlet Port

OS:Connection,
  {493ef713-745d-415a-9b5a-35eb4c75c7ee}, !- Handle
  {fd815955-940e-4281-b499-ef8dc160d783}, !- Name
  {d07b448c-efe8-40a4-aa10-69e122a4252e}, !- Source Object
  10,                                     !- Outlet Port
  {a13abb21-5d83-46ff-865b-49046d3e4f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb5d065-9c2a-46a9-ad8a-b362983439b4}, !- Handle
  {7ec42855-d479-4918-b135-d5b34b19d459}, !- Name
  {7b4fd5b7-2e54-4b55-80da-69cdbe0498af}, !- Source Object
  3,                                      !- Outlet Port
  {d07b448c-efe8-40a4-aa10-69e122a4252e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ef24abb-7706-4f50-82ca-eec0fd41faf2}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {b7441611-04c2-4186-aca8-8d96e0836031}, !- Inlet Node Name
  {48bd2e95-2a47-481a-a16d-2559ca6e73cd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {31aaf473-e99f-45bd-917e-d8ed884e2a90}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {ce3c2f74-ebba-4c7b-bdcc-2bb138f9f6b0}, !- Outlet Node Name
  {3e6a8bca-4314-4c9e-983f-925481d82b84}; !- Inlet Node Name 1

OS:Connection,
  {b7441611-04c2-4186-aca8-8d96e0836031}, !- Handle
  {645ccafb-21fd-4a4f-a5bc-7ff2159aa74b}, !- Name
  {a13abb21-5d83-46ff-865b-49046d3e4f53}, !- Source Object
  3,                                      !- Outlet Port
  {4ef24abb-7706-4f50-82ca-eec0fd41faf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce3c2f74-ebba-4c7b-bdcc-2bb138f9f6b0}, !- Handle
  {1541bb3e-a772-43ba-90e0-8e78201a0d62}, !- Name
  {31aaf473-e99f-45bd-917e-d8ed884e2a90}, !- Source Object
  2,                                      !- Outlet Port
  {7b4fd5b7-2e54-4b55-80da-69cdbe0498af}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca0a1fc2-2457-49f1-9a73-037ace276df5}, !- Handle
  {d07b448c-efe8-40a4-aa10-69e122a4252e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c4d42355-ab37-4e51-b5ab-706ada43ed9a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {89eecc9a-d5e1-4d77-a209-126b5d8fff81}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {d5a7b713-a230-4e4d-ba9d-c8d346f85cb4}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {fdcaabe3-ae6d-41e9-95bd-27e1d832ddcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdcaabe3-ae6d-41e9-95bd-27e1d832ddcb}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {02d484f7-1956-4d14-aeb5-6cba857fc137}, !- Handle
  1 Zone VAV 3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {d5a7b713-a230-4e4d-ba9d-c8d346f85cb4}, !- Schedule Name
  {35679660-0c7b-4569-8f84-e7de0c1e64d4}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {17f8cfc2-ec36-44dc-ac97-86db5322ff2f}, !- Handle
  1 Zone VAV 3 Fan,                       !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cb4aea4c-17e5-4d03-b849-e3b525c42a72}, !- Air Inlet Node Name
  {baa7b01e-36e7-42be-9e47-64bbbc1ff4f0}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {baa7b01e-36e7-42be-9e47-64bbbc1ff4f0}, !- Handle
  {218d21fd-ae24-40f2-ad26-c3d3fee4ce45}, !- Name
  {17f8cfc2-ec36-44dc-ac97-86db5322ff2f}, !- Source Object
  17,                                     !- Outlet Port
  {35679660-0c7b-4569-8f84-e7de0c1e64d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e43df5eb-ed8a-4749-88f2-f5d758b6dce5}, !- Handle
  1 Zone VAV 3 Main Htg Coil,             !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7c2323d6-17fc-41e8-80be-e6338a6c5aaf}, !- Water Inlet Node Name
  {d19a67de-5771-4a18-894b-302b9dd6d3dc}, !- Water Outlet Node Name
  {d5ae4dbf-3ae1-4163-b0a9-66cfbfedc08e}, !- Air Inlet Node Name
  {70af02a4-a269-43fa-9dc5-09d71c827261}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c48be8c9-2926-437a-a280-16c4352b5ba6}, !- Handle
  1 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Name
  {b0abf7c4-e489-488f-a1d6-2b21b6d10ded}, !- Inlet Port
  {7c2323d6-17fc-41e8-80be-e6338a6c5aaf}; !- Outlet Port

OS:Connection,
  {b0abf7c4-e489-488f-a1d6-2b21b6d10ded}, !- Handle
  {c0f3af58-b787-42e9-899e-48bcfe2af56e}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  12,                                     !- Outlet Port
  {c48be8c9-2926-437a-a280-16c4352b5ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7b2a1a3-2229-4055-9db5-eefc8f439cf3}, !- Handle
  1 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Name
  {d19a67de-5771-4a18-894b-302b9dd6d3dc}, !- Inlet Port
  {d94ff384-d368-464a-beff-a5aafb300d25}; !- Outlet Port

OS:Connection,
  {7c2323d6-17fc-41e8-80be-e6338a6c5aaf}, !- Handle
  {f6cc19fb-94fc-4a52-83d1-cfc95da57d0f}, !- Name
  {c48be8c9-2926-437a-a280-16c4352b5ba6}, !- Source Object
  3,                                      !- Outlet Port
  {e43df5eb-ed8a-4749-88f2-f5d758b6dce5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d19a67de-5771-4a18-894b-302b9dd6d3dc}, !- Handle
  {872a79b9-10a1-454b-b2a1-7497bf1f6a5d}, !- Name
  {e43df5eb-ed8a-4749-88f2-f5d758b6dce5}, !- Source Object
  6,                                      !- Outlet Port
  {f7b2a1a3-2229-4055-9db5-eefc8f439cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d94ff384-d368-464a-beff-a5aafb300d25}, !- Handle
  {d724cf46-0ffa-486a-8164-85374ca3892a}, !- Name
  {f7b2a1a3-2229-4055-9db5-eefc8f439cf3}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e51d05c7-d349-4e9d-bc49-f8445ef07103}, !- Handle
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Name
  {70af02a4-a269-43fa-9dc5-09d71c827261}, !- Inlet Port
  {cb4aea4c-17e5-4d03-b849-e3b525c42a72}; !- Outlet Port

OS:Connection,
  {70af02a4-a269-43fa-9dc5-09d71c827261}, !- Handle
  {b50a7b50-62ac-45d4-aef3-66d739a4c29d}, !- Name
  {e43df5eb-ed8a-4749-88f2-f5d758b6dce5}, !- Source Object
  8,                                      !- Outlet Port
  {e51d05c7-d349-4e9d-bc49-f8445ef07103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb4aea4c-17e5-4d03-b849-e3b525c42a72}, !- Handle
  {cc9ba006-828f-4417-999b-c88e86d28f22}, !- Name
  {e51d05c7-d349-4e9d-bc49-f8445ef07103}, !- Source Object
  3,                                      !- Outlet Port
  {17f8cfc2-ec36-44dc-ac97-86db5322ff2f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8507f517-1615-4cb3-87b8-b2b900642c68}, !- Handle
  1 Zone VAV 3 Main Htg Coil Controller,  !- Name
  {e43df5eb-ed8a-4749-88f2-f5d758b6dce5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {2c646f73-f3cc-46ce-afac-4d41cdc358f0}, !- Handle
  1 Zone VAV 3 Clg Coil,                  !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a6ba8b13-dc7a-485c-b5eb-a454a2d50108}, !- Water Inlet Node Name
  {aae40671-f257-4ab1-8c88-22035f3ac65f}, !- Water Outlet Node Name
  {74961204-5f8d-4a70-b424-4c4aa86d2f96}, !- Air Inlet Node Name
  {8c9b3c96-59e7-426e-8bb0-52f32187c3d0}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {23fb10fc-f8cb-4b41-b93c-b797f1cf26c9}, !- Handle
  1 Zone VAV 3 Clg Coil Inlet Water Node, !- Name
  {a4592fb1-8f62-4a68-8245-e98302f3130d}, !- Inlet Port
  {a6ba8b13-dc7a-485c-b5eb-a454a2d50108}; !- Outlet Port

OS:Connection,
  {a4592fb1-8f62-4a68-8245-e98302f3130d}, !- Handle
  {bb1e3940-3750-49d1-8736-b3c102ed22e7}, !- Name
  {b3db3d19-f1ee-4db2-b149-b71d3d267701}, !- Source Object
  7,                                      !- Outlet Port
  {23fb10fc-f8cb-4b41-b93c-b797f1cf26c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e3673df-7762-4a07-897c-99064a958c2e}, !- Handle
  1 Zone VAV 3 Clg Coil Outlet Water Node, !- Name
  {aae40671-f257-4ab1-8c88-22035f3ac65f}, !- Inlet Port
  {a3de8f55-d49f-4105-a9f5-02b35c82af99}; !- Outlet Port

OS:Connection,
  {a6ba8b13-dc7a-485c-b5eb-a454a2d50108}, !- Handle
  {c45542fa-4bd1-4cd8-b9d5-892489f4fe44}, !- Name
  {23fb10fc-f8cb-4b41-b93c-b797f1cf26c9}, !- Source Object
  3,                                      !- Outlet Port
  {2c646f73-f3cc-46ce-afac-4d41cdc358f0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {aae40671-f257-4ab1-8c88-22035f3ac65f}, !- Handle
  {6bde9134-b46e-48c2-a7a7-534e65acd9cf}, !- Name
  {2c646f73-f3cc-46ce-afac-4d41cdc358f0}, !- Source Object
  11,                                     !- Outlet Port
  {9e3673df-7762-4a07-897c-99064a958c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3de8f55-d49f-4105-a9f5-02b35c82af99}, !- Handle
  {9aad0886-e6ce-41bd-a55a-9b96aa261b96}, !- Name
  {9e3673df-7762-4a07-897c-99064a958c2e}, !- Source Object
  3,                                      !- Outlet Port
  {66c6947d-d04f-4994-b826-928b9e819782}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {308e98d1-544f-438b-9830-d2f3a59f689c}, !- Handle
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Name
  {8c9b3c96-59e7-426e-8bb0-52f32187c3d0}, !- Inlet Port
  {d5ae4dbf-3ae1-4163-b0a9-66cfbfedc08e}; !- Outlet Port

OS:Connection,
  {8c9b3c96-59e7-426e-8bb0-52f32187c3d0}, !- Handle
  {00b0ba59-cd8f-4b83-9361-909668f7cfef}, !- Name
  {2c646f73-f3cc-46ce-afac-4d41cdc358f0}, !- Source Object
  13,                                     !- Outlet Port
  {308e98d1-544f-438b-9830-d2f3a59f689c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ae4dbf-3ae1-4163-b0a9-66cfbfedc08e}, !- Handle
  {b251d3c7-457e-47ac-a5dc-0bc241be5c3a}, !- Name
  {308e98d1-544f-438b-9830-d2f3a59f689c}, !- Source Object
  3,                                      !- Outlet Port
  {e43df5eb-ed8a-4749-88f2-f5d758b6dce5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9f9ffd2a-461d-4638-9bd3-6a576f94e45e}, !- Handle
  1 Zone VAV 3 Clg Coil Controller,       !- Name
  {2c646f73-f3cc-46ce-afac-4d41cdc358f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {365e28c1-4806-4b01-9506-1e6178a8fa15}, !- Handle
  1 Zone VAV 3 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {77d23522-5c6a-4be5-a4c8-f436f0530f00}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {768bc1bf-4066-4ec7-9f69-0931e9d4a85c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {768bc1bf-4066-4ec7-9f69-0931e9d4a85c}, !- Handle
  1 Zone VAV 3 Vent Controller,           !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a752c375-ba87-42bb-9f21-a3eb7b90bcde}, !- Handle
  1 Zone VAV 3 OA System,                 !- Name
  {365e28c1-4806-4b01-9506-1e6178a8fa15}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d51158f-eb54-419e-b95c-a0c207d000a0}, !- Mixed Air Node Name
  {1b92f65a-1f50-42be-b82a-b9aee9305bf3}, !- Outdoor Air Stream Node Name
  {d7069b8e-709a-4785-874f-7a08118c3069}, !- Relief Air Stream Node Name
  {46c2588f-6040-442a-bdd5-6a72b7299db5}; !- Return Air Stream Node Name

OS:Node,
  {b4e9f3c2-d195-4c3e-acf6-a41bfad80aae}, !- Handle
  1 Zone VAV 3 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {1b92f65a-1f50-42be-b82a-b9aee9305bf3}; !- Outlet Port

OS:Connection,
  {1b92f65a-1f50-42be-b82a-b9aee9305bf3}, !- Handle
  {808862cf-8f3e-4314-b599-7289cff23c6f}, !- Name
  {b4e9f3c2-d195-4c3e-acf6-a41bfad80aae}, !- Source Object
  3,                                      !- Outlet Port
  {a752c375-ba87-42bb-9f21-a3eb7b90bcde}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b9d2e232-7dbf-4ca3-81bd-a2364bae341c}, !- Handle
  1 Zone VAV 3 Relief Air Node,           !- Name
  {d7069b8e-709a-4785-874f-7a08118c3069}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7069b8e-709a-4785-874f-7a08118c3069}, !- Handle
  {c49dd4d5-a2c8-4a90-af31-7d425ad42214}, !- Name
  {a752c375-ba87-42bb-9f21-a3eb7b90bcde}, !- Source Object
  7,                                      !- Outlet Port
  {b9d2e232-7dbf-4ca3-81bd-a2364bae341c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7dd35a0-631f-45f4-a3e8-bb7c2bc6678a}, !- Handle
  1 Zone VAV 3 Mixed Air Node,            !- Name
  {7d51158f-eb54-419e-b95c-a0c207d000a0}, !- Inlet Port
  {74961204-5f8d-4a70-b424-4c4aa86d2f96}; !- Outlet Port

OS:Connection,
  {46c2588f-6040-442a-bdd5-6a72b7299db5}, !- Handle
  {a60bf59b-22f7-493f-a634-2f7bf088d523}, !- Name
  {61883c07-ec41-4bfb-8859-1e7a69d8865c}, !- Source Object
  3,                                      !- Outlet Port
  {a752c375-ba87-42bb-9f21-a3eb7b90bcde}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d51158f-eb54-419e-b95c-a0c207d000a0}, !- Handle
  {06c440f1-149c-4086-afca-fa81641e69db}, !- Name
  {a752c375-ba87-42bb-9f21-a3eb7b90bcde}, !- Source Object
  5,                                      !- Outlet Port
  {b7dd35a0-631f-45f4-a3e8-bb7c2bc6678a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74961204-5f8d-4a70-b424-4c4aa86d2f96}, !- Handle
  {b87b4c48-ff55-4b5f-8ab3-d56a5f3ef476}, !- Name
  {b7dd35a0-631f-45f4-a3e8-bb7c2bc6678a}, !- Source Object
  3,                                      !- Outlet Port
  {2c646f73-f3cc-46ce-afac-4d41cdc358f0}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {89eecc9a-d5e1-4d77-a209-126b5d8fff81}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8162cabc-896e-41e8-95dc-55456703935d}, !- Control Zone or Zone List Name
  {37f2b02d-5ffa-4dbe-8183-0dfca4ebd34e}, !- Cooling Control Zone or Zone List Name
  {dd021445-c949-4a4a-b47b-47bd7db4065e}, !- Heating Control Zone or Zone List Name
  {3984a563-a402-4e8f-a5e8-88e0865f0412}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8162cabc-896e-41e8-95dc-55456703935d}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {37f2b02d-5ffa-4dbe-8183-0dfca4ebd34e}, !- Handle
  {c40a8a1f-b409-45a1-be75-50cb89599d52}; !- Name

OS:ModelObjectList,
  {dd021445-c949-4a4a-b47b-47bd7db4065e}, !- Handle
  {6f6c93eb-a1e9-44b5-b388-4fe2c521dc37}; !- Name

OS:ModelObjectList,
  {3984a563-a402-4e8f-a5e8-88e0865f0412}, !- Handle
  {13949904-619e-49ac-a151-ac3b8af393e6}; !- Name

OS:Coil:Heating:Water,
  {c3d59643-86e5-46f5-90d9-59ea0edd3d67}, !- Handle
  Building Story 3 ThermalZone Reheat Coil, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6a86a127-50ab-4bf2-9d3a-d3cad1480551}, !- Water Inlet Node Name
  {aaf3f878-8a4b-4a0c-b510-12f4c90f4aa9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0a3d6604-469b-49f6-bb71-feff329de3c2}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {0b6fa6b0-4f8e-4c53-91a4-9d1d2d09cfd9}, !- Inlet Port
  {6a86a127-50ab-4bf2-9d3a-d3cad1480551}; !- Outlet Port

OS:Connection,
  {0b6fa6b0-4f8e-4c53-91a4-9d1d2d09cfd9}, !- Handle
  {ba01248c-8667-4945-be82-29075b2fb911}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  13,                                     !- Outlet Port
  {0a3d6604-469b-49f6-bb71-feff329de3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92c5d75c-6fa1-46a9-9ed5-f0c22c05303c}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {aaf3f878-8a4b-4a0c-b510-12f4c90f4aa9}, !- Inlet Port
  {1a1435b0-d020-42a9-ab69-9c94f4a8ad7f}; !- Outlet Port

OS:Connection,
  {6a86a127-50ab-4bf2-9d3a-d3cad1480551}, !- Handle
  {9fcd4e82-a020-4188-b458-f5867c1121da}, !- Name
  {0a3d6604-469b-49f6-bb71-feff329de3c2}, !- Source Object
  3,                                      !- Outlet Port
  {c3d59643-86e5-46f5-90d9-59ea0edd3d67}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aaf3f878-8a4b-4a0c-b510-12f4c90f4aa9}, !- Handle
  {cca53f22-fa5c-45e7-824e-8d34da84b74a}, !- Name
  {c3d59643-86e5-46f5-90d9-59ea0edd3d67}, !- Source Object
  6,                                      !- Outlet Port
  {92c5d75c-6fa1-46a9-9ed5-f0c22c05303c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1435b0-d020-42a9-ab69-9c94f4a8ad7f}, !- Handle
  {a281534c-21fd-4c00-88ec-e540a7cd0a3d}, !- Name
  {92c5d75c-6fa1-46a9-9ed5-f0c22c05303c}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {01249b9f-ab6b-4296-8e1b-13cfad9fc7e1}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Controller, !- Name
  {c3d59643-86e5-46f5-90d9-59ea0edd3d67}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3fcf4a13-35b3-4504-b429-f1dad74a545d}, !- Handle
  Building Story 3 ThermalZone VAV Terminal, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  {fbbe8005-05bd-4739-b390-36eabe1822dd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c3d59643-86e5-46f5-90d9-59ea0edd3d67}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2c726fbb-a6a2-4f78-8f57-81e24b7ba220}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {98bf08a4-8e11-419f-8587-c20ff6840a72}, !- Handle
  Building Story 3 ThermalZone Return Air Node, !- Name
  {9b729b81-cbca-447c-a3e1-94d74ea8f98d}, !- Inlet Port
  {3e6a8bca-4314-4c9e-983f-925481d82b84}; !- Outlet Port

OS:Connection,
  {9a60903f-e0f9-4b18-b402-aec90708abf4}, !- Handle
  {681a8cc5-5762-4d1c-a47e-4a7459db5d49}, !- Name
  {de75fe40-fa1f-4a36-a8b7-8181a3ae4506}, !- Source Object
  3,                                      !- Outlet Port
  {c675fe39-20a3-4aee-bb7b-d6b7c40358e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b729b81-cbca-447c-a3e1-94d74ea8f98d}, !- Handle
  {ef7e4479-9d1a-4984-ab56-4925ee1ffac7}, !- Name
  {6222ca98-b29f-43a8-8ed0-2734b9deced3}, !- Source Object
  3,                                      !- Outlet Port
  {98bf08a4-8e11-419f-8587-c20ff6840a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e6a8bca-4314-4c9e-983f-925481d82b84}, !- Handle
  {8f9eba3e-185c-4b34-8bca-598f6a832cc5}, !- Name
  {98bf08a4-8e11-419f-8587-c20ff6840a72}, !- Source Object
  3,                                      !- Outlet Port
  {31aaf473-e99f-45bd-917e-d8ed884e2a90}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ed134df-f333-4a4b-8ef4-7169cfd85a85}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {48bd2e95-2a47-481a-a16d-2559ca6e73cd}, !- Inlet Port
  {fbbe8005-05bd-4739-b390-36eabe1822dd}; !- Outlet Port

OS:Connection,
  {48bd2e95-2a47-481a-a16d-2559ca6e73cd}, !- Handle
  {1cc4fff6-55bd-44f1-8c47-6d8a85779f7f}, !- Name
  {4ef24abb-7706-4f50-82ca-eec0fd41faf2}, !- Source Object
  3,                                      !- Outlet Port
  {9ed134df-f333-4a4b-8ef4-7169cfd85a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbbe8005-05bd-4739-b390-36eabe1822dd}, !- Handle
  {f7db7d29-c759-4d6b-92c3-e23d93859800}, !- Name
  {9ed134df-f333-4a4b-8ef4-7169cfd85a85}, !- Source Object
  3,                                      !- Outlet Port
  {3fcf4a13-35b3-4504-b429-f1dad74a545d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c726fbb-a6a2-4f78-8f57-81e24b7ba220}, !- Handle
  {ad1e12bd-8476-446b-97dc-fda797f1c277}, !- Name
  {3fcf4a13-35b3-4504-b429-f1dad74a545d}, !- Source Object
  12,                                     !- Outlet Port
  {de75fe40-fa1f-4a36-a8b7-8181a3ae4506}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {75e0c913-08cc-4853-9d3f-aa2345f8ba45}, !- Handle
  1 Zone VAV 4,                           !- Name
  ,                                       !- Controller List Name
  {0422d264-ebec-4359-924b-8d790ec95de3}, !- Availability Schedule
  {a8ae4a3f-2cdf-491c-aeb0-257d9ca907f5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {311a65fa-4369-4636-bb9a-d300dd3c5522}, !- Supply Side Inlet Node Name
  {e6c507b3-00e4-40b8-8df7-9e21b461fd33}, !- Demand Side Outlet Node Name
  {879171dc-9e6e-4c02-ad6d-5b7c4c10ecab}, !- Demand Side Inlet Node A
  {8fcf8bc1-eb33-4d9d-82fc-bed1b552ab02}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cee39f90-f2cf-477d-bbbf-1f7ce8734e30}, !- Demand Mixer Name
  {ce260b1e-0e05-46c0-805e-c1d84f977392}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7f9c9243-479d-4495-beaf-e21e981adf5e}, !- Handle
  1 Zone VAV 4 Supply Inlet Node,         !- Name
  {311a65fa-4369-4636-bb9a-d300dd3c5522}, !- Inlet Port
  {c7a1944b-3b9e-459b-9bfc-bbcc145ca391}; !- Outlet Port

OS:Node,
  {865fa0af-c398-4f8b-a74d-8f94ffd803f1}, !- Handle
  1 Zone VAV 4 Supply Outlet Node,        !- Name
  {b9eee225-ff49-439a-9580-458281de4c5a}, !- Inlet Port
  {8fcf8bc1-eb33-4d9d-82fc-bed1b552ab02}; !- Outlet Port

OS:Connection,
  {311a65fa-4369-4636-bb9a-d300dd3c5522}, !- Handle
  {4fe3d51d-110c-4f8e-b4fa-8de93b796849}, !- Name
  {75e0c913-08cc-4853-9d3f-aa2345f8ba45}, !- Source Object
  8,                                      !- Outlet Port
  {7f9c9243-479d-4495-beaf-e21e981adf5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fcf8bc1-eb33-4d9d-82fc-bed1b552ab02}, !- Handle
  {ff499431-0926-4cdd-b335-152f1f2dce1e}, !- Name
  {865fa0af-c398-4f8b-a74d-8f94ffd803f1}, !- Source Object
  3,                                      !- Outlet Port
  {75e0c913-08cc-4853-9d3f-aa2345f8ba45}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e8ef3538-640e-433a-9620-f850b2c7f53e}, !- Handle
  1 Zone VAV 4 Demand Inlet Node,         !- Name
  {879171dc-9e6e-4c02-ad6d-5b7c4c10ecab}, !- Inlet Port
  {84d2262f-bf1e-4bb6-809a-d9223e625133}; !- Outlet Port

OS:Node,
  {113f997f-dab0-49a5-92cf-55b8c8f1a782}, !- Handle
  1 Zone VAV 4 Demand Outlet Node,        !- Name
  {bdc97273-da88-4e20-9dd2-9870136531b5}, !- Inlet Port
  {e6c507b3-00e4-40b8-8df7-9e21b461fd33}; !- Outlet Port

OS:Node,
  {b256ee03-d9a8-4c18-bef2-a4e54e654ddd}, !- Handle
  Building Story 5 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {71923672-92fa-4cf4-962a-3f67905ee4f1}, !- Inlet Port
  {4119c3b4-542a-42f9-8c25-f6a79f2c88a3}; !- Outlet Port

OS:Connection,
  {879171dc-9e6e-4c02-ad6d-5b7c4c10ecab}, !- Handle
  {76e2b7d1-33da-4851-8849-66a2e8d698d3}, !- Name
  {75e0c913-08cc-4853-9d3f-aa2345f8ba45}, !- Source Object
  10,                                     !- Outlet Port
  {e8ef3538-640e-433a-9620-f850b2c7f53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c507b3-00e4-40b8-8df7-9e21b461fd33}, !- Handle
  {0d4f6acf-5ca5-4c15-8d07-34586c2685db}, !- Name
  {113f997f-dab0-49a5-92cf-55b8c8f1a782}, !- Source Object
  3,                                      !- Outlet Port
  {75e0c913-08cc-4853-9d3f-aa2345f8ba45}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ce260b1e-0e05-46c0-805e-c1d84f977392}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {84d2262f-bf1e-4bb6-809a-d9223e625133}, !- Inlet Node Name
  {d656ad8a-2245-487d-97e3-4ae47676ff70}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cee39f90-f2cf-477d-bbbf-1f7ce8734e30}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {bdc97273-da88-4e20-9dd2-9870136531b5}, !- Outlet Node Name
  {0381ff10-beb5-4a31-9e3e-9be5d7996761}; !- Inlet Node Name 1

OS:Connection,
  {84d2262f-bf1e-4bb6-809a-d9223e625133}, !- Handle
  {bd418f77-4c62-4de8-a436-2559f1af9963}, !- Name
  {e8ef3538-640e-433a-9620-f850b2c7f53e}, !- Source Object
  3,                                      !- Outlet Port
  {ce260b1e-0e05-46c0-805e-c1d84f977392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc97273-da88-4e20-9dd2-9870136531b5}, !- Handle
  {d48c51be-28b7-46be-acbf-bd7572ce0bdd}, !- Name
  {cee39f90-f2cf-477d-bbbf-1f7ce8734e30}, !- Source Object
  2,                                      !- Outlet Port
  {113f997f-dab0-49a5-92cf-55b8c8f1a782}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cec1c11c-8147-4234-a7ee-7f7d7c045a27}, !- Handle
  {75e0c913-08cc-4853-9d3f-aa2345f8ba45}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a8ae4a3f-2cdf-491c-aeb0-257d9ca907f5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {14862cd3-a7a7-4711-9b5c-37a2e3a30d99}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {c65dae90-514b-4080-b13b-2476eac1e6ad}, !- Handle
  Supply Air Temp - 55.0F 4,              !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {6562f914-c19e-446f-8a0a-d9a20b4907b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6562f914-c19e-446f-8a0a-d9a20b4907b2}, !- Handle
  Supply Air Temp - 55.0F Default 4,      !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0d136839-172b-45f6-ab0b-3c2b3d502644}, !- Handle
  1 Zone VAV 4 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {c65dae90-514b-4080-b13b-2476eac1e6ad}, !- Schedule Name
  {865fa0af-c398-4f8b-a74d-8f94ffd803f1}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {efc6da2c-dffa-43aa-886f-2b8575b86396}, !- Handle
  1 Zone VAV 4 Fan,                       !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e0f45f31-0fae-4981-9f2a-f60b4be3be08}, !- Air Inlet Node Name
  {b9eee225-ff49-439a-9580-458281de4c5a}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {b9eee225-ff49-439a-9580-458281de4c5a}, !- Handle
  {95309243-b375-4a37-a6d4-81bb7c8fc48b}, !- Name
  {efc6da2c-dffa-43aa-886f-2b8575b86396}, !- Source Object
  17,                                     !- Outlet Port
  {865fa0af-c398-4f8b-a74d-8f94ffd803f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aa5d4f41-2585-4981-9ad7-b350d138a610}, !- Handle
  1 Zone VAV 4 Main Htg Coil,             !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7449cc5b-4be2-447d-b5ce-324a52a78e1e}, !- Water Inlet Node Name
  {fad020c9-e9bd-4d3f-8c0a-2a4650b07e95}, !- Water Outlet Node Name
  {e2fb92d8-87a4-43d4-8935-2747913e16d1}, !- Air Inlet Node Name
  {eec9e72c-2464-4f5f-ab75-d8a2195a2c6a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0fb11817-3af6-4b38-ab29-bcb31cdcdc2d}, !- Handle
  1 Zone VAV 4 Main Htg Coil Inlet Water Node, !- Name
  {9cfe662d-e524-416c-9e97-40b9883eaeae}, !- Inlet Port
  {7449cc5b-4be2-447d-b5ce-324a52a78e1e}; !- Outlet Port

OS:Connection,
  {9cfe662d-e524-416c-9e97-40b9883eaeae}, !- Handle
  {65d73aad-31ab-43a1-9b9b-7d0753a379d8}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  14,                                     !- Outlet Port
  {0fb11817-3af6-4b38-ab29-bcb31cdcdc2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15294f95-604f-4606-a15d-cd0e03377ba9}, !- Handle
  1 Zone VAV 4 Main Htg Coil Outlet Water Node, !- Name
  {fad020c9-e9bd-4d3f-8c0a-2a4650b07e95}, !- Inlet Port
  {120efdd8-ea23-47b7-a31a-e6122f65c234}; !- Outlet Port

OS:Connection,
  {7449cc5b-4be2-447d-b5ce-324a52a78e1e}, !- Handle
  {b3598a98-b313-421d-ad1f-e82446594b89}, !- Name
  {0fb11817-3af6-4b38-ab29-bcb31cdcdc2d}, !- Source Object
  3,                                      !- Outlet Port
  {aa5d4f41-2585-4981-9ad7-b350d138a610}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fad020c9-e9bd-4d3f-8c0a-2a4650b07e95}, !- Handle
  {a1f183db-b28e-47dd-a7ee-775ed81cabfb}, !- Name
  {aa5d4f41-2585-4981-9ad7-b350d138a610}, !- Source Object
  6,                                      !- Outlet Port
  {15294f95-604f-4606-a15d-cd0e03377ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120efdd8-ea23-47b7-a31a-e6122f65c234}, !- Handle
  {70ebfdff-0ee7-4102-ba70-f91483ead3c4}, !- Name
  {15294f95-604f-4606-a15d-cd0e03377ba9}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {e8d2b3ae-fd51-47ee-94f9-105de798557e}, !- Handle
  1 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Name
  {eec9e72c-2464-4f5f-ab75-d8a2195a2c6a}, !- Inlet Port
  {e0f45f31-0fae-4981-9f2a-f60b4be3be08}; !- Outlet Port

OS:Connection,
  {eec9e72c-2464-4f5f-ab75-d8a2195a2c6a}, !- Handle
  {0bc4f602-6321-4e19-a8e3-4c4be383c1db}, !- Name
  {aa5d4f41-2585-4981-9ad7-b350d138a610}, !- Source Object
  8,                                      !- Outlet Port
  {e8d2b3ae-fd51-47ee-94f9-105de798557e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f45f31-0fae-4981-9f2a-f60b4be3be08}, !- Handle
  {6ca772b5-704a-4e73-be67-d256d97b6da9}, !- Name
  {e8d2b3ae-fd51-47ee-94f9-105de798557e}, !- Source Object
  3,                                      !- Outlet Port
  {efc6da2c-dffa-43aa-886f-2b8575b86396}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9f847498-e027-45ff-b4e9-71667b90d91d}, !- Handle
  1 Zone VAV 4 Main Htg Coil Controller,  !- Name
  {aa5d4f41-2585-4981-9ad7-b350d138a610}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {141a8a12-d39c-45ad-83c5-ab98305b53db}, !- Handle
  1 Zone VAV 4 Clg Coil,                  !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bda41412-7075-4f3a-9623-64fa766bfe9b}, !- Water Inlet Node Name
  {86757a6a-5195-40cb-8c72-e3e9bf8095d9}, !- Water Outlet Node Name
  {1b1a7bc1-3090-44a2-8a8e-809ceea4cd52}, !- Air Inlet Node Name
  {e212675a-15b7-46f6-b941-c3b0e6155efa}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0ac308f1-bcd2-4fb0-813f-60fd648427c0}, !- Handle
  1 Zone VAV 4 Clg Coil Inlet Water Node, !- Name
  {27df5a94-27bf-44f7-aeef-d35c376a76b9}, !- Inlet Port
  {bda41412-7075-4f3a-9623-64fa766bfe9b}; !- Outlet Port

OS:Connection,
  {27df5a94-27bf-44f7-aeef-d35c376a76b9}, !- Handle
  {80b8027f-2166-4e57-972d-71965c9ca33c}, !- Name
  {b3db3d19-f1ee-4db2-b149-b71d3d267701}, !- Source Object
  8,                                      !- Outlet Port
  {0ac308f1-bcd2-4fb0-813f-60fd648427c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c4ba558-41e9-44cb-94f5-629ffe50e392}, !- Handle
  1 Zone VAV 4 Clg Coil Outlet Water Node, !- Name
  {86757a6a-5195-40cb-8c72-e3e9bf8095d9}, !- Inlet Port
  {ce1dec66-7304-4ea1-a27f-e0f6ebd4ac15}; !- Outlet Port

OS:Connection,
  {bda41412-7075-4f3a-9623-64fa766bfe9b}, !- Handle
  {6a13bec0-324c-43b3-b806-29cd1d6378ad}, !- Name
  {0ac308f1-bcd2-4fb0-813f-60fd648427c0}, !- Source Object
  3,                                      !- Outlet Port
  {141a8a12-d39c-45ad-83c5-ab98305b53db}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {86757a6a-5195-40cb-8c72-e3e9bf8095d9}, !- Handle
  {206c082f-70e3-4e23-b338-c0cc762daca3}, !- Name
  {141a8a12-d39c-45ad-83c5-ab98305b53db}, !- Source Object
  11,                                     !- Outlet Port
  {5c4ba558-41e9-44cb-94f5-629ffe50e392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce1dec66-7304-4ea1-a27f-e0f6ebd4ac15}, !- Handle
  {411bec58-1204-414b-a1bd-7eac5a506843}, !- Name
  {5c4ba558-41e9-44cb-94f5-629ffe50e392}, !- Source Object
  3,                                      !- Outlet Port
  {66c6947d-d04f-4994-b826-928b9e819782}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b8c5ed71-fd12-4893-bcc7-d94b963d7e3f}, !- Handle
  1 Zone VAV 4 Clg Coil Outlet Air Node,  !- Name
  {e212675a-15b7-46f6-b941-c3b0e6155efa}, !- Inlet Port
  {e2fb92d8-87a4-43d4-8935-2747913e16d1}; !- Outlet Port

OS:Connection,
  {e212675a-15b7-46f6-b941-c3b0e6155efa}, !- Handle
  {53d4c745-9baf-4581-848b-184e4e8a7baf}, !- Name
  {141a8a12-d39c-45ad-83c5-ab98305b53db}, !- Source Object
  13,                                     !- Outlet Port
  {b8c5ed71-fd12-4893-bcc7-d94b963d7e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2fb92d8-87a4-43d4-8935-2747913e16d1}, !- Handle
  {5834e5a1-ec37-4119-bfb0-46a775ee5176}, !- Name
  {b8c5ed71-fd12-4893-bcc7-d94b963d7e3f}, !- Source Object
  3,                                      !- Outlet Port
  {aa5d4f41-2585-4981-9ad7-b350d138a610}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8b4fcad3-34dc-4874-9b8b-d535af3119bf}, !- Handle
  1 Zone VAV 4 Clg Coil Controller,       !- Name
  {141a8a12-d39c-45ad-83c5-ab98305b53db}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {8b8b8bdc-bd27-4db4-8e30-d0059a775884}, !- Handle
  1 Zone VAV 4 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0422d264-ebec-4359-924b-8d790ec95de3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {52990f66-fdca-4ea6-9ac3-d342373f8778}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {52990f66-fdca-4ea6-9ac3-d342373f8778}, !- Handle
  1 Zone VAV 4 Vent Controller,           !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6baf0f73-202d-406c-b519-9a60f86e323e}, !- Handle
  1 Zone VAV 4 OA System,                 !- Name
  {8b8b8bdc-bd27-4db4-8e30-d0059a775884}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f4d6c0c8-2829-4925-a33f-131988ef2ad8}, !- Mixed Air Node Name
  {b8173d4b-5324-4b0a-be8c-02a477a8de94}, !- Outdoor Air Stream Node Name
  {e4721f3d-02ec-4e8f-84e0-b1e83d1c0052}, !- Relief Air Stream Node Name
  {c7a1944b-3b9e-459b-9bfc-bbcc145ca391}; !- Return Air Stream Node Name

OS:Node,
  {90e4c533-035d-45a4-8913-9b1ccf689524}, !- Handle
  1 Zone VAV 4 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {b8173d4b-5324-4b0a-be8c-02a477a8de94}; !- Outlet Port

OS:Connection,
  {b8173d4b-5324-4b0a-be8c-02a477a8de94}, !- Handle
  {f1a8825d-a3da-445b-bfd4-d7ab6f1107ce}, !- Name
  {90e4c533-035d-45a4-8913-9b1ccf689524}, !- Source Object
  3,                                      !- Outlet Port
  {6baf0f73-202d-406c-b519-9a60f86e323e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a3d0033f-f7f8-4bde-92f6-21efb959c1f3}, !- Handle
  1 Zone VAV 4 Relief Air Node,           !- Name
  {e4721f3d-02ec-4e8f-84e0-b1e83d1c0052}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4721f3d-02ec-4e8f-84e0-b1e83d1c0052}, !- Handle
  {3ca9fb76-40b8-40ef-8646-2a9990a2ce83}, !- Name
  {6baf0f73-202d-406c-b519-9a60f86e323e}, !- Source Object
  7,                                      !- Outlet Port
  {a3d0033f-f7f8-4bde-92f6-21efb959c1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c40055d-9c4f-46af-850c-27b2c9a195f6}, !- Handle
  1 Zone VAV 4 Mixed Air Node,            !- Name
  {f4d6c0c8-2829-4925-a33f-131988ef2ad8}, !- Inlet Port
  {1b1a7bc1-3090-44a2-8a8e-809ceea4cd52}; !- Outlet Port

OS:Connection,
  {c7a1944b-3b9e-459b-9bfc-bbcc145ca391}, !- Handle
  {6e1c2a06-b766-40f3-8e7f-06d8e46c6483}, !- Name
  {7f9c9243-479d-4495-beaf-e21e981adf5e}, !- Source Object
  3,                                      !- Outlet Port
  {6baf0f73-202d-406c-b519-9a60f86e323e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f4d6c0c8-2829-4925-a33f-131988ef2ad8}, !- Handle
  {e983cac7-5a58-4291-a2ba-f75ebfb9e704}, !- Name
  {6baf0f73-202d-406c-b519-9a60f86e323e}, !- Source Object
  5,                                      !- Outlet Port
  {0c40055d-9c4f-46af-850c-27b2c9a195f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b1a7bc1-3090-44a2-8a8e-809ceea4cd52}, !- Handle
  {b7b93dab-d8d7-4015-8059-06fc223c9a32}, !- Name
  {0c40055d-9c4f-46af-850c-27b2c9a195f6}, !- Source Object
  3,                                      !- Outlet Port
  {141a8a12-d39c-45ad-83c5-ab98305b53db}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {14862cd3-a7a7-4711-9b5c-37a2e3a30d99}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {76d17ea4-e6b8-43bb-915c-9d8c92619d18}, !- Control Zone or Zone List Name
  {03befb60-6544-4278-8d51-6de75631604e}, !- Cooling Control Zone or Zone List Name
  {0a7fb4eb-38b7-4353-b17f-ab8f6eba6f27}, !- Heating Control Zone or Zone List Name
  {7a7b64ac-3ad8-4087-80c7-5d711d9a4d4f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {76d17ea4-e6b8-43bb-915c-9d8c92619d18}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {03befb60-6544-4278-8d51-6de75631604e}, !- Handle
  {46f3a92b-88e3-4cea-bfad-81a3c92939eb}; !- Name

OS:ModelObjectList,
  {0a7fb4eb-38b7-4353-b17f-ab8f6eba6f27}, !- Handle
  {9105889a-52da-4a63-88bf-02eaef00c953}; !- Name

OS:ModelObjectList,
  {7a7b64ac-3ad8-4087-80c7-5d711d9a4d4f}, !- Handle
  {6ea9548a-de8b-485e-9b34-88cd9e991f8a}; !- Name

OS:Coil:Heating:Water,
  {dc59b243-068f-4c22-8a4a-98c7dcb2063b}, !- Handle
  Building Story 5 ThermalZone Reheat Coil, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f0c47448-0c79-45f8-8b80-e22f6378f27b}, !- Water Inlet Node Name
  {30b98a22-8238-4bcd-b70e-30801017e3ba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fbf67d8e-aed3-4343-b085-123794ff4df3}, !- Handle
  Building Story 5 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {431e3b40-44f5-42c8-a7ab-46483f71dd34}, !- Inlet Port
  {f0c47448-0c79-45f8-8b80-e22f6378f27b}; !- Outlet Port

OS:Connection,
  {431e3b40-44f5-42c8-a7ab-46483f71dd34}, !- Handle
  {7000c225-287b-4ddd-825c-e624b5ef06dc}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  15,                                     !- Outlet Port
  {fbf67d8e-aed3-4343-b085-123794ff4df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3309376-1cf1-4200-b5f2-33d4d9873281}, !- Handle
  Building Story 5 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {30b98a22-8238-4bcd-b70e-30801017e3ba}, !- Inlet Port
  {b539f050-c986-4914-85e5-d141ed61f009}; !- Outlet Port

OS:Connection,
  {f0c47448-0c79-45f8-8b80-e22f6378f27b}, !- Handle
  {bc56974b-9dee-4201-9c78-586c98a28efc}, !- Name
  {fbf67d8e-aed3-4343-b085-123794ff4df3}, !- Source Object
  3,                                      !- Outlet Port
  {dc59b243-068f-4c22-8a4a-98c7dcb2063b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {30b98a22-8238-4bcd-b70e-30801017e3ba}, !- Handle
  {cf368f5a-bdf0-4ec3-8fd2-563871b62653}, !- Name
  {dc59b243-068f-4c22-8a4a-98c7dcb2063b}, !- Source Object
  6,                                      !- Outlet Port
  {c3309376-1cf1-4200-b5f2-33d4d9873281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b539f050-c986-4914-85e5-d141ed61f009}, !- Handle
  {506b9672-243b-4b7a-93a7-a9a5f62e7f20}, !- Name
  {c3309376-1cf1-4200-b5f2-33d4d9873281}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dab271c9-6c91-4012-8a38-52dc1ca45262}, !- Handle
  Building Story 5 ThermalZone Reheat Coil Controller, !- Name
  {dc59b243-068f-4c22-8a4a-98c7dcb2063b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {24450943-e87f-45ed-8ad7-c12f822e7903}, !- Handle
  Building Story 5 ThermalZone VAV Terminal, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  {3d472906-9f2a-4665-b433-b20b6c7b3dcc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc59b243-068f-4c22-8a4a-98c7dcb2063b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {71923672-92fa-4cf4-962a-3f67905ee4f1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {51dca72b-8c3b-496a-9b10-1e994ec00e28}, !- Handle
  Building Story 5 ThermalZone Return Air Node, !- Name
  {5eba1c1f-c334-4bb9-875e-14ca54eb475c}, !- Inlet Port
  {0381ff10-beb5-4a31-9e3e-9be5d7996761}; !- Outlet Port

OS:Connection,
  {4119c3b4-542a-42f9-8c25-f6a79f2c88a3}, !- Handle
  {7c228812-7b5c-48bf-94bf-cf1552bc076c}, !- Name
  {b256ee03-d9a8-4c18-bef2-a4e54e654ddd}, !- Source Object
  3,                                      !- Outlet Port
  {51661656-9d5e-4dc5-927e-8c7be1aae220}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5eba1c1f-c334-4bb9-875e-14ca54eb475c}, !- Handle
  {ff99b9c2-492f-48f6-94a4-8ca50a73c632}, !- Name
  {4690f09b-3b46-472a-9fe5-f4dcd09a5a29}, !- Source Object
  3,                                      !- Outlet Port
  {51dca72b-8c3b-496a-9b10-1e994ec00e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0381ff10-beb5-4a31-9e3e-9be5d7996761}, !- Handle
  {41f7f11c-c279-47f3-9033-a0afb671dc04}, !- Name
  {51dca72b-8c3b-496a-9b10-1e994ec00e28}, !- Source Object
  3,                                      !- Outlet Port
  {cee39f90-f2cf-477d-bbbf-1f7ce8734e30}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {236b0962-5bf5-4136-9679-02215c6356c8}, !- Handle
  Building Story 5 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {d656ad8a-2245-487d-97e3-4ae47676ff70}, !- Inlet Port
  {3d472906-9f2a-4665-b433-b20b6c7b3dcc}; !- Outlet Port

OS:Connection,
  {d656ad8a-2245-487d-97e3-4ae47676ff70}, !- Handle
  {a34bb3b7-021f-4c06-9fb0-ac613e990ff9}, !- Name
  {ce260b1e-0e05-46c0-805e-c1d84f977392}, !- Source Object
  3,                                      !- Outlet Port
  {236b0962-5bf5-4136-9679-02215c6356c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d472906-9f2a-4665-b433-b20b6c7b3dcc}, !- Handle
  {fe7ddb18-a4a2-443e-b1fe-95bb4092e508}, !- Name
  {236b0962-5bf5-4136-9679-02215c6356c8}, !- Source Object
  3,                                      !- Outlet Port
  {24450943-e87f-45ed-8ad7-c12f822e7903}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71923672-92fa-4cf4-962a-3f67905ee4f1}, !- Handle
  {9e500dd8-93ad-471e-a64b-401f06c5fdee}, !- Name
  {24450943-e87f-45ed-8ad7-c12f822e7903}, !- Source Object
  12,                                     !- Outlet Port
  {b256ee03-d9a8-4c18-bef2-a4e54e654ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {df089c5f-3ced-4351-9e35-606e3d5f56a4}, !- Handle
  1 Zone VAV 5,                           !- Name
  ,                                       !- Controller List Name
  {a8de012a-60dd-4bd5-bb58-0ab8eace98c9}, !- Availability Schedule
  {524cca98-7b1c-4eb1-9b7b-acd9ad57d1d6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ff48ffd0-41db-4348-9f2f-e04bf03afa34}, !- Supply Side Inlet Node Name
  {bdbcf099-92e1-44fb-b993-4de943360aa2}, !- Demand Side Outlet Node Name
  {c214865d-8ebd-48be-bd0b-991113f2b012}, !- Demand Side Inlet Node A
  {cbb3ff4b-d7dc-4d26-a68e-ae54c6f4fe08}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cc8037f1-a34e-43aa-9b92-9240eabe80d0}, !- Demand Mixer Name
  {0e59ea33-9113-4aea-89e2-ce922773ec17}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9afb9c57-21ea-443d-9979-77203fe5d11f}, !- Handle
  1 Zone VAV 5 Supply Inlet Node,         !- Name
  {ff48ffd0-41db-4348-9f2f-e04bf03afa34}, !- Inlet Port
  {41634229-17e5-4274-96ce-020325b03b4b}; !- Outlet Port

OS:Node,
  {74e286fe-9293-4d6c-beda-7cb3152e7653}, !- Handle
  1 Zone VAV 5 Supply Outlet Node,        !- Name
  {c815ec07-7b17-4ab7-b54f-3c512eae310f}, !- Inlet Port
  {cbb3ff4b-d7dc-4d26-a68e-ae54c6f4fe08}; !- Outlet Port

OS:Connection,
  {ff48ffd0-41db-4348-9f2f-e04bf03afa34}, !- Handle
  {0026ddd3-2a13-430b-82eb-0b0d8fb5011a}, !- Name
  {df089c5f-3ced-4351-9e35-606e3d5f56a4}, !- Source Object
  8,                                      !- Outlet Port
  {9afb9c57-21ea-443d-9979-77203fe5d11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb3ff4b-d7dc-4d26-a68e-ae54c6f4fe08}, !- Handle
  {b4b1ae13-db77-4543-a37f-6dadfc433f5a}, !- Name
  {74e286fe-9293-4d6c-beda-7cb3152e7653}, !- Source Object
  3,                                      !- Outlet Port
  {df089c5f-3ced-4351-9e35-606e3d5f56a4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f92a236a-6f88-4acd-8bc6-63e4f9e91d70}, !- Handle
  1 Zone VAV 5 Demand Inlet Node,         !- Name
  {c214865d-8ebd-48be-bd0b-991113f2b012}, !- Inlet Port
  {b851fef5-f517-49fd-b7a9-bbe2f966f0da}; !- Outlet Port

OS:Node,
  {57a6eca7-def2-4fb7-a68e-6246797e1305}, !- Handle
  1 Zone VAV 5 Demand Outlet Node,        !- Name
  {691ad5c4-428f-49f5-8ffe-bd86450e186e}, !- Inlet Port
  {bdbcf099-92e1-44fb-b993-4de943360aa2}; !- Outlet Port

OS:Node,
  {7ec08be5-b54e-4231-8875-c31983a04934}, !- Handle
  Building Story 6 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {6fe0c074-ae48-4586-9fe6-cadf03885cc1}, !- Inlet Port
  {423fad9a-10fa-4b8e-aa8a-00b186199d54}; !- Outlet Port

OS:Connection,
  {c214865d-8ebd-48be-bd0b-991113f2b012}, !- Handle
  {93f00316-3d2a-49ee-8a7a-e0fad59aee72}, !- Name
  {df089c5f-3ced-4351-9e35-606e3d5f56a4}, !- Source Object
  10,                                     !- Outlet Port
  {f92a236a-6f88-4acd-8bc6-63e4f9e91d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdbcf099-92e1-44fb-b993-4de943360aa2}, !- Handle
  {9b67a227-c88d-4342-bdce-dd35d7ea53c8}, !- Name
  {57a6eca7-def2-4fb7-a68e-6246797e1305}, !- Source Object
  3,                                      !- Outlet Port
  {df089c5f-3ced-4351-9e35-606e3d5f56a4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0e59ea33-9113-4aea-89e2-ce922773ec17}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {b851fef5-f517-49fd-b7a9-bbe2f966f0da}, !- Inlet Node Name
  {8da88b0f-1fa6-4e02-a397-f4ca9a755749}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cc8037f1-a34e-43aa-9b92-9240eabe80d0}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {691ad5c4-428f-49f5-8ffe-bd86450e186e}, !- Outlet Node Name
  {83c251de-08e3-4077-a120-841122d48ae3}; !- Inlet Node Name 1

OS:Connection,
  {b851fef5-f517-49fd-b7a9-bbe2f966f0da}, !- Handle
  {92dfd426-9cb0-4f1d-9369-f3846bb65ca9}, !- Name
  {f92a236a-6f88-4acd-8bc6-63e4f9e91d70}, !- Source Object
  3,                                      !- Outlet Port
  {0e59ea33-9113-4aea-89e2-ce922773ec17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691ad5c4-428f-49f5-8ffe-bd86450e186e}, !- Handle
  {7ec95414-189f-4081-a0e6-0952dfc90104}, !- Name
  {cc8037f1-a34e-43aa-9b92-9240eabe80d0}, !- Source Object
  2,                                      !- Outlet Port
  {57a6eca7-def2-4fb7-a68e-6246797e1305}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e349db4-5f4e-446d-9402-99f9d18a4a0c}, !- Handle
  {df089c5f-3ced-4351-9e35-606e3d5f56a4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {524cca98-7b1c-4eb1-9b7b-acd9ad57d1d6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {d11f8f8a-e054-4bea-9d14-2953c53319f2}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {f4f4f92a-4eb9-4a53-9956-0b9bb96cc03f}, !- Handle
  Supply Air Temp - 55.0F 5,              !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {9707128e-7869-44d5-bf75-cbfaf6e7ac00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9707128e-7869-44d5-bf75-cbfaf6e7ac00}, !- Handle
  Supply Air Temp - 55.0F Default 5,      !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6462038f-aecf-42a9-9fb4-04d04cefc95b}, !- Handle
  1 Zone VAV 5 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {f4f4f92a-4eb9-4a53-9956-0b9bb96cc03f}, !- Schedule Name
  {74e286fe-9293-4d6c-beda-7cb3152e7653}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {d834a237-da41-4e27-a252-4223108c5b4b}, !- Handle
  1 Zone VAV 5 Fan,                       !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e2207063-8aff-4e37-9226-4b57f60134b7}, !- Air Inlet Node Name
  {c815ec07-7b17-4ab7-b54f-3c512eae310f}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {c815ec07-7b17-4ab7-b54f-3c512eae310f}, !- Handle
  {68e661ce-a9f1-4fcf-87ce-3c031395268b}, !- Name
  {d834a237-da41-4e27-a252-4223108c5b4b}, !- Source Object
  17,                                     !- Outlet Port
  {74e286fe-9293-4d6c-beda-7cb3152e7653}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b7d0f338-b7db-45ae-8f9f-04e36471b0a1}, !- Handle
  1 Zone VAV 5 Main Htg Coil,             !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b7ca9b9d-ef88-40cb-8904-867f9510f89d}, !- Water Inlet Node Name
  {c6da5ab8-667a-4817-ae14-16a2b9d517bc}, !- Water Outlet Node Name
  {638b2dde-98fb-4079-b654-b3649ea8b340}, !- Air Inlet Node Name
  {164c3d3a-21b6-49d9-994b-8a0bbb187238}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {77b62e7a-ab1b-45b5-9367-b96e77867cba}, !- Handle
  1 Zone VAV 5 Main Htg Coil Inlet Water Node, !- Name
  {f799faa6-9637-42b8-a018-3c57f73663b7}, !- Inlet Port
  {b7ca9b9d-ef88-40cb-8904-867f9510f89d}; !- Outlet Port

OS:Connection,
  {f799faa6-9637-42b8-a018-3c57f73663b7}, !- Handle
  {bd7c1529-3cfb-4502-a330-25afb82f33ae}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  16,                                     !- Outlet Port
  {77b62e7a-ab1b-45b5-9367-b96e77867cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6147164-3330-4c60-9771-7b4e0c226044}, !- Handle
  1 Zone VAV 5 Main Htg Coil Outlet Water Node, !- Name
  {c6da5ab8-667a-4817-ae14-16a2b9d517bc}, !- Inlet Port
  {e39a22ff-39f5-43ba-8d37-bb9fa04508eb}; !- Outlet Port

OS:Connection,
  {b7ca9b9d-ef88-40cb-8904-867f9510f89d}, !- Handle
  {91531562-eea4-473d-b2cf-d0ebffd381e4}, !- Name
  {77b62e7a-ab1b-45b5-9367-b96e77867cba}, !- Source Object
  3,                                      !- Outlet Port
  {b7d0f338-b7db-45ae-8f9f-04e36471b0a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6da5ab8-667a-4817-ae14-16a2b9d517bc}, !- Handle
  {fea93827-a863-4683-b85c-f9b7e7a3db22}, !- Name
  {b7d0f338-b7db-45ae-8f9f-04e36471b0a1}, !- Source Object
  6,                                      !- Outlet Port
  {d6147164-3330-4c60-9771-7b4e0c226044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e39a22ff-39f5-43ba-8d37-bb9fa04508eb}, !- Handle
  {ed686ee8-b0c7-417a-b299-737790a0bcb5}, !- Name
  {d6147164-3330-4c60-9771-7b4e0c226044}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {55a7d73f-ec0c-44bf-935c-3b9aa8273a7e}, !- Handle
  1 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Name
  {164c3d3a-21b6-49d9-994b-8a0bbb187238}, !- Inlet Port
  {e2207063-8aff-4e37-9226-4b57f60134b7}; !- Outlet Port

OS:Connection,
  {164c3d3a-21b6-49d9-994b-8a0bbb187238}, !- Handle
  {13a81f93-ef07-45e6-a219-f9d90b203ecb}, !- Name
  {b7d0f338-b7db-45ae-8f9f-04e36471b0a1}, !- Source Object
  8,                                      !- Outlet Port
  {55a7d73f-ec0c-44bf-935c-3b9aa8273a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2207063-8aff-4e37-9226-4b57f60134b7}, !- Handle
  {9f886965-5535-4a7f-9978-9ca0facd80a7}, !- Name
  {55a7d73f-ec0c-44bf-935c-3b9aa8273a7e}, !- Source Object
  3,                                      !- Outlet Port
  {d834a237-da41-4e27-a252-4223108c5b4b}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0c343aa0-5413-401f-8e3c-d2a52fd76edc}, !- Handle
  1 Zone VAV 5 Main Htg Coil Controller,  !- Name
  {b7d0f338-b7db-45ae-8f9f-04e36471b0a1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {7c144fc8-4c1d-4f20-af59-f8faf0577e1e}, !- Handle
  1 Zone VAV 5 Clg Coil,                  !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {68d195dd-76f3-4dba-839d-aed98c8b2589}, !- Water Inlet Node Name
  {be492028-23aa-4fcc-944d-ffdff170119d}, !- Water Outlet Node Name
  {2cb7f0e4-8c2a-4fcb-b2ee-4e4ecd5e6a29}, !- Air Inlet Node Name
  {88ca5cec-8d23-42ca-bcf0-9c771a86ca7b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5f91e40a-cf7c-4f4e-99f6-f6eaba16f958}, !- Handle
  1 Zone VAV 5 Clg Coil Inlet Water Node, !- Name
  {447ec45b-7312-4ce7-97f7-eb38555e3f68}, !- Inlet Port
  {68d195dd-76f3-4dba-839d-aed98c8b2589}; !- Outlet Port

OS:Connection,
  {447ec45b-7312-4ce7-97f7-eb38555e3f68}, !- Handle
  {fa761268-dd6d-4864-a834-d242d7c2692e}, !- Name
  {b3db3d19-f1ee-4db2-b149-b71d3d267701}, !- Source Object
  9,                                      !- Outlet Port
  {5f91e40a-cf7c-4f4e-99f6-f6eaba16f958}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ac77d09-04b7-4c3f-a035-e5d1a3ff8521}, !- Handle
  1 Zone VAV 5 Clg Coil Outlet Water Node, !- Name
  {be492028-23aa-4fcc-944d-ffdff170119d}, !- Inlet Port
  {112c5e04-4359-436f-8e6a-aa93287a9503}; !- Outlet Port

OS:Connection,
  {68d195dd-76f3-4dba-839d-aed98c8b2589}, !- Handle
  {58db6ad2-eb34-4dde-a2ab-0e47f71fe723}, !- Name
  {5f91e40a-cf7c-4f4e-99f6-f6eaba16f958}, !- Source Object
  3,                                      !- Outlet Port
  {7c144fc8-4c1d-4f20-af59-f8faf0577e1e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {be492028-23aa-4fcc-944d-ffdff170119d}, !- Handle
  {b2d5291e-5184-460d-9aa6-a8ea13a5a3db}, !- Name
  {7c144fc8-4c1d-4f20-af59-f8faf0577e1e}, !- Source Object
  11,                                     !- Outlet Port
  {9ac77d09-04b7-4c3f-a035-e5d1a3ff8521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {112c5e04-4359-436f-8e6a-aa93287a9503}, !- Handle
  {ac684f72-339e-4846-806e-383a188350c1}, !- Name
  {9ac77d09-04b7-4c3f-a035-e5d1a3ff8521}, !- Source Object
  3,                                      !- Outlet Port
  {66c6947d-d04f-4994-b826-928b9e819782}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {429b1895-529c-45b0-96dd-1d3d68652ddb}, !- Handle
  1 Zone VAV 5 Clg Coil Outlet Air Node,  !- Name
  {88ca5cec-8d23-42ca-bcf0-9c771a86ca7b}, !- Inlet Port
  {638b2dde-98fb-4079-b654-b3649ea8b340}; !- Outlet Port

OS:Connection,
  {88ca5cec-8d23-42ca-bcf0-9c771a86ca7b}, !- Handle
  {451c8937-a277-42f8-8cea-89ff281c9760}, !- Name
  {7c144fc8-4c1d-4f20-af59-f8faf0577e1e}, !- Source Object
  13,                                     !- Outlet Port
  {429b1895-529c-45b0-96dd-1d3d68652ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638b2dde-98fb-4079-b654-b3649ea8b340}, !- Handle
  {e5d6c0bb-f94c-4980-8365-c40bb169ea09}, !- Name
  {429b1895-529c-45b0-96dd-1d3d68652ddb}, !- Source Object
  3,                                      !- Outlet Port
  {b7d0f338-b7db-45ae-8f9f-04e36471b0a1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cb53bfde-a4e4-4402-b3f2-bebd29e6f378}, !- Handle
  1 Zone VAV 5 Clg Coil Controller,       !- Name
  {7c144fc8-4c1d-4f20-af59-f8faf0577e1e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {145b1227-6d69-408f-9fe8-4ec084264576}, !- Handle
  1 Zone VAV 5 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a8de012a-60dd-4bd5-bb58-0ab8eace98c9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {10762d3f-f208-4126-a67f-528fc48e3365}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {10762d3f-f208-4126-a67f-528fc48e3365}, !- Handle
  1 Zone VAV 5 Vent Controller,           !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ae05abbe-c1ec-4ace-bde1-62ff57b17b60}, !- Handle
  1 Zone VAV 5 OA System,                 !- Name
  {145b1227-6d69-408f-9fe8-4ec084264576}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4c19d19f-a74c-4ea4-88e5-7ccc9f2bb3ba}, !- Mixed Air Node Name
  {11427e6f-05dd-47a8-a97b-e7092c09fac4}, !- Outdoor Air Stream Node Name
  {bd947b60-5d41-45cd-bdf0-1a56cf3a79c1}, !- Relief Air Stream Node Name
  {41634229-17e5-4274-96ce-020325b03b4b}; !- Return Air Stream Node Name

OS:Node,
  {5b328ecc-18b9-439b-9ab7-a695abb5ab20}, !- Handle
  1 Zone VAV 5 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {11427e6f-05dd-47a8-a97b-e7092c09fac4}; !- Outlet Port

OS:Connection,
  {11427e6f-05dd-47a8-a97b-e7092c09fac4}, !- Handle
  {a4269d3e-db1c-423c-b455-975ac9a61ddd}, !- Name
  {5b328ecc-18b9-439b-9ab7-a695abb5ab20}, !- Source Object
  3,                                      !- Outlet Port
  {ae05abbe-c1ec-4ace-bde1-62ff57b17b60}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa6bac7a-2579-4ffa-83aa-de042596a9e2}, !- Handle
  1 Zone VAV 5 Relief Air Node,           !- Name
  {bd947b60-5d41-45cd-bdf0-1a56cf3a79c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd947b60-5d41-45cd-bdf0-1a56cf3a79c1}, !- Handle
  {60f29345-5416-487d-ac1e-319f14f20e1a}, !- Name
  {ae05abbe-c1ec-4ace-bde1-62ff57b17b60}, !- Source Object
  7,                                      !- Outlet Port
  {aa6bac7a-2579-4ffa-83aa-de042596a9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8410f70-3f24-46b9-99e6-d802fc1233cf}, !- Handle
  1 Zone VAV 5 Mixed Air Node,            !- Name
  {4c19d19f-a74c-4ea4-88e5-7ccc9f2bb3ba}, !- Inlet Port
  {2cb7f0e4-8c2a-4fcb-b2ee-4e4ecd5e6a29}; !- Outlet Port

OS:Connection,
  {41634229-17e5-4274-96ce-020325b03b4b}, !- Handle
  {8c33b988-f80f-4e83-94f3-bf4ba7f215d1}, !- Name
  {9afb9c57-21ea-443d-9979-77203fe5d11f}, !- Source Object
  3,                                      !- Outlet Port
  {ae05abbe-c1ec-4ace-bde1-62ff57b17b60}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4c19d19f-a74c-4ea4-88e5-7ccc9f2bb3ba}, !- Handle
  {7a567c08-b4c5-48fd-8fdd-c976a280eb81}, !- Name
  {ae05abbe-c1ec-4ace-bde1-62ff57b17b60}, !- Source Object
  5,                                      !- Outlet Port
  {b8410f70-3f24-46b9-99e6-d802fc1233cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb7f0e4-8c2a-4fcb-b2ee-4e4ecd5e6a29}, !- Handle
  {2ff56310-188a-4375-b888-0a8fbe12fbd0}, !- Name
  {b8410f70-3f24-46b9-99e6-d802fc1233cf}, !- Source Object
  3,                                      !- Outlet Port
  {7c144fc8-4c1d-4f20-af59-f8faf0577e1e}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d11f8f8a-e054-4bea-9d14-2953c53319f2}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {917925fc-f479-4bc6-aa8d-8fec04c890f0}, !- Control Zone or Zone List Name
  {5c6e4e55-4ef2-4c01-b042-7dc07444d178}, !- Cooling Control Zone or Zone List Name
  {f5212461-058a-4ca9-b93d-df71c913690b}, !- Heating Control Zone or Zone List Name
  {5d251fbb-2586-4a3b-9cd7-849e90d42408}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {917925fc-f479-4bc6-aa8d-8fec04c890f0}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5c6e4e55-4ef2-4c01-b042-7dc07444d178}, !- Handle
  {3aadeef3-36fa-4b54-b0b1-00807c99aa78}; !- Name

OS:ModelObjectList,
  {f5212461-058a-4ca9-b93d-df71c913690b}, !- Handle
  {a8293b9c-6602-4cbb-889c-8f875094ec3a}; !- Name

OS:ModelObjectList,
  {5d251fbb-2586-4a3b-9cd7-849e90d42408}, !- Handle
  {ac507f5b-497f-4a14-b8cf-6d2d36e1648c}; !- Name

OS:Coil:Heating:Water,
  {a3ff39d3-d1c9-44a9-91e0-880da8d8aae7}, !- Handle
  Building Story 6 ThermalZone Reheat Coil, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fab5fb9e-b023-435b-8e2d-e7946b4fb332}, !- Water Inlet Node Name
  {30e541fd-1baf-4e8b-b5fa-7fc4747dd04e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ef4f4feb-236d-4a4a-93b0-a8b61ec26adc}, !- Handle
  Building Story 6 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {e8936124-22b0-45cd-b83f-60c8771a4221}, !- Inlet Port
  {fab5fb9e-b023-435b-8e2d-e7946b4fb332}; !- Outlet Port

OS:Connection,
  {e8936124-22b0-45cd-b83f-60c8771a4221}, !- Handle
  {d39d5d81-06db-49e1-b35d-422fc5250f6c}, !- Name
  {758496b2-f204-4108-b935-313a2b913d5f}, !- Source Object
  17,                                     !- Outlet Port
  {ef4f4feb-236d-4a4a-93b0-a8b61ec26adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76d62846-c9d2-4a7e-b161-c6838dfa4627}, !- Handle
  Building Story 6 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {30e541fd-1baf-4e8b-b5fa-7fc4747dd04e}, !- Inlet Port
  {5f585ef4-2b01-4561-a3ce-51b29aff60f4}; !- Outlet Port

OS:Connection,
  {fab5fb9e-b023-435b-8e2d-e7946b4fb332}, !- Handle
  {7b101db7-45b2-46ff-99f1-3027606907b3}, !- Name
  {ef4f4feb-236d-4a4a-93b0-a8b61ec26adc}, !- Source Object
  3,                                      !- Outlet Port
  {a3ff39d3-d1c9-44a9-91e0-880da8d8aae7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {30e541fd-1baf-4e8b-b5fa-7fc4747dd04e}, !- Handle
  {a9ed6dd0-80ad-49ac-b354-26827c9f55ba}, !- Name
  {a3ff39d3-d1c9-44a9-91e0-880da8d8aae7}, !- Source Object
  6,                                      !- Outlet Port
  {76d62846-c9d2-4a7e-b161-c6838dfa4627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f585ef4-2b01-4561-a3ce-51b29aff60f4}, !- Handle
  {1878cc73-7145-4906-9606-f517c579c6cd}, !- Name
  {76d62846-c9d2-4a7e-b161-c6838dfa4627}, !- Source Object
  3,                                      !- Outlet Port
  {ddd415d6-0434-472f-a337-df18d9677f6d}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a3b17638-03bb-4c5c-9ab1-1ddd12b659f3}, !- Handle
  Building Story 6 ThermalZone Reheat Coil Controller, !- Name
  {a3ff39d3-d1c9-44a9-91e0-880da8d8aae7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f4d6f7b8-74fc-47a2-a084-3c84a87e978c}, !- Handle
  Building Story 6 ThermalZone VAV Terminal, !- Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Availability Schedule Name
  {75ac9ebe-b56a-45a1-bce6-c17efef32484}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a3ff39d3-d1c9-44a9-91e0-880da8d8aae7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6fe0c074-ae48-4586-9fe6-cadf03885cc1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fd93112b-5c3d-424e-b426-1d291d774edb}, !- Handle
  Building Story 6 ThermalZone Return Air Node, !- Name
  {2d28a0cc-91c1-4a00-85be-d7cc9ae9ff12}, !- Inlet Port
  {83c251de-08e3-4077-a120-841122d48ae3}; !- Outlet Port

OS:Connection,
  {423fad9a-10fa-4b8e-aa8a-00b186199d54}, !- Handle
  {7b58842f-05c1-46c2-b23a-c506ad021ced}, !- Name
  {7ec08be5-b54e-4231-8875-c31983a04934}, !- Source Object
  3,                                      !- Outlet Port
  {b80e1440-36c8-440f-88e1-46f09a405927}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d28a0cc-91c1-4a00-85be-d7cc9ae9ff12}, !- Handle
  {cc0d73c7-20d1-4ec8-990c-99296d4721e7}, !- Name
  {0a988688-c8a8-4e83-973d-7f3faa1c86df}, !- Source Object
  3,                                      !- Outlet Port
  {fd93112b-5c3d-424e-b426-1d291d774edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c251de-08e3-4077-a120-841122d48ae3}, !- Handle
  {4d7848e8-3beb-4796-8a9a-f8fa18d819a3}, !- Name
  {fd93112b-5c3d-424e-b426-1d291d774edb}, !- Source Object
  3,                                      !- Outlet Port
  {cc8037f1-a34e-43aa-9b92-9240eabe80d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ac7a569-a57c-4c9f-9de9-3337fd7cfb12}, !- Handle
  Building Story 6 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {8da88b0f-1fa6-4e02-a397-f4ca9a755749}, !- Inlet Port
  {75ac9ebe-b56a-45a1-bce6-c17efef32484}; !- Outlet Port

OS:Connection,
  {8da88b0f-1fa6-4e02-a397-f4ca9a755749}, !- Handle
  {218d433b-637d-4b1e-bf41-573f0e8893c3}, !- Name
  {0e59ea33-9113-4aea-89e2-ce922773ec17}, !- Source Object
  3,                                      !- Outlet Port
  {6ac7a569-a57c-4c9f-9de9-3337fd7cfb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75ac9ebe-b56a-45a1-bce6-c17efef32484}, !- Handle
  {5b02a918-13bd-4e07-8cec-a859c82481a1}, !- Name
  {6ac7a569-a57c-4c9f-9de9-3337fd7cfb12}, !- Source Object
  3,                                      !- Outlet Port
  {f4d6f7b8-74fc-47a2-a084-3c84a87e978c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fe0c074-ae48-4586-9fe6-cadf03885cc1}, !- Handle
  {165a5a28-1b45-4cbf-bd0c-b0986d34317f}, !- Name
  {f4d6f7b8-74fc-47a2-a084-3c84a87e978c}, !- Source Object
  12,                                     !- Outlet Port
  {7ec08be5-b54e-4231-8875-c31983a04934}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {49e8247f-5f5c-4a91-97fa-3fa69c0cd407}, !- Handle
  {e7d8557d-5127-4b51-9d1b-94598b6b9e3f}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Schedule:Ruleset,
  {42999d3c-f02c-4a14-b03a-e6a2eb324788}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {523f3deb-4703-45dc-8a85-0ac5d531a66b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {523f3deb-4703-45dc-8a85-0ac5d531a66b}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {29c26729-243b-4005-b328-a0ac4c3c5085}, !- Handle
  1 Zone VAV Occ Sch,                     !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {00cbd689-4641-49e9-a59f-e9bab5a8ec41}, !- Default Day Schedule Name
  {053bdc39-1658-4930-921c-532b98bb4a1b}, !- Summer Design Day Schedule Name
  {ff257bc4-ab18-40ac-951e-f96859cca006}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00cbd689-4641-49e9-a59f-e9bab5a8ec41}, !- Handle
  1 Zone VAV Occ Sch Default,             !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {87f3ce6e-8c69-4019-8e5d-bc3fe2ae88e2}, !- Handle
  {29c26729-243b-4005-b328-a0ac4c3c5085}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1181.8830728634553,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:33:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:33:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fd8801ef-b0ac-49ac-ad31-193d51be4246}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff257bc4-ab18-40ac-951e-f96859cca006}, !- Handle
  1 Zone VAV Occ Sch Winter Design Day,   !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f9bb688-87c6-4af4-a137-42ef4ccc692f}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {053bdc39-1658-4930-921c-532b98bb4a1b}, !- Handle
  1 Zone VAV Occ Sch Summer Design Day,   !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c731c89-72c7-4a92-9767-81d0bd84b5a9}, !- Handle
  1 Zone VAV Occ Sch Friday Rule,         !- Name
  {29c26729-243b-4005-b328-a0ac4c3c5085}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9b0ed225-71c0-4879-913f-d2cbe52f2f7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b0ed225-71c0-4879-913f-d2cbe52f2f7a}, !- Handle
  1 Zone VAV Occ Sch Friday,              !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8e3c161a-6fc4-410f-9ad4-98c4cb1eb643}, !- Handle
  1 Zone VAV Occ Sch Saturday Rule,       !- Name
  {29c26729-243b-4005-b328-a0ac4c3c5085}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37f518e7-687b-4eae-8093-bb3eedc75700}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37f518e7-687b-4eae-8093-bb3eedc75700}, !- Handle
  1 Zone VAV Occ Sch Saturday,            !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f2c4130-7074-4c8c-b96f-2db6a8a8237b}, !- Handle
  1 Zone VAV Occ Sch Sunday Rule,         !- Name
  {29c26729-243b-4005-b328-a0ac4c3c5085}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8dbb4864-4eaf-4ee7-9660-ef114c251e5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8dbb4864-4eaf-4ee7-9660-ef114c251e5e}, !- Handle
  1 Zone VAV Occ Sch Sunday,              !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {6c92bc90-58a5-4b0f-8445-e574005e36fc}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {847b19ad-6bbc-4270-a5b6-d26379d2be61}, !- Handle
  SYS1ZoneVAVHtgSch0,                     !- Name
  {e732a2fb-f866-447b-9c7c-2cfa8330ce37}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {f071007c-9845-47bd-9ad1-25a171428fbc}, !- Handle
  SYS1ZoneVAVClgSch0,                     !- Name
  {1f313f5f-ed1c-45fd-a1dd-75b8622ea8b7}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {90e19cad-ac7a-4445-a40f-5bb91f92f146}, !- Handle
  SYS1ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6c92bc90-58a5-4b0f-8445-e574005e36fc}<23.9 && {6c92bc90-58a5-4b0f-8445-e574005e36fc}>1.7, !- Program Line 1
  SET {f071007c-9845-47bd-9ad1-25a171428fbc} = 29.4, !- Program Line 2
  SET {847b19ad-6bbc-4270-a5b6-d26379d2be61} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6c92bc90-58a5-4b0f-8445-e574005e36fc}<23.9 && {6c92bc90-58a5-4b0f-8445-e574005e36fc}>1.7, !- Program Line 4
  SET {f071007c-9845-47bd-9ad1-25a171428fbc} = 29.4, !- Program Line 5
  SET {847b19ad-6bbc-4270-a5b6-d26379d2be61} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6c92bc90-58a5-4b0f-8445-e574005e36fc}<23.9 && {6c92bc90-58a5-4b0f-8445-e574005e36fc}>1.7, !- Program Line 7
  SET {f071007c-9845-47bd-9ad1-25a171428fbc} = 29.4, !- Program Line 8
  SET {847b19ad-6bbc-4270-a5b6-d26379d2be61} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6c92bc90-58a5-4b0f-8445-e574005e36fc}<23.9 && {6c92bc90-58a5-4b0f-8445-e574005e36fc}>1.7, !- Program Line 10
  SET {f071007c-9845-47bd-9ad1-25a171428fbc} = 29.4, !- Program Line 11
  SET {847b19ad-6bbc-4270-a5b6-d26379d2be61} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f071007c-9845-47bd-9ad1-25a171428fbc} = NULL, !- Program Line 14
  SET {847b19ad-6bbc-4270-a5b6-d26379d2be61} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8ac42074-0135-43da-a870-f0776920e208}, !- Handle
  SYS1ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {90e19cad-ac7a-4445-a40f-5bb91f92f146}; !- Program Name 1

OS:Schedule:Ruleset,
  {1436204a-6376-41c7-823c-4adcda38a12a}, !- Handle
  1 Zone VAV 1 Occ Sch,                   !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {ddced02e-963b-44ee-a166-2eb7ebca952b}, !- Default Day Schedule Name
  {ff3ace49-c70e-4e20-b9f1-7f41627dfcef}, !- Summer Design Day Schedule Name
  {48c718f6-db83-4a63-88e8-f16d72182d14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddced02e-963b-44ee-a166-2eb7ebca952b}, !- Handle
  1 Zone VAV 1 Occ Sch Default,           !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {db77afa0-8cd4-412b-a8bd-4bec4848783c}, !- Handle
  {1436204a-6376-41c7-823c-4adcda38a12a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1277.7114301226552,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:33:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:33:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {83828458-8507-4a1c-8a7c-ab5382118bac}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48c718f6-db83-4a63-88e8-f16d72182d14}, !- Handle
  1 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1378ed9-34e7-4c78-ae52-9fa63b4daf83}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff3ace49-c70e-4e20-b9f1-7f41627dfcef}, !- Handle
  1 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {deeaca47-803e-43b0-b660-3035ded88834}, !- Handle
  1 Zone VAV 1 Occ Sch Saturday Rule,     !- Name
  {1436204a-6376-41c7-823c-4adcda38a12a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97b85aaa-467c-45de-b665-c2bd96dbae9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97b85aaa-467c-45de-b665-c2bd96dbae9d}, !- Handle
  1 Zone VAV 1 Occ Sch Saturday,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {05133cb1-b18a-4712-a048-c50f0970a8bb}, !- Handle
  1 Zone VAV 1 Occ Sch Sunday Rule,       !- Name
  {1436204a-6376-41c7-823c-4adcda38a12a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7f4ab1d-e1f4-421f-a75c-1e6fb43d38ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7f4ab1d-e1f4-421f-a75c-1e6fb43d38ef}, !- Handle
  1 Zone VAV 1 Occ Sch Sunday,            !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {fed8e202-719a-40c7-808c-042131e6e6fe}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {3f249db4-37c8-4665-a662-ff9863106468}, !- Handle
  SYS1ZoneVAV1HtgSch0,                    !- Name
  {eb91e3ee-dad3-4ad9-8a85-7fb106f47d33}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d8ab90b2-30f8-475b-a77a-5762c8120d1e}, !- Handle
  SYS1ZoneVAV1ClgSch0,                    !- Name
  {62e5c9f6-260b-4ddc-aa84-c1b7099dd9a4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {31149f47-fd5a-4bd2-997b-fdc3731fe055}, !- Handle
  SYS1ZoneVAV1OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {fed8e202-719a-40c7-808c-042131e6e6fe}<23.9 && {fed8e202-719a-40c7-808c-042131e6e6fe}>1.7, !- Program Line 1
  SET {d8ab90b2-30f8-475b-a77a-5762c8120d1e} = 29.4, !- Program Line 2
  SET {3f249db4-37c8-4665-a662-ff9863106468} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {fed8e202-719a-40c7-808c-042131e6e6fe}<23.9 && {fed8e202-719a-40c7-808c-042131e6e6fe}>1.7, !- Program Line 4
  SET {d8ab90b2-30f8-475b-a77a-5762c8120d1e} = 29.4, !- Program Line 5
  SET {3f249db4-37c8-4665-a662-ff9863106468} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {fed8e202-719a-40c7-808c-042131e6e6fe}<23.9 && {fed8e202-719a-40c7-808c-042131e6e6fe}>1.7, !- Program Line 7
  SET {d8ab90b2-30f8-475b-a77a-5762c8120d1e} = 29.4, !- Program Line 8
  SET {3f249db4-37c8-4665-a662-ff9863106468} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {fed8e202-719a-40c7-808c-042131e6e6fe}<23.9 && {fed8e202-719a-40c7-808c-042131e6e6fe}>1.7, !- Program Line 10
  SET {d8ab90b2-30f8-475b-a77a-5762c8120d1e} = 29.4, !- Program Line 11
  SET {3f249db4-37c8-4665-a662-ff9863106468} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d8ab90b2-30f8-475b-a77a-5762c8120d1e} = NULL, !- Program Line 14
  SET {3f249db4-37c8-4665-a662-ff9863106468} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6c14f64f-d44d-4761-966d-c9c40429f7a3}, !- Handle
  SYS1ZoneVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {31149f47-fd5a-4bd2-997b-fdc3731fe055}; !- Program Name 1

OS:Schedule:Ruleset,
  {572d60d8-467d-4643-8d03-714eda96abed}, !- Handle
  1 Zone VAV 2 Occ Sch,                   !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {3c443ead-1e9d-4d78-a70c-fc89a4719b72}, !- Default Day Schedule Name
  {0f6f3403-be4c-4a10-9cbf-a9196335c83b}, !- Summer Design Day Schedule Name
  {0ce38f21-15f8-4cb5-b99f-20cc41e72331}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c443ead-1e9d-4d78-a70c-fc89a4719b72}, !- Handle
  1 Zone VAV 2 Occ Sch Default,           !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5369574d-e2f9-4858-a533-c80ad652e7ab}, !- Handle
  {572d60d8-467d-4643-8d03-714eda96abed}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  798.56964382665899,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:33:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:33:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ff295fe1-d468-473a-bb02-720aa574e1f2}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ce38f21-15f8-4cb5-b99f-20cc41e72331}, !- Handle
  1 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c051bfa-9989-4c15-a1b8-8ee7bb5b8c12}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f6f3403-be4c-4a10-9cbf-a9196335c83b}, !- Handle
  1 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77d42670-0c7f-4c8c-a950-7f6859bc5261}, !- Handle
  1 Zone VAV 2 Occ Sch Saturday Rule,     !- Name
  {572d60d8-467d-4643-8d03-714eda96abed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68dd8555-394d-4c1d-88f7-90ab74d6f5aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68dd8555-394d-4c1d-88f7-90ab74d6f5aa}, !- Handle
  1 Zone VAV 2 Occ Sch Saturday,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c060fbf3-8666-4eaf-8c14-55b597c9e71f}, !- Handle
  1 Zone VAV 2 Occ Sch Sunday Rule,       !- Name
  {572d60d8-467d-4643-8d03-714eda96abed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf289872-e9d4-46f9-a727-b5c8786dd057}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf289872-e9d4-46f9-a727-b5c8786dd057}, !- Handle
  1 Zone VAV 2 Occ Sch Sunday,            !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7c8faa08-7a0e-4e27-a176-bbf0a2bf79e8}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b6b97d11-c484-4305-97dc-45087bdb3d00}, !- Handle
  SYS1ZoneVAV2HtgSch0,                    !- Name
  {7c050485-6298-4b47-a654-c4d7ccf3d4e5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {e6ad02e6-f708-4384-9745-acc6e01c12f2}, !- Handle
  SYS1ZoneVAV2ClgSch0,                    !- Name
  {87ac47d7-5243-4c84-ae4c-1c2b2545a75b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ece4cde4-f927-4653-998d-4d4cba1b1f08}, !- Handle
  SYS1ZoneVAV2OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7c8faa08-7a0e-4e27-a176-bbf0a2bf79e8}<23.9 && {7c8faa08-7a0e-4e27-a176-bbf0a2bf79e8}>1.7, !- Program Line 1
  SET {e6ad02e6-f708-4384-9745-acc6e01c12f2} = 29.4, !- Program Line 2
  SET {b6b97d11-c484-4305-97dc-45087bdb3d00} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7c8faa08-7a0e-4e27-a176-bbf0a2bf79e8}<23.9 && {7c8faa08-7a0e-4e27-a176-bbf0a2bf79e8}>1.7, !- Program Line 4
  SET {e6ad02e6-f708-4384-9745-acc6e01c12f2} = 29.4, !- Program Line 5
  SET {b6b97d11-c484-4305-97dc-45087bdb3d00} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7c8faa08-7a0e-4e27-a176-bbf0a2bf79e8}<23.9 && {7c8faa08-7a0e-4e27-a176-bbf0a2bf79e8}>1.7, !- Program Line 7
  SET {e6ad02e6-f708-4384-9745-acc6e01c12f2} = 29.4, !- Program Line 8
  SET {b6b97d11-c484-4305-97dc-45087bdb3d00} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7c8faa08-7a0e-4e27-a176-bbf0a2bf79e8}<23.9 && {7c8faa08-7a0e-4e27-a176-bbf0a2bf79e8}>1.7, !- Program Line 10
  SET {e6ad02e6-f708-4384-9745-acc6e01c12f2} = 29.4, !- Program Line 11
  SET {b6b97d11-c484-4305-97dc-45087bdb3d00} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e6ad02e6-f708-4384-9745-acc6e01c12f2} = NULL, !- Program Line 14
  SET {b6b97d11-c484-4305-97dc-45087bdb3d00} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f7b23b6e-c499-4288-8ba6-3c3a66a52bb0}, !- Handle
  SYS1ZoneVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ece4cde4-f927-4653-998d-4d4cba1b1f08}; !- Program Name 1

OS:Schedule:Ruleset,
  {77d23522-5c6a-4be5-a4c8-f436f0530f00}, !- Handle
  1 Zone VAV 3 Occ Sch,                   !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {b5b6570e-fe68-43ce-a8c6-6e181702f4a4}, !- Default Day Schedule Name
  {a3025c02-ff68-4723-a38b-cc002a4631be}, !- Summer Design Day Schedule Name
  {e78471a2-c0fc-4d58-8876-c076d7d08a30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b5b6570e-fe68-43ce-a8c6-6e181702f4a4}, !- Handle
  1 Zone VAV 3 Occ Sch Default,           !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {8b360f36-f2c2-4733-a37c-d2e6f787ad69}, !- Handle
  {77d23522-5c6a-4be5-a4c8-f436f0530f00}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11179.975013573236,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:33:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:33:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1c00e048-208b-4204-802d-d07a4f5b70f4}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e78471a2-c0fc-4d58-8876-c076d7d08a30}, !- Handle
  1 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32aa9058-f277-485d-9d31-8c9b9cbfbafa}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3025c02-ff68-4723-a38b-cc002a4631be}, !- Handle
  1 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {de4d7c8f-aa3e-4247-91e4-ffa0e01bef7e}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ade8f2c1-cdbc-43c9-8081-b589e835f78c}, !- Handle
  SYS1ZoneVAV3HtgSch0,                    !- Name
  {f5533c91-557b-495e-9c3c-032c0604e0b1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {caa9e8b3-2a7a-4a74-94b0-4b93616e290d}, !- Handle
  SYS1ZoneVAV3ClgSch0,                    !- Name
  {9ff0398d-1d9b-4a14-ac28-1d8a34b8f226}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {815a4a51-f2f2-4246-b11c-c048233195a1}, !- Handle
  SYS1ZoneVAV3OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {de4d7c8f-aa3e-4247-91e4-ffa0e01bef7e}<23.9 && {de4d7c8f-aa3e-4247-91e4-ffa0e01bef7e}>1.7, !- Program Line 1
  SET {caa9e8b3-2a7a-4a74-94b0-4b93616e290d} = 29.4, !- Program Line 2
  SET {ade8f2c1-cdbc-43c9-8081-b589e835f78c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {de4d7c8f-aa3e-4247-91e4-ffa0e01bef7e}<23.9 && {de4d7c8f-aa3e-4247-91e4-ffa0e01bef7e}>1.7, !- Program Line 4
  SET {caa9e8b3-2a7a-4a74-94b0-4b93616e290d} = 29.4, !- Program Line 5
  SET {ade8f2c1-cdbc-43c9-8081-b589e835f78c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {de4d7c8f-aa3e-4247-91e4-ffa0e01bef7e}<23.9 && {de4d7c8f-aa3e-4247-91e4-ffa0e01bef7e}>1.7, !- Program Line 7
  SET {caa9e8b3-2a7a-4a74-94b0-4b93616e290d} = 29.4, !- Program Line 8
  SET {ade8f2c1-cdbc-43c9-8081-b589e835f78c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {de4d7c8f-aa3e-4247-91e4-ffa0e01bef7e}<23.9 && {de4d7c8f-aa3e-4247-91e4-ffa0e01bef7e}>1.7, !- Program Line 10
  SET {caa9e8b3-2a7a-4a74-94b0-4b93616e290d} = 29.4, !- Program Line 11
  SET {ade8f2c1-cdbc-43c9-8081-b589e835f78c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {caa9e8b3-2a7a-4a74-94b0-4b93616e290d} = NULL, !- Program Line 14
  SET {ade8f2c1-cdbc-43c9-8081-b589e835f78c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {711790e4-93d5-446c-a3e5-2b6c3f3f5f3d}, !- Handle
  SYS1ZoneVAV3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {815a4a51-f2f2-4246-b11c-c048233195a1}; !- Program Name 1

OS:Schedule:Ruleset,
  {0422d264-ebec-4359-924b-8d790ec95de3}, !- Handle
  1 Zone VAV 4 Occ Sch,                   !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {55303508-c1b1-4636-bbe9-839d67e50317}, !- Default Day Schedule Name
  {eb9f324e-f1e1-470c-9371-9f1c455907f5}, !- Summer Design Day Schedule Name
  {43cc4d97-0632-4745-9f04-3e98351a7b7a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55303508-c1b1-4636-bbe9-839d67e50317}, !- Handle
  1 Zone VAV 4 Occ Sch Default,           !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {8990e7bc-b4b2-4ab3-bd3d-5d6c418ad586}, !- Handle
  {0422d264-ebec-4359-924b-8d790ec95de3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3535.4275271493971,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:33:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:33:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d817b0cb-3739-42e9-8323-8717c6ad37f3}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43cc4d97-0632-4745-9f04-3e98351a7b7a}, !- Handle
  1 Zone VAV 4 Occ Sch Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {415e1393-2426-45b8-b748-35b6d370fcfa}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb9f324e-f1e1-470c-9371-9f1c455907f5}, !- Handle
  1 Zone VAV 4 Occ Sch Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7fd68256-1d97-492f-89d8-4d81f8076210}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bd7e0157-b2ab-4421-8133-0fc240ff7896}, !- Handle
  SYS1ZoneVAV4HtgSch0,                    !- Name
  {13730472-8f05-44a6-a8ca-45755b118f44}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {5744d0d9-6d9d-4068-bb7d-bcf28167e5a5}, !- Handle
  SYS1ZoneVAV4ClgSch0,                    !- Name
  {77ed0c79-900e-49a2-a295-d3bb24d8cd72}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8404028f-dd69-4db1-a254-1764c53782d5}, !- Handle
  SYS1ZoneVAV4OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7fd68256-1d97-492f-89d8-4d81f8076210}<23.9 && {7fd68256-1d97-492f-89d8-4d81f8076210}>1.7, !- Program Line 1
  SET {5744d0d9-6d9d-4068-bb7d-bcf28167e5a5} = 29.4, !- Program Line 2
  SET {bd7e0157-b2ab-4421-8133-0fc240ff7896} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7fd68256-1d97-492f-89d8-4d81f8076210}<23.9 && {7fd68256-1d97-492f-89d8-4d81f8076210}>1.7, !- Program Line 4
  SET {5744d0d9-6d9d-4068-bb7d-bcf28167e5a5} = 29.4, !- Program Line 5
  SET {bd7e0157-b2ab-4421-8133-0fc240ff7896} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7fd68256-1d97-492f-89d8-4d81f8076210}<23.9 && {7fd68256-1d97-492f-89d8-4d81f8076210}>1.7, !- Program Line 7
  SET {5744d0d9-6d9d-4068-bb7d-bcf28167e5a5} = 29.4, !- Program Line 8
  SET {bd7e0157-b2ab-4421-8133-0fc240ff7896} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7fd68256-1d97-492f-89d8-4d81f8076210}<23.9 && {7fd68256-1d97-492f-89d8-4d81f8076210}>1.7, !- Program Line 10
  SET {5744d0d9-6d9d-4068-bb7d-bcf28167e5a5} = 29.4, !- Program Line 11
  SET {bd7e0157-b2ab-4421-8133-0fc240ff7896} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {5744d0d9-6d9d-4068-bb7d-bcf28167e5a5} = NULL, !- Program Line 14
  SET {bd7e0157-b2ab-4421-8133-0fc240ff7896} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6d6a12fb-97e5-4383-892a-30246fe4c52e}, !- Handle
  SYS1ZoneVAV4OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8404028f-dd69-4db1-a254-1764c53782d5}; !- Program Name 1

OS:Schedule:Ruleset,
  {a8de012a-60dd-4bd5-bb58-0ab8eace98c9}, !- Handle
  1 Zone VAV 5 Occ Sch,                   !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {4cfdc047-9b4f-4d27-be89-07992b226bdb}, !- Default Day Schedule Name
  {68b0372f-24cd-419d-acbf-1b10cf66fc35}, !- Summer Design Day Schedule Name
  {6efe4c5a-8dad-48fd-8e6d-f83de0aa7293}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4cfdc047-9b4f-4d27-be89-07992b226bdb}, !- Handle
  1 Zone VAV 5 Occ Sch Default,           !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a2591052-c52b-495f-8089-e019711847cc}, !- Handle
  {a8de012a-60dd-4bd5-bb58-0ab8eace98c9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7096.1269978178261,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:33:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:33:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {023fef5e-fa86-456f-8a65-e04ca46d08fe}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6efe4c5a-8dad-48fd-8e6d-f83de0aa7293}, !- Handle
  1 Zone VAV 5 Occ Sch Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acd8a2b9-af04-4c1e-871f-20c34e214115}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68b0372f-24cd-419d-acbf-1b10cf66fc35}, !- Handle
  1 Zone VAV 5 Occ Sch Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {67db0de2-bd2a-4312-8f91-1c079f5ce0b4}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {115d51fe-7e09-4248-af98-4cd848930937}, !- Handle
  SYS1ZoneVAV5HtgSch0,                    !- Name
  {4cc5e9d9-5542-425d-8953-f0704fd60ddf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {7bee4ed5-3135-4728-96f7-9a7ac6b56f9c}, !- Handle
  SYS1ZoneVAV5ClgSch0,                    !- Name
  {7425c3e5-9089-4e83-840b-0bdeb66aa797}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bf4a3527-75b0-4af5-b494-27adb75c8949}, !- Handle
  SYS1ZoneVAV5OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {67db0de2-bd2a-4312-8f91-1c079f5ce0b4}<23.9 && {67db0de2-bd2a-4312-8f91-1c079f5ce0b4}>1.7, !- Program Line 1
  SET {7bee4ed5-3135-4728-96f7-9a7ac6b56f9c} = 29.4, !- Program Line 2
  SET {115d51fe-7e09-4248-af98-4cd848930937} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {67db0de2-bd2a-4312-8f91-1c079f5ce0b4}<23.9 && {67db0de2-bd2a-4312-8f91-1c079f5ce0b4}>1.7, !- Program Line 4
  SET {7bee4ed5-3135-4728-96f7-9a7ac6b56f9c} = 29.4, !- Program Line 5
  SET {115d51fe-7e09-4248-af98-4cd848930937} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {67db0de2-bd2a-4312-8f91-1c079f5ce0b4}<23.9 && {67db0de2-bd2a-4312-8f91-1c079f5ce0b4}>1.7, !- Program Line 7
  SET {7bee4ed5-3135-4728-96f7-9a7ac6b56f9c} = 29.4, !- Program Line 8
  SET {115d51fe-7e09-4248-af98-4cd848930937} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {67db0de2-bd2a-4312-8f91-1c079f5ce0b4}<23.9 && {67db0de2-bd2a-4312-8f91-1c079f5ce0b4}>1.7, !- Program Line 10
  SET {7bee4ed5-3135-4728-96f7-9a7ac6b56f9c} = 29.4, !- Program Line 11
  SET {115d51fe-7e09-4248-af98-4cd848930937} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {7bee4ed5-3135-4728-96f7-9a7ac6b56f9c} = NULL, !- Program Line 14
  SET {115d51fe-7e09-4248-af98-4cd848930937} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9bbeeef0-7f27-4089-98f2-afaead347530}, !- Handle
  SYS1ZoneVAV5OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bf4a3527-75b0-4af5-b494-27adb75c8949}; !- Program Name 1

OS:Curve:Biquadratic,
  {44dc5df9-3569-4df5-9411-414f7b7bd1da}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8aa26656-9119-4ce8-9f6b-a22850594bb9}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c731ec6-b721-4254-adcd-775846564fcf}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1881a510-c2f0-49c2-8103-1f419691abd9}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {560d7bca-1435-42da-ac47-aaa421ab3fd3}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0914b7ea-f22e-4a22-9a82-33ca407e0905}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-005,                              !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {a891f9c0-d9a9-4473-b4c3-6748c98b34fe}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {67c5f3fa-7c40-4908-bee9-d3f5284465b4}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {a4a96326-1433-4307-944e-0b1af59282a0}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {a210e457-71d8-485d-bdcd-fe3be823a0a1}, !- Handle
  {d7db1b83-2a0a-4926-8d32-d9519dc9f591}; !- Object Name

OS:AdditionalProperties,
  {4d660f43-08f0-49b1-b0b5-cbc54def9804}, !- Handle
  {2112b041-80b6-41fa-8054-116324f6e3f6}; !- Object Name

OS:Material,
  {62038f24-9864-4325-a764-43665acd6542}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {86b8053d-5213-48fb-a905-af95b16ab63f}, !- Handle
  InteriorFurnishings 2,                  !- Name
  ,                                       !- Surface Rendering Name
  {62038f24-9864-4325-a764-43665acd6542}; !- Layer 1

OS:InternalMass:Definition,
  {60fb6552-f371-4aad-933b-3da5fb842785}, !- Handle
  Internal Mass Definition 3,             !- Name
  {86b8053d-5213-48fb-a905-af95b16ab63f}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {375c0ff3-d80d-49f6-a0ab-f02f4086623a}, !- Handle
  Building Story 1 Space Mass,            !- Name
  {60fb6552-f371-4aad-933b-3da5fb842785}, !- Internal Mass Definition Name
  {0826748c-e856-4136-aa7c-f21f92b2d100}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c328fe16-aae4-4499-80de-b133b54b81f6}, !- Handle
  Building Story 7 Space Mass,            !- Name
  {60fb6552-f371-4aad-933b-3da5fb842785}, !- Internal Mass Definition Name
  {1b72c1c6-f3fe-4508-9fd3-4fd38a352f94}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5f2fe81e-e873-4d70-a37e-bf58f6882954}, !- Handle
  Building Story 2 Space Mass,            !- Name
  {60fb6552-f371-4aad-933b-3da5fb842785}, !- Internal Mass Definition Name
  {0263a64b-ac84-4abc-b5e5-278709e361b1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c6acec94-3229-4a88-84c9-df031ff5ceb7}, !- Handle
  Building Story 3 Space Mass,            !- Name
  {60fb6552-f371-4aad-933b-3da5fb842785}, !- Internal Mass Definition Name
  {55890fad-9c75-478c-bd91-8fd8d8e8f9ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c21eabc4-8b9c-4332-bb82-49f0e83f3615}, !- Handle
  Building Story 8 Space Mass,            !- Name
  {60fb6552-f371-4aad-933b-3da5fb842785}, !- Internal Mass Definition Name
  {585338fe-9b4a-49a3-9dec-9b69609f79d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44e710f6-0ce7-4ded-b01b-9db8e07b06f7}, !- Handle
  Building Story 4 Space Mass,            !- Name
  {60fb6552-f371-4aad-933b-3da5fb842785}, !- Internal Mass Definition Name
  {8ddc3d03-856c-47b6-b323-91355cd67c7a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d7cfe984-8d47-4769-ab0f-d51fbf34c22b}, !- Handle
  Building Story 5 Space Mass,            !- Name
  {60fb6552-f371-4aad-933b-3da5fb842785}, !- Internal Mass Definition Name
  {d0f648aa-a541-408a-a1be-abef5bc7af36}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {939eae92-0270-47dd-84cf-6fad6809b2f7}, !- Handle
  Building Story 6 Space Mass,            !- Name
  {60fb6552-f371-4aad-933b-3da5fb842785}, !- Internal Mass Definition Name
  {f4d59688-fcbb-4021-aec3-009bce9648d9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Output:Variable,
  {efcd981c-d463-4667-86ba-4dd2542f10d3}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {4951285f-bce1-40eb-9f65-f1be54f4dc96}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {e41af209-e634-4ecd-ad7d-e4908bf8eb7c}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {771dbd04-6c2b-43a9-b64b-03411a7f0595}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f9bdadaa-a747-465e-873e-cdf4719e6037}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {77406b72-a5cb-47a7-a553-9aab9cd2711c}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {e9d8ba84-8ccf-44f6-98d8-5a2d0c26b6b6}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1663d750-f0fa-4ff3-a4e8-def2b51a3679}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {92f5f324-dc8d-423a-87a9-aac1d55bb902}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {0e6ecc53-3897-41f6-a944-f57a21bc1313}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

