Time,1 ZONE VAV:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV:DesPer 1:Des Heat Cap [W],1 ZONE VAV:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV:DesPer 2:Des Heat Cap [W],1 ZONE VAV:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV:DesPer 3:Des Heat Cap [W],1 ZONE VAV:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 1:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 1:DesPer 1:Des Heat Cap [W],1 ZONE VAV 1:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 1:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 1:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 1:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 1:DesPer 2:Des Heat Cap [W],1 ZONE VAV 1:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 1:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 1:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 1:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 1:DesPer 3:Des Heat Cap [W],1 ZONE VAV 1:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 1:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 1:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 2:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 2:DesPer 1:Des Heat Cap [W],1 ZONE VAV 2:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 2:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 2:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 2:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 2:DesPer 2:Des Heat Cap [W],1 ZONE VAV 2:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 2:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 2:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 2:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 2:DesPer 3:Des Heat Cap [W],1 ZONE VAV 2:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 2:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 2:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 3:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 3:DesPer 1:Des Heat Cap [W],1 ZONE VAV 3:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 3:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 3:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 3:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 3:DesPer 2:Des Heat Cap [W],1 ZONE VAV 3:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 3:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 3:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 3:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 3:DesPer 3:Des Heat Cap [W],1 ZONE VAV 3:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 3:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 3:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 4:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 4:DesPer 1:Des Heat Cap [W],1 ZONE VAV 4:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 4:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 4:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 4:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 4:DesPer 2:Des Heat Cap [W],1 ZONE VAV 4:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 4:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 4:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 4:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 4:DesPer 3:Des Heat Cap [W],1 ZONE VAV 4:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 4:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 4:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 5:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 5:DesPer 1:Des Heat Cap [W],1 ZONE VAV 5:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 5:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 5:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 5:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 5:DesPer 2:Des Heat Cap [W],1 ZONE VAV 5:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 5:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 5:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 5:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 5:DesPer 3:Des Heat Cap [W],1 ZONE VAV 5:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 5:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 5:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 6:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 6:DesPer 1:Des Heat Cap [W],1 ZONE VAV 6:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 6:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 6:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 6:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 6:DesPer 2:Des Heat Cap [W],1 ZONE VAV 6:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 6:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 6:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 6:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 6:DesPer 3:Des Heat Cap [W],1 ZONE VAV 6:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 6:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 6:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 7:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 7:DesPer 1:Des Heat Cap [W],1 ZONE VAV 7:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 7:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 7:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 7:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 7:DesPer 2:Des Heat Cap [W],1 ZONE VAV 7:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 7:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 7:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 7:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 7:DesPer 3:Des Heat Cap [W],1 ZONE VAV 7:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 7:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 7:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 8:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 8:DesPer 1:Des Heat Cap [W],1 ZONE VAV 8:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 8:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 8:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 8:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 8:DesPer 2:Des Heat Cap [W],1 ZONE VAV 8:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 8:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 8:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 8:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 8:DesPer 3:Des Heat Cap [W],1 ZONE VAV 8:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 8:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 8:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 9:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 9:DesPer 1:Des Heat Cap [W],1 ZONE VAV 9:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 9:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 9:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 9:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 9:DesPer 2:Des Heat Cap [W],1 ZONE VAV 9:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 9:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 9:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 9:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 9:DesPer 3:Des Heat Cap [W],1 ZONE VAV 9:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 9:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 9:DesPer 3:Des Tot Cool Cap [W]
01:00:00,4.330866E+00,0.000000E+00,4.330866E+00,4.063909E+04,9.462306E+04,4.330866E+00,0.000000E+00,4.330866E+00,2.975932E+04,9.860006E+04,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,1.047517E+04,2.439013E+04,1.116328E+00,0.000000E+00,1.116328E+00,7.670790E+03,2.541525E+04,5.296677E+00,9.459690E+03,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.191703E+05,2.774732E+05,1.269985E+01,0.000000E+00,1.269985E+01,8.726637E+04,2.891353E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,4.159665E+04,9.685264E+04,4.432913E+00,0.000000E+00,4.432913E+00,3.046053E+04,1.009233E+05,9.142226E+00,1.035025E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.140266E+05,2.654969E+05,1.215170E+01,0.000000E+00,1.215170E+01,8.349978E+04,2.766557E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.384159E+00,2.281059E+04,5.110175E+04,2.232657E+00,0.000000E+00,2.232657E+00,1.534158E+04,5.083049E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.162926E+05,2.707728E+05,1.239318E+01,0.000000E+00,1.239318E+01,8.515908E+04,2.821534E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.227440E+00,2.120717E+04,4.801329E+04,2.121815E+00,0.000000E+00,2.121815E+00,1.457994E+04,4.830699E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,5.891926E+04,1.371862E+05,6.278966E+00,0.000000E+00,6.278966E+00,4.314558E+04,1.429521E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,1.047517E+04,2.439013E+04,1.116328E+00,0.000000E+00,1.116328E+00,7.670790E+03,2.541525E+04,2.087731E+00,2.723883E+04,1.116328E+00,0.000000E+00,0.000000E+00
02:00:00,4.330866E+00,0.000000E+00,4.330866E+00,3.902018E+04,9.296417E+04,4.330866E+00,0.000000E+00,4.330866E+00,2.814041E+04,9.315113E+04,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,1.005788E+04,2.396253E+04,1.116328E+00,0.000000E+00,1.116328E+00,7.253498E+03,2.401072E+04,5.350249E+00,9.163936E+03,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.144230E+05,2.726086E+05,1.269985E+01,0.000000E+00,1.269985E+01,8.251907E+04,2.731569E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,3.993960E+04,9.515466E+04,4.432913E+00,0.000000E+00,4.432913E+00,2.880347E+04,9.534602E+04,9.197281E+00,1.032028E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.094842E+05,2.608423E+05,1.215170E+01,0.000000E+00,1.215170E+01,7.895739E+04,2.613669E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.264290E+00,2.050418E+04,4.841173E+04,2.232657E+00,0.000000E+00,2.232657E+00,1.450700E+04,4.802145E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.116599E+05,2.660257E+05,1.239318E+01,0.000000E+00,1.239318E+01,8.052642E+04,2.665607E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.121815E+00,1.911710E+04,4.554581E+04,2.121815E+00,0.000000E+00,2.121815E+00,1.378679E+04,4.563741E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,5.657214E+04,1.347811E+05,6.278966E+00,0.000000E+00,6.278966E+00,4.079845E+04,1.350521E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,1.005788E+04,2.396253E+04,1.116328E+00,0.000000E+00,1.116328E+00,7.253498E+03,2.401072E+04,2.105766E+00,2.714067E+04,1.116328E+00,0.000000E+00,0.000000E+00
03:00:00,4.330866E+00,0.000000E+00,4.330866E+00,3.780600E+04,9.172008E+04,4.330866E+00,0.000000E+00,4.330866E+00,2.692622E+04,8.911839E+04,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,9.744909E+03,2.364185E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.940529E+03,2.297124E+04,5.395398E+00,8.913494E+03,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.108625E+05,2.689604E+05,1.269985E+01,0.000000E+00,1.269985E+01,7.895860E+04,2.613312E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,3.869681E+04,9.388125E+04,4.432913E+00,0.000000E+00,4.432913E+00,2.756068E+04,9.121826E+04,9.244312E+00,1.029435E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.060774E+05,2.573516E+05,1.215170E+01,0.000000E+00,1.215170E+01,7.555059E+04,2.500516E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.232657E+00,1.948982E+04,4.728371E+04,2.232657E+00,0.000000E+00,2.232657E+00,1.388106E+04,4.594248E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.081854E+05,2.624656E+05,1.239318E+01,0.000000E+00,1.239318E+01,7.705192E+04,2.550207E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.121815E+00,1.852224E+04,4.493629E+04,2.121815E+00,0.000000E+00,2.121815E+00,1.319193E+04,4.366165E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,5.481179E+04,1.329774E+05,6.278966E+00,0.000000E+00,6.278966E+00,3.903811E+04,1.292054E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,9.744909E+03,2.364185E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.940529E+03,2.297124E+04,2.122407E+00,2.704845E+04,1.116328E+00,0.000000E+00,0.000000E+00
04:00:00,4.330866E+00,0.000000E+00,4.330866E+00,3.659181E+04,9.047590E+04,4.330866E+00,0.000000E+00,4.330866E+00,2.571204E+04,8.513115E+04,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,9.431941E+03,2.332116E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.627560E+03,2.194349E+04,5.432893E+00,8.705442E+03,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.073020E+05,2.653120E+05,1.269985E+01,0.000000E+00,1.269985E+01,7.539812E+04,2.496390E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,3.745401E+04,9.260776E+04,4.432913E+00,0.000000E+00,4.432913E+00,2.631789E+04,8.713707E+04,9.283394E+00,1.027275E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.026707E+05,2.538606E+05,1.215170E+01,0.000000E+00,1.215170E+01,7.214379E+04,2.388641E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.232657E+00,1.886388E+04,4.664231E+04,2.232657E+00,0.000000E+00,2.232657E+00,1.325512E+04,4.388697E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.047109E+05,2.589053E+05,1.239318E+01,0.000000E+00,1.239318E+01,7.357743E+04,2.436108E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.121815E+00,1.792738E+04,4.432674E+04,2.121815E+00,0.000000E+00,2.121815E+00,1.259707E+04,4.170819E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,5.305145E+04,1.311735E+05,6.278966E+00,0.000000E+00,6.278966E+00,3.727777E+04,1.234246E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,9.431941E+03,2.332116E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.627560E+03,2.194349E+04,2.137556E+00,2.696457E+04,1.116328E+00,0.000000E+00,0.000000E+00
05:00:00,4.330866E+00,0.000000E+00,4.330866E+00,3.578236E+04,8.964653E+04,4.330866E+00,0.000000E+00,4.330866E+00,2.490259E+04,8.249793E+04,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,9.223295E+03,2.310737E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.418915E+03,2.126475E+04,5.464371E+00,8.530876E+03,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.049284E+05,2.628799E+05,1.269985E+01,0.000000E+00,1.269985E+01,7.302447E+04,2.419174E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,3.662549E+04,9.175884E+04,4.432913E+00,0.000000E+00,4.432913E+00,2.548936E+04,8.444181E+04,9.316219E+00,1.025460E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.003995E+05,2.515335E+05,1.215170E+01,0.000000E+00,1.215170E+01,6.987259E+04,2.314757E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.770823E+00,2.505469E+04,5.467697E+04,2.232657E+00,0.000000E+00,2.424262E+00,1.519044E+04,4.574852E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.023946E+05,2.565320E+05,1.239318E+01,0.000000E+00,1.239318E+01,7.126109E+04,2.360756E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.568880E+00,2.302021E+04,5.114805E+04,2.121815E+00,0.000000E+00,2.201298E+00,1.317640E+04,4.180487E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,5.187789E+04,1.299711E+05,6.278966E+00,0.000000E+00,6.278966E+00,3.610421E+04,1.196069E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,9.223295E+03,2.310737E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.418915E+03,2.126475E+04,2.158128E+00,2.685091E+04,1.116328E+00,0.000000E+00,0.000000E+00
06:00:00,4.330866E+00,0.000000E+00,4.330866E+00,3.659181E+04,9.047590E+04,4.330866E+00,0.000000E+00,4.330866E+00,2.571204E+04,8.513115E+04,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,9.431941E+03,2.332116E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.627560E+03,2.194349E+04,5.490330E+00,8.386962E+03,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.073020E+05,2.653120E+05,1.269985E+01,0.000000E+00,1.269985E+01,7.539812E+04,2.496390E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,3.745401E+04,9.260776E+04,4.432913E+00,0.000000E+00,4.432913E+00,2.631789E+04,8.713707E+04,9.343306E+00,1.023962E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.026707E+05,2.538606E+05,1.215170E+01,0.000000E+00,1.215170E+01,7.214379E+04,2.388641E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.232657E+00,1.886388E+04,4.664231E+04,2.232657E+00,0.000000E+00,2.232657E+00,1.325512E+04,4.388697E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.047109E+05,2.589053E+05,1.239318E+01,0.000000E+00,1.239318E+01,7.357743E+04,2.436108E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.121815E+00,1.792738E+04,4.432674E+04,2.121815E+00,0.000000E+00,2.121815E+00,1.259707E+04,4.170819E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,5.305145E+04,1.311735E+05,6.278966E+00,0.000000E+00,6.278966E+00,3.727777E+04,1.234246E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,9.431941E+03,2.332116E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.627560E+03,2.194349E+04,2.181996E+00,2.671777E+04,1.116328E+00,0.000000E+00,0.000000E+00
07:00:00,4.330866E+00,0.000000E+00,1.342851E+01,1.294001E+05,2.205883E+05,4.330866E+00,0.000000E+00,1.268085E+01,1.108881E+05,2.185349E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,5.961567E+00,5.740062E+04,9.790454E+04,1.116328E+00,0.000000E+00,4.735852E+00,4.230150E+04,8.863857E+04,5.512240E+00,8.265497E+03,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,2.035045E+01,1.938282E+05,3.743467E+05,1.269985E+01,0.000000E+00,2.035696E+01,1.619662E+05,3.786716E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,6.936169E+00,6.465978E+04,1.395335E+05,4.432913E+00,0.000000E+00,4.960370E+00,3.427020E+04,1.072869E+05,9.366189E+00,1.022696E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.095061E+01,3.032466E+05,5.183036E+05,1.215170E+01,0.000000E+00,3.022284E+01,2.648557E+05,5.222267E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.060984E+01,1.038044E+05,1.531853E+05,2.232657E+00,0.000000E+00,9.800286E+00,8.990576E+04,1.477714E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.873838E+01,1.763169E+05,3.671403E+05,1.239318E+01,0.000000E+00,1.547864E+01,1.122966E+05,3.239675E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.001565E+01,9.783196E+04,1.464915E+05,2.121815E+00,0.000000E+00,9.080869E+00,8.296942E+04,1.398511E+05,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,1.305859E+01,1.252372E+05,2.296740E+05,6.278966E+00,0.000000E+00,1.223504E+01,1.010370E+05,2.226271E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,5.116401E+00,4.919285E+04,7.956532E+04,1.116328E+00,0.000000E+00,5.720492E+00,5.227387E+04,9.408727E+04,2.207002E+00,2.657851E+04,1.116328E+00,0.000000E+00,0.000000E+00
08:00:00,4.330866E+00,0.000000E+00,1.181622E+01,1.171653E+05,1.859153E+05,4.330866E+00,0.000000E+00,1.154836E+01,1.037487E+05,2.029165E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,8.151130E+00,7.853295E+04,1.175433E+05,1.116328E+00,0.000000E+00,7.072584E+00,6.551630E+04,1.203275E+05,9.516959E+00,0.000000E+00,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,2.755082E+01,2.763432E+05,4.784920E+05,1.269985E+01,0.000000E+00,2.710162E+01,2.401866E+05,5.266604E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,9.476445E+00,9.513709E+04,1.797878E+05,4.432913E+00,0.000000E+00,7.531172E+00,6.558715E+04,1.760745E+05,1.412617E+01,5.220137E+04,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.546734E+01,3.505744E+05,5.603953E+05,1.215170E+01,0.000000E+00,3.375756E+01,3.038551E+05,5.984999E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.218354E+01,1.180751E+05,1.656269E+05,2.232657E+00,0.000000E+00,1.174016E+01,1.082674E+05,1.738706E+05,3.136155E+00,5.819648E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,2.409420E+01,2.432372E+05,4.490643E+05,1.239318E+01,0.000000E+00,2.252548E+01,1.972541E+05,4.917577E+05,1.320206E+01,3.556633E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.179627E+01,1.142728E+05,1.613844E+05,2.121815E+00,0.000000E+00,1.133033E+01,1.045299E+05,1.698225E+05,3.345591E+00,5.246988E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,1.696886E+01,1.683184E+05,2.848159E+05,6.278966E+00,0.000000E+00,1.650093E+01,1.481142E+05,3.089085E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,7.803599E+00,7.524519E+04,1.109209E+05,1.116328E+00,0.000000E+00,7.350829E+00,6.815232E+04,1.134154E+05,4.472553E+00,6.599325E+03,1.116328E+00,0.000000E+00,0.000000E+00
09:00:00,4.330866E+00,0.000000E+00,1.456544E+01,1.508514E+05,2.144330E+05,4.330866E+00,0.000000E+00,1.421394E+01,1.366389E+05,2.456609E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.126357E+01,1.099346E+05,1.407297E+05,1.116328E+00,0.000000E+00,9.872519E+00,9.394481E+04,1.471740E+05,7.475096E+00,0.000000E+00,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.252775E+01,3.458535E+05,5.446206E+05,1.269985E+01,0.000000E+00,3.207733E+01,3.096859E+05,6.418392E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.252285E+01,1.317816E+05,2.184342E+05,4.432913E+00,0.000000E+00,1.011279E+01,9.783736E+04,2.379173E+05,1.214173E+01,6.511495E+04,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,4.170548E+01,4.310130E+05,6.317022E+05,1.215170E+01,0.000000E+00,3.998831E+01,3.842088E+05,7.235423E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.572166E+01,1.554937E+05,2.004051E+05,2.232657E+00,0.000000E+00,1.515573E+01,1.445184E+05,2.165672E+05,2.432414E+00,6.356601E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,2.907226E+01,3.121944E+05,5.150044E+05,1.239318E+01,0.000000E+00,2.713885E+01,2.627338E+05,6.062010E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.527155E+01,1.508980E+05,1.947087E+05,2.121815E+00,0.000000E+00,1.467854E+01,1.399427E+05,2.105359E+05,2.801035E+00,5.631884E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.091926E+01,2.167567E+05,3.307282E+05,6.278966E+00,0.000000E+00,2.031878E+01,1.952905E+05,3.779781E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.069802E+01,1.045898E+05,1.345207E+05,1.116328E+00,0.000000E+00,1.004103E+01,9.556174E+04,1.406510E+05,4.220581E+00,6.666383E+03,1.116328E+00,0.000000E+00,0.000000E+00
10:00:00,4.330866E+00,0.000000E+00,1.441882E+01,1.563523E+05,2.229396E+05,4.330866E+00,0.000000E+00,1.410934E+01,1.425399E+05,2.552533E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.199789E+01,1.186658E+05,1.418683E+05,1.116328E+00,0.000000E+00,1.076813E+01,1.041930E+05,1.477846E+05,7.341989E+00,0.000000E+00,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.211130E+01,3.620594E+05,5.544955E+05,1.269985E+01,0.000000E+00,3.166857E+01,3.259608E+05,6.530949E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.367178E+01,1.496836E+05,2.337287E+05,4.432913E+00,0.000000E+00,1.156958E+01,1.186333E+05,2.637793E+05,1.195094E+01,6.677039E+04,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,4.243221E+01,4.571551E+05,6.648246E+05,1.215170E+01,0.000000E+00,4.079102E+01,4.110347E+05,7.680184E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.541409E+01,1.561276E+05,1.989983E+05,2.232657E+00,0.000000E+00,1.487724E+01,1.454245E+05,2.165464E+05,2.544170E+00,6.263272E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,3.050235E+01,3.453766E+05,5.532578E+05,1.239318E+01,0.000000E+00,2.868501E+01,2.969879E+05,6.525239E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.498181E+01,1.515259E+05,1.929328E+05,2.121815E+00,0.000000E+00,1.441782E+01,1.408420E+05,2.099918E+05,2.943900E+00,5.512763E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.071390E+01,2.247733E+05,3.337909E+05,6.278966E+00,0.000000E+00,2.014216E+01,2.035755E+05,3.827466E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.049445E+01,1.044417E+05,1.274110E+05,1.116328E+00,0.000000E+00,9.892316E+00,9.593012E+04,1.359899E+05,4.679307E+00,2.848785E+03,1.116328E+00,0.000000E+00,0.000000E+00
11:00:00,4.330866E+00,0.000000E+00,1.447690E+01,1.629688E+05,2.346358E+05,4.330866E+00,0.000000E+00,1.417506E+01,1.492281E+05,2.683461E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.272720E+01,1.271537E+05,1.529154E+05,1.116328E+00,0.000000E+00,1.157998E+01,1.134620E+05,1.593607E+05,6.970526E+00,0.000000E+00,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.226018E+01,3.812771E+05,5.747696E+05,1.269985E+01,0.000000E+00,3.182366E+01,3.452307E+05,6.737251E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.479281E+01,1.665091E+05,2.541526E+05,4.432913E+00,0.000000E+00,1.283314E+01,1.367848E+05,2.879209E+05,1.157533E+01,6.990917E+04,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,4.357200E+01,4.849276E+05,6.960279E+05,1.215170E+01,0.000000E+00,4.197950E+01,4.392068E+05,8.016763E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.549246E+01,1.600036E+05,2.044510E+05,2.232657E+00,0.000000E+00,1.496560E+01,1.493910E+05,2.230001E+05,2.258218E+00,6.502246E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,3.189720E+01,3.759139E+05,5.888291E+05,1.239318E+01,0.000000E+00,3.012877E+01,3.279518E+05,6.916153E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.506036E+01,1.552494E+05,1.983765E+05,2.121815E+00,0.000000E+00,1.450707E+01,1.446631E+05,2.165044E+05,2.658263E+00,5.751397E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.085806E+01,2.349467E+05,3.451297E+05,6.278966E+00,0.000000E+00,2.029497E+01,2.138250E+05,3.948934E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.058130E+01,1.068437E+05,1.304345E+05,1.116328E+00,0.000000E+00,9.986469E+00,9.839622E+04,1.409508E+05,4.421588E+00,4.998904E+03,1.116328E+00,0.000000E+00,0.000000E+00
12:00:00,4.330866E+00,0.000000E+00,1.428830E+01,1.652178E+05,2.368855E+05,4.330866E+00,0.000000E+00,1.399137E+01,1.515203E+05,2.707661E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.309006E+01,1.316331E+05,1.588107E+05,1.116328E+00,0.000000E+00,1.200356E+01,1.185167E+05,1.660285E+05,6.761842E+00,0.000000E+00,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.226447E+01,3.931876E+05,5.872919E+05,1.269985E+01,0.000000E+00,3.183339E+01,3.571884E+05,6.862093E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.549343E+01,1.772769E+05,2.657389E+05,4.432913E+00,0.000000E+00,1.364121E+01,1.485580E+05,3.005492E+05,1.135988E+01,7.170986E+04,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,4.421253E+01,5.023076E+05,7.121236E+05,1.215170E+01,0.000000E+00,4.265202E+01,4.568484E+05,8.169897E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.541218E+01,1.613282E+05,2.059956E+05,2.232657E+00,0.000000E+00,1.489289E+01,1.507839E+05,2.245947E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,3.274367E+01,3.954773E+05,6.078356E+05,1.239318E+01,0.000000E+00,3.100787E+01,3.477983E+05,7.106099E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.497404E+01,1.564134E+05,1.998198E+05,2.121815E+00,0.000000E+00,1.442858E+01,1.458980E+05,2.180283E+05,2.515355E+00,5.870814E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.083790E+01,2.406250E+05,3.511383E+05,6.278966E+00,0.000000E+00,2.028203E+01,2.195673E+05,4.008655E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.048954E+01,1.070217E+05,1.315014E+05,1.116328E+00,0.000000E+00,9.904110E+00,9.865833E+04,1.422800E+05,4.290598E+00,6.091535E+03,1.116328E+00,0.000000E+00,0.000000E+00
13:00:00,4.330866E+00,0.000000E+00,1.431322E+01,1.686863E+05,2.395632E+05,4.330866E+00,0.000000E+00,1.401768E+01,1.550004E+05,2.732472E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.351674E+01,1.365041E+05,1.633317E+05,1.116328E+00,0.000000E+00,1.247683E+01,1.238280E+05,1.710846E+05,6.598979E+00,0.000000E+00,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.242281E+01,4.041793E+05,5.985754E+05,1.269985E+01,0.000000E+00,3.199440E+01,3.682034E+05,6.975339E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.618447E+01,1.871269E+05,2.755675E+05,4.432913E+00,0.000000E+00,1.441696E+01,1.592049E+05,3.116298E+05,1.119519E+01,7.310498E+04,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,4.486263E+01,5.175289E+05,7.273914E+05,1.215170E+01,0.000000E+00,4.332147E+01,4.722331E+05,8.323870E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.548221E+01,1.636588E+05,2.081538E+05,2.232657E+00,0.000000E+00,1.496729E+01,1.531546E+05,2.266800E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,3.355015E+01,4.123623E+05,6.249887E+05,1.239318E+01,0.000000E+00,3.183725E+01,3.648877E+05,7.281004E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.504102E+01,1.586322E+05,2.018411E+05,2.121815E+00,0.000000E+00,1.450008E+01,1.481582E+05,2.199790E+05,2.392224E+00,5.973758E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.097081E+01,2.465761E+05,3.572139E+05,6.278966E+00,0.000000E+00,2.041900E+01,2.255551E+05,4.069180E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.055243E+01,1.084507E+05,1.330250E+05,1.116328E+00,0.000000E+00,9.972845E+00,1.001409E+05,1.436488E+05,4.175036E+00,7.061454E+03,1.116328E+00,0.000000E+00,0.000000E+00
14:00:00,4.330866E+00,0.000000E+00,1.458875E+01,1.733171E+05,2.443826E+05,4.330866E+00,0.000000E+00,1.429359E+01,1.596347E+05,2.780443E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.398375E+01,1.414464E+05,1.678645E+05,1.116328E+00,0.000000E+00,1.298127E+01,1.291235E+05,1.759083E+05,6.465685E+00,0.000000E+00,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.273796E+01,4.130934E+05,6.079242E+05,1.269985E+01,0.000000E+00,3.231074E+01,3.771277E+05,7.069603E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.678343E+01,1.948655E+05,2.834744E+05,4.432913E+00,0.000000E+00,1.508385E+01,1.675828E+05,3.207247E+05,1.106004E+01,7.423837E+04,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,4.544722E+01,5.287303E+05,7.390888E+05,1.215170E+01,0.000000E+00,4.391795E+01,4.835354E+05,8.444147E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.569517E+01,1.667175E+05,2.112951E+05,2.232657E+00,0.000000E+00,1.518260E+01,1.562349E+05,2.298836E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,3.426430E+01,4.249048E+05,6.384070E+05,1.239318E+01,0.000000E+00,3.256820E+01,3.775821E+05,7.421326E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.524908E+01,1.615928E+05,2.048601E+05,2.121815E+00,0.000000E+00,1.471056E+01,1.511411E+05,2.230616E+05,2.281261E+00,6.066490E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.123634E+01,2.520214E+05,3.630057E+05,6.278966E+00,0.000000E+00,2.068686E+01,2.310216E+05,4.128150E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.074430E+01,1.107880E+05,1.352637E+05,1.116328E+00,0.000000E+00,1.016825E+01,1.025112E+05,1.459105E+05,4.068176E+00,7.954272E+03,1.116328E+00,0.000000E+00,0.000000E+00
15:00:00,4.330866E+00,0.000000E+00,1.481036E+01,1.754141E+05,2.467506E+05,4.330866E+00,0.000000E+00,1.451485E+01,1.617282E+05,2.804505E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.419052E+01,1.434050E+05,1.695991E+05,1.116328E+00,0.000000E+00,1.321754E+01,1.313612E+05,1.776699E+05,6.355632E+00,0.000000E+00,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.299703E+01,4.155431E+05,6.105361E+05,1.269985E+01,0.000000E+00,3.257145E+01,3.795921E+05,7.096047E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.698411E+01,1.967659E+05,2.849298E+05,4.432913E+00,0.000000E+00,1.533731E+01,1.699814E+05,3.224250E+05,1.094865E+01,7.516950E+04,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,4.562774E+01,5.304354E+05,7.404632E+05,1.215170E+01,0.000000E+00,4.410318E+01,4.852795E+05,8.456298E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.585580E+01,1.682378E+05,2.128644E+05,2.232657E+00,0.000000E+00,1.534591E+01,1.577801E+05,2.315020E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,3.451210E+01,4.272488E+05,6.404039E+05,1.239318E+01,0.000000E+00,3.282564E+01,3.800149E+05,7.440644E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.540505E+01,1.630689E+05,2.063813E+05,2.121815E+00,0.000000E+00,1.486919E+01,1.526420E+05,2.246303E+05,2.181209E+00,6.150106E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.143509E+01,2.539010E+05,3.649803E+05,6.278966E+00,0.000000E+00,2.088822E+01,2.329252E+05,4.148480E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.087247E+01,1.120013E+05,1.363752E+05,1.116328E+00,0.000000E+00,1.030011E+01,1.037592E+05,1.470689E+05,3.969926E+00,8.775261E+03,1.116328E+00,0.000000E+00,0.000000E+00
16:00:00,4.330866E+00,0.000000E+00,1.491152E+01,1.739428E+05,2.452251E+05,4.330866E+00,0.000000E+00,1.461652E+01,1.602618E+05,2.789333E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.405894E+01,1.415348E+05,1.674705E+05,1.116328E+00,0.000000E+00,1.311057E+01,1.297251E+05,1.754645E+05,2.720614E+00,2.301299E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.317498E+01,4.101051E+05,6.050005E+05,1.269985E+01,0.000000E+00,3.275111E+01,3.741699E+05,7.040649E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.672686E+01,1.918497E+05,2.788936E+05,4.432913E+00,0.000000E+00,1.512109E+01,1.654564E+05,3.159170E+05,6.436372E+00,1.176922E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,4.527930E+01,5.203290E+05,7.293746E+05,1.215170E+01,0.000000E+00,4.375410E+01,4.751682E+05,8.340772E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.593241E+01,1.677109E+05,2.122701E+05,2.232657E+00,0.000000E+00,1.542502E+01,1.572769E+05,2.309036E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,3.417968E+01,4.171620E+05,6.288706E+05,1.239318E+01,0.000000E+00,3.249699E+01,3.699676E+05,7.318875E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.548003E+01,1.625889E+05,2.058389E+05,2.121815E+00,0.000000E+00,1.494652E+01,1.521840E+05,2.240792E+05,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.153793E+01,2.513533E+05,3.622917E+05,6.278966E+00,0.000000E+00,2.099331E+01,2.303985E+05,4.121544E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.091004E+01,1.117314E+05,1.360258E+05,1.116328E+00,0.000000E+00,1.034094E+01,1.035201E+05,1.467024E+05,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00
17:00:00,4.330866E+00,0.000000E+00,1.486499E+01,1.702651E+05,2.412621E+05,4.330866E+00,0.000000E+00,1.457084E+01,1.565921E+05,2.749378E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.369932E+01,1.372973E+05,1.629475E+05,1.116328E+00,0.000000E+00,1.277029E+01,1.256724E+05,1.708840E+05,3.615480E+00,1.861699E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.325100E+01,4.013302E+05,5.959899E+05,1.269985E+01,0.000000E+00,3.282856E+01,3.654083E+05,6.950378E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.611069E+01,1.827105E+05,2.683738E+05,4.432913E+00,0.000000E+00,1.453708E+01,1.566272E+05,3.046534E+05,7.358394E+00,1.132315E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,4.452298E+01,5.040974E+05,7.120441E+05,1.215170E+01,0.000000E+00,4.299418E+01,4.589086E+05,8.162558E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.591527E+01,1.658799E+05,2.103075E+05,2.232657E+00,0.000000E+00,1.541017E+01,1.554676E+05,2.289158E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,3.347313E+01,4.012247E+05,6.113342E+05,1.239318E+01,0.000000E+00,3.179055E+01,3.540389E+05,7.136116E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.550859E+01,1.612732E+05,2.044499E+05,2.121815E+00,0.000000E+00,1.497653E+01,1.508820E+05,2.226763E+05,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.159732E+01,2.472215E+05,3.580342E+05,6.278966E+00,0.000000E+00,2.105400E+01,2.262790E+05,4.078910E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.091753E+01,1.109680E+05,1.352326E+05,1.116328E+00,0.000000E+00,1.035055E+01,1.027769E+05,1.458919E+05,1.510383E+00,3.039170E+04,1.116328E+00,0.000000E+00,0.000000E+00
18:00:00,4.330866E+00,0.000000E+00,1.449599E+01,1.627269E+05,2.330661E+05,4.330866E+00,0.000000E+00,1.420407E+01,1.490754E+05,2.666601E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.291576E+01,1.288380E+05,1.539493E+05,1.116328E+00,0.000000E+00,1.200432E+01,1.173821E+05,1.616602E+05,4.186390E+00,1.559293E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.308074E+01,3.878529E+05,5.819175E+05,1.269985E+01,0.000000E+00,3.266054E+01,3.519524E+05,6.809237E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.498694E+01,1.679411E+05,2.514139E+05,4.432913E+00,0.000000E+00,1.344036E+01,1.421222E+05,2.862657E+05,7.902378E+00,1.103210E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,4.324552E+01,4.806679E+05,6.870321E+05,1.215170E+01,0.000000E+00,4.171184E+01,4.354427E+05,7.905404E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.567353E+01,1.615060E+05,2.056147E+05,2.232657E+00,0.000000E+00,1.517170E+01,1.511253E+05,2.241453E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,3.217019E+01,3.773334E+05,5.848047E+05,1.239318E+01,0.000000E+00,3.048638E+01,3.301480E+05,6.858230E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.529626E+01,1.572811E+05,2.001415E+05,2.121815E+00,0.000000E+00,1.476706E+01,1.469177E+05,2.182724E+05,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.142900E+01,2.397625E+05,3.500466E+05,6.278966E+00,0.000000E+00,2.088813E+01,2.188437E+05,3.998368E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.072116E+01,1.080662E+05,1.321193E+05,1.116328E+00,0.000000E+00,1.015757E+01,9.990767E+04,1.426450E+05,1.639507E+00,2.971620E+04,1.116328E+00,0.000000E+00,0.000000E+00
19:00:00,4.330866E+00,0.000000E+00,4.330866E+00,6.047073E+04,1.149439E+05,4.330866E+00,0.000000E+00,4.330866E+00,4.959096E+04,1.491322E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,2.657563E+00,3.367269E+04,5.031909E+04,1.116328E+00,0.000000E+00,2.077241E+00,2.405989E+04,5.281068E+04,4.370662E+00,1.458225E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.279291E+01,1.784347E+05,3.383808E+05,1.269985E+01,0.000000E+00,1.269985E+01,1.454208E+05,4.373161E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,6.189559E+04,1.176523E+05,4.432913E+00,0.000000E+00,4.432913E+00,5.075946E+04,1.526462E+05,8.089381E+00,1.093034E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.459965E+01,1.989539E+05,3.591359E+05,1.215170E+01,0.000000E+00,1.352759E+01,1.555843E+05,4.415964E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,4.466634E+00,5.753682E+04,8.968787E+04,2.232657E+00,0.000000E+00,4.112114E+00,4.779850E+04,1.042760E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.730427E+05,3.289228E+05,1.239318E+01,0.000000E+00,1.239318E+01,1.419092E+05,4.267559E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,4.251636E+00,5.475506E+04,8.549171E+04,2.121815E+00,0.000000E+00,3.890778E+00,4.520315E+04,9.919812E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,7.295898E+00,9.970870E+04,1.816277E+05,6.278966E+00,0.000000E+00,6.907086E+00,7.934938E+04,2.260255E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,2.232211E+00,2.864883E+04,4.460834E+04,1.116328E+00,0.000000E+00,1.854918E+00,2.144037E+04,4.947850E+04,1.729233E+00,2.922017E+04,1.116328E+00,0.000000E+00,0.000000E+00
20:00:00,4.330866E+00,0.000000E+00,4.330866E+00,5.601873E+04,1.103821E+05,4.330866E+00,0.000000E+00,4.330866E+00,4.513896E+04,1.445365E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,3.645173E+00,4.549603E+04,6.536800E+04,1.116328E+00,0.000000E+00,3.026711E+00,3.509571E+04,6.932654E+04,4.493702E+00,1.390754E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.340449E+01,1.729216E+05,3.340249E+05,1.269985E+01,0.000000E+00,1.308969E+01,1.371522E+05,4.297287E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,5.733868E+04,1.129830E+05,4.432913E+00,0.000000E+00,4.432913E+00,4.620256E+04,1.479422E+05,8.206029E+00,1.086753E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.555459E+01,1.989563E+05,3.630793E+05,1.215170E+01,0.000000E+00,1.435149E+01,1.536544E+05,4.450646E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,5.382053E+00,6.755525E+04,1.026427E+05,2.232657E+00,0.000000E+00,5.048388E+00,5.784782E+04,1.188825E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.603029E+05,3.158688E+05,1.239318E+01,0.000000E+00,1.239318E+01,1.291694E+05,4.136049E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,5.165808E+00,6.482709E+04,9.865775E+04,2.121815E+00,0.000000E+00,4.805036E+00,5.506517E+04,1.139061E+05,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,7.912406E+00,1.012742E+05,1.854802E+05,6.278966E+00,0.000000E+00,7.537920E+00,8.090158E+04,2.305557E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,3.049243E+00,3.817762E+04,5.667455E+04,1.116328E+00,0.000000E+00,2.676175E+00,3.079107E+04,6.328325E+04,1.776676E+00,2.895869E+04,1.116328E+00,0.000000E+00,0.000000E+00
21:00:00,4.330866E+00,0.000000E+00,4.330866E+00,5.237618E+04,1.066497E+05,4.330866E+00,0.000000E+00,4.330866E+00,4.149641E+04,1.407154E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.753871E+00,2.132875E+04,3.692522E+04,1.116328E+00,0.000000E+00,1.177681E+00,1.144936E+04,3.732891E+04,4.917503E+00,1.154622E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.535882E+05,3.127401E+05,1.269985E+01,0.000000E+00,1.269985E+01,1.216843E+05,4.126345E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,5.361031E+04,1.091626E+05,4.432913E+00,0.000000E+00,4.432913E+00,4.247418E+04,1.440310E+05,8.760235E+00,1.055760E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.469590E+05,2.992416E+05,1.215170E+01,0.000000E+00,1.215170E+01,1.164322E+05,3.948244E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,3.120743E+00,3.790487E+04,6.811737E+04,2.232657E+00,0.000000E+00,2.797201E+00,2.832259E+04,8.166506E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.498794E+05,3.051881E+05,1.239318E+01,0.000000E+00,1.239318E+01,1.187459E+05,4.026703E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.959147E+00,3.594115E+04,6.474358E+04,2.121815E+00,0.000000E+00,2.619929E+00,2.644493E+04,7.715301E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,7.593591E+04,1.546226E+05,6.278966E+00,0.000000E+00,6.278966E+00,6.016223E+04,2.040116E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.571303E+00,1.908720E+04,3.423950E+04,1.116328E+00,0.000000E+00,1.216657E+00,1.192790E+04,3.799408E+04,1.991641E+00,2.776488E+04,1.116328E+00,0.000000E+00,0.000000E+00
22:00:00,4.330866E+00,0.000000E+00,4.330866E+00,4.873364E+04,1.029173E+05,4.330866E+00,0.000000E+00,4.330866E+00,3.785387E+04,1.271345E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.499442E+00,1.726623E+04,3.248562E+04,1.116328E+00,0.000000E+00,1.116328E+00,9.757249E+03,3.277030E+04,5.071353E+00,1.069115E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.429068E+05,3.017952E+05,1.269985E+01,0.000000E+00,1.269985E+01,1.110029E+05,3.728098E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,4.988193E+04,1.053423E+05,4.432913E+00,0.000000E+00,4.432913E+00,3.874581E+04,1.301301E+05,8.919122E+00,1.046899E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.367386E+05,2.887692E+05,1.215170E+01,0.000000E+00,1.215170E+01,1.062118E+05,3.567186E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,3.159532E+00,3.650408E+04,6.710889E+04,2.232657E+00,0.000000E+00,2.831248E+00,2.686366E+04,7.568728E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.394559E+05,2.945076E+05,1.239318E+01,0.000000E+00,1.239318E+01,1.083224E+05,3.638073E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.993452E+00,3.457855E+04,6.380135E+04,2.121815E+00,0.000000E+00,2.643010E+00,2.494457E+04,7.135865E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,7.065488E+04,1.492113E+05,6.278966E+00,0.000000E+00,6.278966E+00,5.488120E+04,1.843218E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.563190E+00,1.804908E+04,3.348105E+04,1.116328E+00,0.000000E+00,1.195003E+00,1.072330E+04,3.424234E+04,2.029489E+00,2.755476E+04,1.116328E+00,0.000000E+00,0.000000E+00
23:00:00,4.330866E+00,0.000000E+00,4.330866E+00,4.590054E+04,1.000143E+05,4.330866E+00,0.000000E+00,4.330866E+00,3.502077E+04,1.168960E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,1.183137E+04,2.577979E+04,1.116328E+00,0.000000E+00,1.116328E+00,9.026988E+03,3.013123E+04,5.155883E+00,1.022725E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.345990E+05,2.932825E+05,1.269985E+01,0.000000E+00,1.269985E+01,1.026951E+05,3.427865E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,4.698209E+04,1.023709E+05,4.432913E+00,0.000000E+00,4.432913E+00,3.584596E+04,1.196504E+05,9.000319E+00,1.042528E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.287894E+05,2.806238E+05,1.215170E+01,0.000000E+00,1.215170E+01,9.826257E+04,3.279911E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.710963E+00,2.953551E+04,5.889137E+04,2.232657E+00,0.000000E+00,2.377647E+00,1.983397E+04,6.277148E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.313487E+05,2.862004E+05,1.239318E+01,0.000000E+00,1.239318E+01,1.002152E+05,3.345090E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.558097E+00,2.784474E+04,5.579306E+04,2.121815E+00,0.000000E+00,2.203350E+00,1.815863E+04,5.872612E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,6.654741E+04,1.450025E+05,6.278966E+00,0.000000E+00,6.278966E+00,5.077373E+04,1.694779E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.328992E+00,1.444279E+04,2.921271E+04,1.116328E+00,0.000000E+00,1.116328E+00,9.026988E+03,3.013123E+04,2.055544E+00,2.741184E+04,1.116328E+00,0.000000E+00,0.000000E+00
24:00:00,4.330866E+00,0.000000E+00,4.330866E+00,4.306745E+04,9.711134E+04,4.330866E+00,0.000000E+00,4.330866E+00,3.218768E+04,1.069310E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,1.110111E+04,2.503151E+04,1.116328E+00,0.000000E+00,1.116328E+00,8.296727E+03,2.756263E+04,5.232118E+00,9.809868E+03,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.262912E+05,2.847698E+05,1.269985E+01,0.000000E+00,1.269985E+01,9.438732E+04,3.135649E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,4.408224E+04,9.939954E+04,4.432913E+00,0.000000E+00,4.432913E+00,3.294611E+04,1.094506E+05,9.074805E+00,1.038557E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.208402E+05,2.724785E+05,1.215170E+01,0.000000E+00,1.215170E+01,9.031338E+04,3.000308E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.533185E+00,2.589225E+04,5.466877E+04,2.232657E+00,0.000000E+00,2.232657E+00,1.659345E+04,5.512526E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.232416E+05,2.778932E+05,1.239318E+01,0.000000E+00,1.239318E+01,9.210808E+04,3.059930E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.378098E+00,2.424672E+04,5.158145E+04,2.121815E+00,0.000000E+00,2.121815E+00,1.576967E+04,5.238854E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,6.243995E+04,1.407937E+05,6.278966E+00,0.000000E+00,6.278966E+00,4.666626E+04,1.550304E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.188174E+00,1.198334E+04,2.622487E+04,1.116328E+00,0.000000E+00,1.116328E+00,8.296727E+03,2.756263E+04,2.075448E+00,2.730310E+04,1.116328E+00,0.000000E+00,0.000000E+00
Coinc Peak   ,4.330866E+00,1.491152E+01,1.265438E+05,1.754141E+05,9.516959E+00,1.419052E+01,2.301299E+04,1.434050E+05,1.269985E+01,3.325100E+01,3.710777E+05,4.155431E+05,1.412617E+01,1.698411E+01,1.176922E+05,1.967659E+05,1.215170E+01,4.562774E+01,3.550613E+05,5.304354E+05,3.136155E+00,1.593241E+01,6.523611E+04,1.682378E+05,1.320206E+01,3.451210E+01,3.621171E+05,4.272488E+05,3.345591E+00,1.550859E+01,6.199744E+04,1.630689E+05,6.278966E+00,2.159732E+01,1.834654E+05,2.539010E+05,4.679307E+00,1.091753E+01,3.261806E+04,1.120013E+05
NonCoinc Peak,4.330866E+00,1.491152E+01,1.265438E+05,1.754141E+05,9.516959E+00,1.419052E+01,2.301299E+04,1.434050E+05,1.269985E+01,3.325100E+01,3.710777E+05,4.155431E+05,1.412617E+01,1.698411E+01,1.176922E+05,1.967659E+05,1.215170E+01,4.562774E+01,3.550613E+05,5.304354E+05,3.136155E+00,1.593241E+01,6.523611E+04,1.682378E+05,1.320206E+01,3.451210E+01,3.621171E+05,4.272488E+05,3.345591E+00,1.550859E+01,6.199744E+04,1.630689E+05,6.278966E+00,2.159732E+01,1.834654E+05,2.539010E+05,4.472553E+00,1.091753E+01,3.261806E+04,1.120013E+05
