  {b7638e6c-45c5-4094-9fe6-94bfa75be8c8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {49a7feee-8a38-4a8c-86aa-edbfc513aef8}, !- Handle
  Hospital OR - 90.1-2004 Service Water Use 0.52gpm at 140F, !- Name
  {c8ffab93-669b-4c37-87ce-ce1a9a734927}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d4271133-7986-4026-bb5f-a7ea7cff618d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {56a7c4e1-825a-40f6-bb36-e3ad595ca7a7}, !- Handle
  Hospital PatRoom - 90.1-2004 WUC 1.73gpm at 140F, !- Name
  {2b6f3500-0d04-4e79-9751-92fd801a7aa7}, !- Inlet Node Name
  {fb63e347-4fe8-42a3-900c-e94d6af42e32}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {517d3939-9825-4ab1-933d-d286ffcc8749}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {812eddf9-7d4d-46a8-ab45-2ba3d611027b}, !- Handle
  Hospital PatRoom - 90.1-2004 Service Water Use Def 1.73gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000109281320915162,                   !- Peak Flow Rate {m3/s}
  {f4c2179f-16f8-4808-9869-1f5f6c7a73b0}, !- Target Temperature Schedule Name
  {b0b61c9c-9690-44bb-ac16-d5e7cea17c0c}, !- Sensible Fraction Schedule Name
  {728ce1b6-2654-4fdc-9910-43c38795268b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f4c2179f-16f8-4808-9869-1f5f6c7a73b0}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  {30d74128-ba31-4ed3-88fe-f7a13864b244}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30d74128-ba31-4ed3-88fe-f7a13864b244}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {517d3939-9825-4ab1-933d-d286ffcc8749}, !- Handle
  Hospital PatRoom - 90.1-2004 Service Water Use 1.73gpm at 140F, !- Name
  {812eddf9-7d4d-46a8-ab45-2ba3d611027b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3ca9381b-953b-4f7f-a402-218ed218b4d9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {aab3afad-8bf0-43c8-809b-f5c6d6244919}, !- Handle
  Hospital PhysTherapy - 90.1-2004 WUC 0.02gpm at 140F, !- Name
  {0f645e2d-53e4-4ea7-a758-2ce98ec6962a}, !- Inlet Node Name
  {43ad28ca-510d-4021-aef5-4702da1ce84b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27366608-cb05-4ef0-bc85-f7de1c890119}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5c3a1d0c-a4e1-4dcd-84c6-cc91350d6abc}, !- Handle
  Hospital PhysTherapy - 90.1-2004 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.48824033078144e-006,                  !- Peak Flow Rate {m3/s}
  {ff6471ee-0a2e-4c10-aa55-8245a19fd96c}, !- Target Temperature Schedule Name
  {b0b61c9c-9690-44bb-ac16-d5e7cea17c0c}, !- Sensible Fraction Schedule Name
  {728ce1b6-2654-4fdc-9910-43c38795268b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff6471ee-0a2e-4c10-aa55-8245a19fd96c}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  {6d448e48-eec2-4c06-90b2-b5deb684ba94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d448e48-eec2-4c06-90b2-b5deb684ba94}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {27366608-cb05-4ef0-bc85-f7de1c890119}, !- Handle
  Hospital PhysTherapy - 90.1-2004 Service Water Use 0.02gpm at 140F, !- Name
  {5c3a1d0c-a4e1-4dcd-84c6-cc91350d6abc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d4271133-7986-4026-bb5f-a7ea7cff618d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {42430c82-a8b1-4884-b8db-40a8ee696c56}, !- Handle
  Hospital Radiology - 90.1-2004 WUC 0.02gpm at 140F, !- Name
  {7e3835f0-af7b-4868-99ae-921c44c80c2c}, !- Inlet Node Name
  {48366ff5-a79b-47b3-9d91-91a7e42545f2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {953c8c12-5c37-475d-9ad8-2479735e5389}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3716b22-89a7-4f6c-8b53-dabd1b88e75e}, !- Handle
  Hospital Radiology - 90.1-2004 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.49674456138226e-006,                  !- Peak Flow Rate {m3/s}
  {54fcd9c9-dbfe-4ef2-bbf5-56286d21ecc8}, !- Target Temperature Schedule Name
  {b0b61c9c-9690-44bb-ac16-d5e7cea17c0c}, !- Sensible Fraction Schedule Name
  {728ce1b6-2654-4fdc-9910-43c38795268b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {54fcd9c9-dbfe-4ef2-bbf5-56286d21ecc8}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  {bcdc94c2-12cb-4f08-b832-7bacd58dcd35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcdc94c2-12cb-4f08-b832-7bacd58dcd35}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {953c8c12-5c37-475d-9ad8-2479735e5389}, !- Handle
  Hospital Radiology - 90.1-2004 Service Water Use 0.02gpm at 140F, !- Name
  {d3716b22-89a7-4f6c-8b53-dabd1b88e75e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3ca9381b-953b-4f7f-a402-218ed218b4d9}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {ac022bc2-1d9a-44ba-a84c-84681b4936b9}, !- Handle
  Hospital Shared Service Water Loop,     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8e430199-f0aa-419c-b9ac-d4ed50cde80b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0fe8ff64-332b-4a6b-a7b9-9749fe0d1628}, !- Plant Side Inlet Node Name
  {ece39aa3-53ee-4815-844b-758b3712c83a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ae26b422-7692-4536-8903-be505df32119}, !- Demand Side Inlet Node Name
  {57c69a8d-414b-421a-b641-d35e2134d53f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {94aaca08-8061-4ff0-a113-952aa464f67b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f02ff7cd-a02a-4058-bc2f-a8d0476491af}, !- Demand Mixer Name
  {d28932e5-db3d-475c-8ecb-ce89e0553274}, !- Demand Splitter Name
  {b079ae22-20d4-4da4-ba5d-db1f00ff8201}, !- Supply Mixer Name
  {55ceca49-2926-4c35-b733-998f8e4434e1}; !- Supply Splitter Name

OS:Node,
  {ca47493a-410a-45f8-8017-0c27573cfabe}, !- Handle
  Hospital Shared Service Water Loop Supply Inlet Node, !- Name
  {0fe8ff64-332b-4a6b-a7b9-9749fe0d1628}, !- Inlet Port
  {91b7b267-1c0f-4142-92f2-f7e724fb27a4}; !- Outlet Port

OS:Node,
  {8e430199-f0aa-419c-b9ac-d4ed50cde80b}, !- Handle
  Hospital Shared Service Water Loop Supply Outlet Node, !- Name
  {507fe32b-1235-4c9e-90f8-e6647763601b}, !- Inlet Port
  {ece39aa3-53ee-4815-844b-758b3712c83a}; !- Outlet Port

OS:Node,
  {dec79040-8248-4ee2-9052-eb285b178da1}, !- Handle
  141gal Electricity Water Heater - 141kBtu/hr Supply Inlet Water Node, !- Name
  {dfd65dae-c1ff-4eca-b8b8-db0ed549a9f3}, !- Inlet Port
  {7616294a-373f-4325-9d71-91bcb126f197}; !- Outlet Port

OS:Connector:Mixer,
  {b079ae22-20d4-4da4-ba5d-db1f00ff8201}, !- Handle
  Connector Mixer 5,                      !- Name
  {e7cc13f8-1c74-432c-bd68-4382050c60d9}, !- Outlet Branch Name
  {48370a59-d351-4dbb-a11a-4d7b7cde6177}, !- Inlet Branch Name 1
  {afb95c28-a25e-44a8-99f8-c70e905274e0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {55ceca49-2926-4c35-b733-998f8e4434e1}, !- Handle
  Connector Splitter 5,                   !- Name
  {9bba8374-9cb9-432e-a771-b00085eae206}, !- Inlet Branch Name
  {dfd65dae-c1ff-4eca-b8b8-db0ed549a9f3}, !- Outlet Branch Name 1
  {6364a3d7-b841-45fc-a95f-b1a0866b82f4}; !- Outlet Branch Name 2

OS:Connection,
  {0fe8ff64-332b-4a6b-a7b9-9749fe0d1628}, !- Handle
  {651151a3-b1b3-4000-adf9-363e41b7d1ef}, !- Name
  {ac022bc2-1d9a-44ba-a84c-84681b4936b9}, !- Source Object
  14,                                     !- Outlet Port
  {ca47493a-410a-45f8-8017-0c27573cfabe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd65dae-c1ff-4eca-b8b8-db0ed549a9f3}, !- Handle
  {dc7db13e-a4dc-4551-a2fd-60d582b12855}, !- Name
  {55ceca49-2926-4c35-b733-998f8e4434e1}, !- Source Object
  3,                                      !- Outlet Port
  {dec79040-8248-4ee2-9052-eb285b178da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece39aa3-53ee-4815-844b-758b3712c83a}, !- Handle
  {ec7b4e51-455b-48db-abf9-4bdc7d7ee9af}, !- Name
  {8e430199-f0aa-419c-b9ac-d4ed50cde80b}, !- Source Object
  3,                                      !- Outlet Port
  {ac022bc2-1d9a-44ba-a84c-84681b4936b9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e9c32911-2c00-4486-aef5-270f2c69a02b}, !- Handle
  Hospital Shared Service Water Loop Demand Inlet Node, !- Name
  {ae26b422-7692-4536-8903-be505df32119}, !- Inlet Port
  {93522c96-45b9-438a-bf33-48a462ddd790}; !- Outlet Port

OS:Node,
  {10cc1009-d189-47be-88be-43e4a9dd829c}, !- Handle
  Hospital Shared Service Water Loop Demand Outlet Node, !- Name
  {6f6406b2-a85e-4a70-adea-cf059ebc3221}, !- Inlet Port
  {57c69a8d-414b-421a-b641-d35e2134d53f}; !- Outlet Port

OS:Node,
  {60f71bf2-c00f-4864-8a97-9be6fe2ebb09}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {14b200c6-eb2c-457a-97bd-5925de0ef2e9}, !- Inlet Port
  {33078d32-8598-4676-aef7-52237fa2ab84}; !- Outlet Port

OS:Connector:Mixer,
  {f02ff7cd-a02a-4058-bc2f-a8d0476491af}, !- Handle
  Connector Mixer 6,                      !- Name
  {d8e318ad-0085-4008-a226-39106ec51d59}, !- Outlet Branch Name
  {d2f38b95-40a0-43e3-9fbc-13b18668241a}, !- Inlet Branch Name 1
  {b551675e-9f6f-419d-b04a-b894f363f650}, !- Inlet Branch Name 2
  {14cd573c-9edf-4e8c-89ae-f7b839516a09}, !- Inlet Branch Name 3
  {dbc8b5a0-b9b1-4744-b0b3-7c1fe6026544}, !- Inlet Branch Name 4
  {f5e746db-ca86-4b0d-81fb-c0c00a472598}, !- Inlet Branch Name 5
  {08498626-b8a5-4ef8-9835-d7855a192c17}, !- Inlet Branch Name 6
  {08b7bcd8-3354-4c57-ab3d-d693ccb74f52}, !- Inlet Branch Name 7
  {560fbd64-70be-4620-aa7c-46596baf5bb9}, !- Inlet Branch Name 8
  {a9dcafc0-80ee-4286-80fb-6d1c6dc5476c}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {d28932e5-db3d-475c-8ecb-ce89e0553274}, !- Handle
  Connector Splitter 6,                   !- Name
  {7ad2a55b-c7ce-44d4-92f3-0b4ace4d7bed}, !- Inlet Branch Name
  {14b200c6-eb2c-457a-97bd-5925de0ef2e9}, !- Outlet Branch Name 1
  {86bbf191-168b-4a49-90ca-4ed0104434b0}, !- Outlet Branch Name 2
  {416b9091-79e2-4b9f-ba1a-9911e1ed6926}, !- Outlet Branch Name 3
  {04b18c0a-6325-4372-bb1a-053f5662d468}, !- Outlet Branch Name 4
  {e35ffa01-502b-4cc9-88d1-acded7020f1c}, !- Outlet Branch Name 5
  {82b4666f-ee11-4ed8-a918-de425fc7e97f}, !- Outlet Branch Name 6
  {b4ecb4eb-7da0-4fbc-bf08-0a95934f035a}, !- Outlet Branch Name 7
  {839e829d-e9fa-4f62-89f2-8eb9ffc28c24}, !- Outlet Branch Name 8
  {23c33199-df21-4a3b-b9f9-3453cb946753}; !- Outlet Branch Name 9

OS:Connection,
  {ae26b422-7692-4536-8903-be505df32119}, !- Handle
  {3c77cf07-d4e8-4126-bf06-4b8da70cb95e}, !- Name
  {ac022bc2-1d9a-44ba-a84c-84681b4936b9}, !- Source Object
  17,                                     !- Outlet Port
  {e9c32911-2c00-4486-aef5-270f2c69a02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b200c6-eb2c-457a-97bd-5925de0ef2e9}, !- Handle
  {dc2c3369-716f-4071-8f5c-e6000c8fa6d8}, !- Name
  {d28932e5-db3d-475c-8ecb-ce89e0553274}, !- Source Object
  3,                                      !- Outlet Port
  {60f71bf2-c00f-4864-8a97-9be6fe2ebb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c69a8d-414b-421a-b641-d35e2134d53f}, !- Handle
  {b00ee67d-6ae8-4c77-8328-02feb3615e05}, !- Name
  {10cc1009-d189-47be-88be-43e4a9dd829c}, !- Source Object
  3,                                      !- Outlet Port
  {ac022bc2-1d9a-44ba-a84c-84681b4936b9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {048087e6-6578-4fdf-ae94-c942d1d4b599}, !- Handle
  {ac022bc2-1d9a-44ba-a84c-84681b4936b9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {94aaca08-8061-4ff0-a113-952aa464f67b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {4631a1ca-2b02-4af3-b521-6b62da21c970}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {74ffc4a2-26c6-4a16-ad25-f64c11499e36}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {4631a1ca-2b02-4af3-b521-6b62da21c970}, !- Schedule Type Limits Name
  {a955840e-dc51-4bd7-b87a-f4d8dde05f0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a955840e-dc51-4bd7-b87a-f4d8dde05f0c}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {4631a1ca-2b02-4af3-b521-6b62da21c970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dd555282-1663-4fb4-9dba-a271c2a6b2e5}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {74ffc4a2-26c6-4a16-ad25-f64c11499e36}, !- Schedule Name
  {8e430199-f0aa-419c-b9ac-d4ed50cde80b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5701086e-7f44-4a0a-866e-566f69b36ea6}, !- Handle
  Hospital Shared Service Water Loop Circulator Pump, !- Name
  {91b7b267-1c0f-4142-92f2-f7e724fb27a4}, !- Inlet Node Name
  {ffe2a0fd-00dc-4ff9-9441-46aa88befd82}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {982d62ce-b84a-4b8a-af3a-45b9876b04be}, !- Handle
  Hospital Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {ffe2a0fd-00dc-4ff9-9441-46aa88befd82}, !- Inlet Port
  {9bba8374-9cb9-432e-a771-b00085eae206}; !- Outlet Port

OS:Connection,
  {91b7b267-1c0f-4142-92f2-f7e724fb27a4}, !- Handle
  {0457e722-684b-47c9-9a93-6f8b6dd76c35}, !- Name
  {ca47493a-410a-45f8-8017-0c27573cfabe}, !- Source Object
  3,                                      !- Outlet Port
  {5701086e-7f44-4a0a-866e-566f69b36ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe2a0fd-00dc-4ff9-9441-46aa88befd82}, !- Handle
  {a511437f-bbdd-4179-a1aa-48c2e340c370}, !- Name
  {5701086e-7f44-4a0a-866e-566f69b36ea6}, !- Source Object
  3,                                      !- Outlet Port
  {982d62ce-b84a-4b8a-af3a-45b9876b04be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bba8374-9cb9-432e-a771-b00085eae206}, !- Handle
  {03cbd07e-d3e4-40e8-98aa-781a8a094cd0}, !- Name
  {982d62ce-b84a-4b8a-af3a-45b9876b04be}, !- Source Object
  3,                                      !- Outlet Port
  {55ceca49-2926-4c35-b733-998f8e4434e1}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {9010538e-a92b-4ba6-aec9-d8cb2b7d5759}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {1efdea0b-5f6b-48b8-b325-45c5fbbcefa9}, !- Handle
  141gal Electricity Water Heater - 141kBtu/hr 1.0 Therm Eff, !- Name
  0.533809008200698,                      !- Tank Volume {m3}
  {74ffc4a2-26c6-4a16-ad25-f64c11499e36}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  41328.126562993,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c5f602d1-d2c3-4136-92cc-db880296f5c1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.28293927611112,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.28293927611112,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7616294a-373f-4325-9d71-91bcb126f197}, !- Use Side Inlet Node Name
  {a701473e-9d68-4e3b-8b77-8bf938990d5e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c5f602d1-d2c3-4136-92cc-db880296f5c1}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Name
  {9010538e-a92b-4ba6-aec9-d8cb2b7d5759}, !- Schedule Type Limits Name
  {765dd73d-eec5-4b40-b73d-8f9e8d644f56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {765dd73d-eec5-4b40-b73d-8f9e8d644f56}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Name
  {9010538e-a92b-4ba6-aec9-d8cb2b7d5759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {19b2a864-a7df-4e79-ba94-31b8e3a581e1}, !- Handle
  141gal Electricity Water Heater - 141kBtu/hr Supply Outlet Water Node, !- Name
  {a701473e-9d68-4e3b-8b77-8bf938990d5e}, !- Inlet Port
  {48370a59-d351-4dbb-a11a-4d7b7cde6177}; !- Outlet Port

OS:Connection,
  {7616294a-373f-4325-9d71-91bcb126f197}, !- Handle
  {1598c219-4ff8-4593-b6db-161be7e36b12}, !- Name
  {dec79040-8248-4ee2-9052-eb285b178da1}, !- Source Object
  3,                                      !- Outlet Port
  {1efdea0b-5f6b-48b8-b325-45c5fbbcefa9}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a701473e-9d68-4e3b-8b77-8bf938990d5e}, !- Handle
  {cdac9329-9523-40bd-9bb9-b4e9cd561e44}, !- Name
  {1efdea0b-5f6b-48b8-b325-45c5fbbcefa9}, !- Source Object
  32,                                     !- Outlet Port
  {19b2a864-a7df-4e79-ba94-31b8e3a581e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48370a59-d351-4dbb-a11a-4d7b7cde6177}, !- Handle
  {3a1faf55-ed4e-4208-831a-9f7bc78d8f86}, !- Name
  {19b2a864-a7df-4e79-ba94-31b8e3a581e1}, !- Source Object
  3,                                      !- Outlet Port
  {b079ae22-20d4-4da4-ba5d-db1f00ff8201}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {ed11b1bf-d69f-4ab5-bc1c-17fc6047624b}, !- Handle
  {1efdea0b-5f6b-48b8-b325-45c5fbbcefa9}; !- Object Name

OS:Schedule:Ruleset,
  {f2defdee-e29e-4317-a721-ca7359e9fc99}, !- Handle
  Hospital Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  {33af3440-3055-4083-ac16-6455dc1ab169}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33af3440-3055-4083-ac16-6455dc1ab169}, !- Handle
  Hospital Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4008977-ba6c-48f4-bb1b-f70d9f4a1a53}, !- Handle
  Hospital Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  {b56bf0ad-856d-488d-8bc3-21ed0fa1c6ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b56bf0ad-856d-488d-8bc3-21ed0fa1c6ea}, !- Handle
  Hospital Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {7dd32003-8646-4123-83c1-42e9c6187c0a}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {07226636-0b70-4b06-bd31-f5f021b78b7a}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {7dd32003-8646-4123-83c1-42e9c6187c0a}; !- Layer 1

OS:Pipe:Indoor,
  {370b01fa-4670-4bc1-a19a-08edb57964c8}, !- Handle
  Hospital Shared Service Water Loop Pipe 658.5693170534729ft, !- Name
  {07226636-0b70-4b06-bd31-f5f021b78b7a}, !- Construction
  {93522c96-45b9-438a-bf33-48a462ddd790}, !- Fluid Inlet Node
  {2769a715-ffcf-4ede-9fa2-e33eb55359d9}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {f2defdee-e29e-4317-a721-ca7359e9fc99}, !- Ambient Temperature Schedule
  {a4008977-ba6c-48f4-bb1b-f70d9f4a1a53}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  200.731927837899;                       !- Pipe Length {m}

OS:Node,
  {bc2d30c8-c8f5-49ee-9d3d-5b33aa4bf650}, !- Handle
  Hospital Shared Service Water Loop Pipe 658.5693170534729ft Outlet Water Node, !- Name
  {2769a715-ffcf-4ede-9fa2-e33eb55359d9}, !- Inlet Port
  {7ad2a55b-c7ce-44d4-92f3-0b4ace4d7bed}; !- Outlet Port

OS:Connection,
  {93522c96-45b9-438a-bf33-48a462ddd790}, !- Handle
  {bc92b17d-9f86-410d-8afc-1e96a5981988}, !- Name
  {e9c32911-2c00-4486-aef5-270f2c69a02b}, !- Source Object
  3,                                      !- Outlet Port
  {370b01fa-4670-4bc1-a19a-08edb57964c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2769a715-ffcf-4ede-9fa2-e33eb55359d9}, !- Handle
  {64a3eb6e-ec1a-424d-b85d-4f61472ca892}, !- Name
  {370b01fa-4670-4bc1-a19a-08edb57964c8}, !- Source Object
  4,                                      !- Outlet Port
  {bc2d30c8-c8f5-49ee-9d3d-5b33aa4bf650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad2a55b-c7ce-44d4-92f3-0b4ace4d7bed}, !- Handle
  {c8845add-3072-456a-ada3-c7d5d083301f}, !- Name
  {bc2d30c8-c8f5-49ee-9d3d-5b33aa4bf650}, !- Source Object
  3,                                      !- Outlet Port
  {d28932e5-db3d-475c-8ecb-ce89e0553274}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {16de70ff-6835-4d30-b83d-5b59a25bd351}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {cea7ed08-b537-4092-ae2b-7fdf294024fe}, !- Inlet Node Name
  {c3a64160-7607-4fb1-9448-a0c841a641c2}; !- Outlet Node Name

OS:Node,
  {10e9b388-0a28-427a-88bb-a578913ab62e}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {6364a3d7-b841-45fc-a95f-b1a0866b82f4}, !- Inlet Port
  {cea7ed08-b537-4092-ae2b-7fdf294024fe}; !- Outlet Port

OS:Connection,
  {6364a3d7-b841-45fc-a95f-b1a0866b82f4}, !- Handle
  {00961d2a-2f87-414f-a563-bd299cf87cf7}, !- Name
  {55ceca49-2926-4c35-b733-998f8e4434e1}, !- Source Object
  4,                                      !- Outlet Port
  {10e9b388-0a28-427a-88bb-a578913ab62e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bbbb315-277c-428f-bd00-1348ded84550}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {c3a64160-7607-4fb1-9448-a0c841a641c2}, !- Inlet Port
  {afb95c28-a25e-44a8-99f8-c70e905274e0}; !- Outlet Port

OS:Connection,
  {cea7ed08-b537-4092-ae2b-7fdf294024fe}, !- Handle
  {e75c66c1-c747-4e66-b46c-f2b0fc7f82f3}, !- Name
  {10e9b388-0a28-427a-88bb-a578913ab62e}, !- Source Object
  3,                                      !- Outlet Port
  {16de70ff-6835-4d30-b83d-5b59a25bd351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a64160-7607-4fb1-9448-a0c841a641c2}, !- Handle
  {724ff903-bcdc-4a4b-be49-4a1a93a2b5df}, !- Name
  {16de70ff-6835-4d30-b83d-5b59a25bd351}, !- Source Object
  3,                                      !- Outlet Port
  {1bbbb315-277c-428f-bd00-1348ded84550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb95c28-a25e-44a8-99f8-c70e905274e0}, !- Handle
  {33f331a8-1ac5-4e48-8b16-64a77f187c8f}, !- Name
  {1bbbb315-277c-428f-bd00-1348ded84550}, !- Source Object
  3,                                      !- Outlet Port
  {b079ae22-20d4-4da4-ba5d-db1f00ff8201}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {80963541-00e1-4a4c-8a55-29d82bb75dfd}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {33078d32-8598-4676-aef7-52237fa2ab84}, !- Inlet Node Name
  {c65869c0-df49-4ec5-ba33-bb3ebd24fe14}; !- Outlet Node Name

OS:Node,
  {2587a7aa-06fd-448f-b8a9-caf08ab07fae}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {c65869c0-df49-4ec5-ba33-bb3ebd24fe14}, !- Inlet Port
  {d2f38b95-40a0-43e3-9fbc-13b18668241a}; !- Outlet Port

OS:Connection,
  {33078d32-8598-4676-aef7-52237fa2ab84}, !- Handle
  {fd621d43-77e7-4c2b-ba9f-525d91a6d4fa}, !- Name
  {60f71bf2-c00f-4864-8a97-9be6fe2ebb09}, !- Source Object
  3,                                      !- Outlet Port
  {80963541-00e1-4a4c-8a55-29d82bb75dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c65869c0-df49-4ec5-ba33-bb3ebd24fe14}, !- Handle
  {3d5981de-1bd9-4463-b6d9-e059c4f0bfd6}, !- Name
  {80963541-00e1-4a4c-8a55-29d82bb75dfd}, !- Source Object
  3,                                      !- Outlet Port
  {2587a7aa-06fd-448f-b8a9-caf08ab07fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f38b95-40a0-43e3-9fbc-13b18668241a}, !- Handle
  {7842c43c-7dcc-437d-ba5d-416076b7a9cf}, !- Name
  {2587a7aa-06fd-448f-b8a9-caf08ab07fae}, !- Source Object
  3,                                      !- Outlet Port
  {f02ff7cd-a02a-4058-bc2f-a8d0476491af}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f380085-ad23-452c-8a19-ed379a1eec5f}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {72af497f-3350-4409-9135-d1d7387684d5}, !- Inlet Node Name
  {507fe32b-1235-4c9e-90f8-e6647763601b}; !- Outlet Node Name

OS:Node,
  {df914a09-5b6b-4081-acc1-0d115a26f6e9}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {e7cc13f8-1c74-432c-bd68-4382050c60d9}, !- Inlet Port
  {72af497f-3350-4409-9135-d1d7387684d5}; !- Outlet Port

OS:Connection,
  {e7cc13f8-1c74-432c-bd68-4382050c60d9}, !- Handle
  {f7b67b69-4f63-4f5e-9aad-c8d011030e07}, !- Name
  {b079ae22-20d4-4da4-ba5d-db1f00ff8201}, !- Source Object
  2,                                      !- Outlet Port
  {df914a09-5b6b-4081-acc1-0d115a26f6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72af497f-3350-4409-9135-d1d7387684d5}, !- Handle
  {6c89abe8-6a71-405d-9dfb-143985a2c46a}, !- Name
  {df914a09-5b6b-4081-acc1-0d115a26f6e9}, !- Source Object
  3,                                      !- Outlet Port
  {3f380085-ad23-452c-8a19-ed379a1eec5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {507fe32b-1235-4c9e-90f8-e6647763601b}, !- Handle
  {1c2ac866-884b-4c3a-952f-0991e8b8f399}, !- Name
  {3f380085-ad23-452c-8a19-ed379a1eec5f}, !- Source Object
  3,                                      !- Outlet Port
  {8e430199-f0aa-419c-b9ac-d4ed50cde80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fec6a4fa-53f4-44a1-99ba-e0a142adaebb}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {dbc55621-3372-473b-9f45-5e273c101d67}, !- Inlet Node Name
  {6f6406b2-a85e-4a70-adea-cf059ebc3221}; !- Outlet Node Name

OS:Node,
  {b614a31e-9cc0-4ae2-926a-b91bffc1b454}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {d8e318ad-0085-4008-a226-39106ec51d59}, !- Inlet Port
  {dbc55621-3372-473b-9f45-5e273c101d67}; !- Outlet Port

OS:Connection,
  {d8e318ad-0085-4008-a226-39106ec51d59}, !- Handle
  {efdbd451-1bff-4274-9b9b-ecec9b87b7ba}, !- Name
  {f02ff7cd-a02a-4058-bc2f-a8d0476491af}, !- Source Object
  2,                                      !- Outlet Port
  {b614a31e-9cc0-4ae2-926a-b91bffc1b454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc55621-3372-473b-9f45-5e273c101d67}, !- Handle
  {47427524-de7f-4680-9542-7bd52a74fdfe}, !- Name
  {b614a31e-9cc0-4ae2-926a-b91bffc1b454}, !- Source Object
  3,                                      !- Outlet Port
  {fec6a4fa-53f4-44a1-99ba-e0a142adaebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6406b2-a85e-4a70-adea-cf059ebc3221}, !- Handle
  {5549bb22-9a09-4b2e-ba4b-6965a1513b28}, !- Name
  {fec6a4fa-53f4-44a1-99ba-e0a142adaebb}, !- Source Object
  3,                                      !- Outlet Port
  {10cc1009-d189-47be-88be-43e4a9dd829c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4a30661-302d-4f5a-bc98-3001467f0c05}, !- Handle
  Hospital ER_Exam - 90.1-2004 WUC 0.19gpm at 140F Inlet Water Node, !- Name
  {86bbf191-168b-4a49-90ca-4ed0104434b0}, !- Inlet Port
  {c0840c27-82f4-47aa-ab4e-e8a2a6a79cea}; !- Outlet Port

OS:Connection,
  {86bbf191-168b-4a49-90ca-4ed0104434b0}, !- Handle
  {fd5736d8-33bf-4578-84e9-1670aa0aac29}, !- Name
  {d28932e5-db3d-475c-8ecb-ce89e0553274}, !- Source Object
  4,                                      !- Outlet Port
  {e4a30661-302d-4f5a-bc98-3001467f0c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02fcdc56-d61f-4bb4-842a-5435f4bcfb42}, !- Handle
  Hospital ER_Exam - 90.1-2004 WUC 0.19gpm at 140F Outlet Water Node, !- Name
  {1c788ebb-9343-4bec-92d6-8bd81f19c72e}, !- Inlet Port
  {b551675e-9f6f-419d-b04a-b894f363f650}; !- Outlet Port

OS:Connection,
  {c0840c27-82f4-47aa-ab4e-e8a2a6a79cea}, !- Handle
  {fb795c27-2569-4c21-a447-75a3aa9cc005}, !- Name
  {e4a30661-302d-4f5a-bc98-3001467f0c05}, !- Source Object
  3,                                      !- Outlet Port
  {051fc1a4-1d7d-4e47-ae38-96f3870808ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c788ebb-9343-4bec-92d6-8bd81f19c72e}, !- Handle
  {ca39617b-e3ff-4899-bf5c-69b83afee55d}, !- Name
  {051fc1a4-1d7d-4e47-ae38-96f3870808ea}, !- Source Object
  3,                                      !- Outlet Port
  {02fcdc56-d61f-4bb4-842a-5435f4bcfb42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b551675e-9f6f-419d-b04a-b894f363f650}, !- Handle
  {1914df17-cd7d-4964-9801-0add1b237b74}, !- Name
  {02fcdc56-d61f-4bb4-842a-5435f4bcfb42}, !- Source Object
  3,                                      !- Outlet Port
  {f02ff7cd-a02a-4058-bc2f-a8d0476491af}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8b403ddd-ee93-4270-9664-6a79f0d79bff}, !- Handle
  Hospital ER_Trauma - 90.1-2004 WUC 0.05gpm at 140F Inlet Water Node, !- Name
  {416b9091-79e2-4b9f-ba1a-9911e1ed6926}, !- Inlet Port
  {32072163-f249-4aed-8ff4-633d111bbb35}; !- Outlet Port

OS:Connection,
  {416b9091-79e2-4b9f-ba1a-9911e1ed6926}, !- Handle
  {7182c5c4-8ce7-407d-b8f5-1d2b5cdaa0f6}, !- Name
  {d28932e5-db3d-475c-8ecb-ce89e0553274}, !- Source Object
  5,                                      !- Outlet Port
  {8b403ddd-ee93-4270-9664-6a79f0d79bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0331eafe-23bc-4e26-bc73-f84af31c1541}, !- Handle
  Hospital ER_Trauma - 90.1-2004 WUC 0.05gpm at 140F Outlet Water Node, !- Name
  {606a7ab3-8fa8-4583-b360-3f73a91eb167}, !- Inlet Port
  {14cd573c-9edf-4e8c-89ae-f7b839516a09}; !- Outlet Port

OS:Connection,
  {32072163-f249-4aed-8ff4-633d111bbb35}, !- Handle
  {50942beb-adc6-4c63-a9f5-5affcc1b7d61}, !- Name
  {8b403ddd-ee93-4270-9664-6a79f0d79bff}, !- Source Object
  3,                                      !- Outlet Port
  {e7c97412-d841-4595-b50a-678419be1e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606a7ab3-8fa8-4583-b360-3f73a91eb167}, !- Handle
  {3d6191bb-b94d-4f8b-9945-edabf27b862b}, !- Name
  {e7c97412-d841-4595-b50a-678419be1e4f}, !- Source Object
  3,                                      !- Outlet Port
  {0331eafe-23bc-4e26-bc73-f84af31c1541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14cd573c-9edf-4e8c-89ae-f7b839516a09}, !- Handle
  {9fe7c7ef-8197-423d-9d6f-47a5fe85ba60}, !- Name
  {0331eafe-23bc-4e26-bc73-f84af31c1541}, !- Source Object
  3,                                      !- Outlet Port
  {f02ff7cd-a02a-4058-bc2f-a8d0476491af}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d6b6c114-dc11-495f-b9c4-5b8b4a18e368}, !- Handle
  Hospital ER_Triage - 90.1-2004 WUC 0.1gpm at 140F Inlet Water Node, !- Name
  {04b18c0a-6325-4372-bb1a-053f5662d468}, !- Inlet Port
  {c310827f-6ac9-4110-9872-8c60eeabebc8}; !- Outlet Port

OS:Connection,
  {04b18c0a-6325-4372-bb1a-053f5662d468}, !- Handle
  {64ed2352-d6c6-402c-b566-ea6973c18f55}, !- Name
  {d28932e5-db3d-475c-8ecb-ce89e0553274}, !- Source Object
  6,                                      !- Outlet Port
  {d6b6c114-dc11-495f-b9c4-5b8b4a18e368}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc0a4dff-787a-4b70-9471-6062d4b51b1b}, !- Handle
  Hospital ER_Triage - 90.1-2004 WUC 0.1gpm at 140F Outlet Water Node, !- Name
  {4fb267a9-670d-4a7e-9341-230c0e5fd15e}, !- Inlet Port
  {dbc8b5a0-b9b1-4744-b0b3-7c1fe6026544}; !- Outlet Port

OS:Connection,
  {c310827f-6ac9-4110-9872-8c60eeabebc8}, !- Handle
  {316286eb-3103-40f7-a977-92a2b08bd4e1}, !- Name
  {d6b6c114-dc11-495f-b9c4-5b8b4a18e368}, !- Source Object
  3,                                      !- Outlet Port
  {2b3d631c-68be-4248-93a9-96f6befc53cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fb267a9-670d-4a7e-9341-230c0e5fd15e}, !- Handle
  {38c98815-599f-45b3-b929-269cb355c869}, !- Name
  {2b3d631c-68be-4248-93a9-96f6befc53cd}, !- Source Object
  3,                                      !- Outlet Port
  {cc0a4dff-787a-4b70-9471-6062d4b51b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc8b5a0-b9b1-4744-b0b3-7c1fe6026544}, !- Handle
  {adfb7138-bf94-47a0-bfb2-bc1c288b94ac}, !- Name
  {cc0a4dff-787a-4b70-9471-6062d4b51b1b}, !- Source Object
  3,                                      !- Outlet Port
  {f02ff7cd-a02a-4058-bc2f-a8d0476491af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {deaa6123-eb59-4cf1-8c04-eab3a15bee24}, !- Handle
  Hospital Lab - 90.1-2004 WUC 0.1gpm at 140F Inlet Water Node, !- Name
  {e35ffa01-502b-4cc9-88d1-acded7020f1c}, !- Inlet Port
  {0a01c55e-e6a5-4c2e-a15e-5ca38710ab08}; !- Outlet Port

OS:Connection,
  {e35ffa01-502b-4cc9-88d1-acded7020f1c}, !- Handle
  {5e780a3f-6087-462a-80cc-d5724c0334fe}, !- Name
  {d28932e5-db3d-475c-8ecb-ce89e0553274}, !- Source Object
  7,                                      !- Outlet Port
  {deaa6123-eb59-4cf1-8c04-eab3a15bee24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2675d12-34cd-42df-a00d-9f99df5971a3}, !- Handle
  Hospital Lab - 90.1-2004 WUC 0.1gpm at 140F Outlet Water Node, !- Name
  {5be54557-6a8b-4182-ad2c-4242bfc61e96}, !- Inlet Port
  {f5e746db-ca86-4b0d-81fb-c0c00a472598}; !- Outlet Port

OS:Connection,
  {0a01c55e-e6a5-4c2e-a15e-5ca38710ab08}, !- Handle
  {0a823053-a9e5-47d1-9407-714871d92b8f}, !- Name
  {deaa6123-eb59-4cf1-8c04-eab3a15bee24}, !- Source Object
  3,                                      !- Outlet Port
  {ea144c1e-f30f-4d31-87c8-c5444c532f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be54557-6a8b-4182-ad2c-4242bfc61e96}, !- Handle
  {ef34a551-8643-492b-927e-8364afded92e}, !- Name
  {ea144c1e-f30f-4d31-87c8-c5444c532f99}, !- Source Object
  3,                                      !- Outlet Port
  {e2675d12-34cd-42df-a00d-9f99df5971a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5e746db-ca86-4b0d-81fb-c0c00a472598}, !- Handle
  {dd1b60d3-cb94-4aec-966c-08ae87c67d2d}, !- Name
  {e2675d12-34cd-42df-a00d-9f99df5971a3}, !- Source Object
  3,                                      !- Outlet Port
  {f02ff7cd-a02a-4058-bc2f-a8d0476491af}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1f298332-8d88-4d1e-9bae-efbf598d42dc}, !- Handle
  Hospital OR - 90.1-2004 WUC 0.52gpm at 140F Inlet Water Node, !- Name
  {82b4666f-ee11-4ed8-a918-de425fc7e97f}, !- Inlet Port
  {eec04795-a21b-4821-bd22-6ad0261c5bbb}; !- Outlet Port

OS:Connection,
  {82b4666f-ee11-4ed8-a918-de425fc7e97f}, !- Handle
  {5e231590-d4c7-44cf-8c4b-63e23a5615f6}, !- Name
  {d28932e5-db3d-475c-8ecb-ce89e0553274}, !- Source Object
  8,                                      !- Outlet Port
  {1f298332-8d88-4d1e-9bae-efbf598d42dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0832c8c5-9b59-44ee-887f-333df7abd080}, !- Handle
  Hospital OR - 90.1-2004 WUC 0.52gpm at 140F Outlet Water Node, !- Name
  {7a1b35ba-bd62-47c5-acfd-59c845cfbaec}, !- Inlet Port
  {08498626-b8a5-4ef8-9835-d7855a192c17}; !- Outlet Port

OS:Connection,
  {eec04795-a21b-4821-bd22-6ad0261c5bbb}, !- Handle
  {abf67236-b629-4702-b5a9-5c73ab95e7e2}, !- Name
  {1f298332-8d88-4d1e-9bae-efbf598d42dc}, !- Source Object
  3,                                      !- Outlet Port
  {10228873-cf78-49d2-ac94-00e278276ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a1b35ba-bd62-47c5-acfd-59c845cfbaec}, !- Handle
  {69ff544a-9e59-4737-856c-e033094447f8}, !- Name
  {10228873-cf78-49d2-ac94-00e278276ada}, !- Source Object
  3,                                      !- Outlet Port
  {0832c8c5-9b59-44ee-887f-333df7abd080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08498626-b8a5-4ef8-9835-d7855a192c17}, !- Handle
  {a6444b32-8b18-4ef1-bf8f-7fe005f12f3d}, !- Name
  {0832c8c5-9b59-44ee-887f-333df7abd080}, !- Source Object
  3,                                      !- Outlet Port
  {f02ff7cd-a02a-4058-bc2f-a8d0476491af}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c54d3d78-af43-4acc-98d6-fa45153f4e6a}, !- Handle
  Hospital PatRoom - 90.1-2004 WUC 1.73gpm at 140F Inlet Water Node, !- Name
  {b4ecb4eb-7da0-4fbc-bf08-0a95934f035a}, !- Inlet Port
  {2b6f3500-0d04-4e79-9751-92fd801a7aa7}; !- Outlet Port

OS:Connection,
  {b4ecb4eb-7da0-4fbc-bf08-0a95934f035a}, !- Handle
  {b5016fba-bfb7-423f-866b-994b4dfff5c4}, !- Name
  {d28932e5-db3d-475c-8ecb-ce89e0553274}, !- Source Object
  9,                                      !- Outlet Port
  {c54d3d78-af43-4acc-98d6-fa45153f4e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90b206f5-56a3-4d36-b37f-10eab6e0ff24}, !- Handle
  Hospital PatRoom - 90.1-2004 WUC 1.73gpm at 140F Outlet Water Node, !- Name
  {fb63e347-4fe8-42a3-900c-e94d6af42e32}, !- Inlet Port
  {08b7bcd8-3354-4c57-ab3d-d693ccb74f52}; !- Outlet Port

OS:Connection,
  {2b6f3500-0d04-4e79-9751-92fd801a7aa7}, !- Handle
  {b776d2f8-e02c-4b5d-bb0c-e92a71d1a4f2}, !- Name
  {c54d3d78-af43-4acc-98d6-fa45153f4e6a}, !- Source Object
  3,                                      !- Outlet Port
  {56a7c4e1-825a-40f6-bb36-e3ad595ca7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb63e347-4fe8-42a3-900c-e94d6af42e32}, !- Handle
  {5f8a3c0b-0bd7-48f3-aa12-94e7c5de8370}, !- Name
  {56a7c4e1-825a-40f6-bb36-e3ad595ca7a7}, !- Source Object
  3,                                      !- Outlet Port
  {90b206f5-56a3-4d36-b37f-10eab6e0ff24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b7bcd8-3354-4c57-ab3d-d693ccb74f52}, !- Handle
  {b0031263-2619-45df-ba3d-2329293fdb51}, !- Name
  {90b206f5-56a3-4d36-b37f-10eab6e0ff24}, !- Source Object
  3,                                      !- Outlet Port
  {f02ff7cd-a02a-4058-bc2f-a8d0476491af}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {61a8d05d-b888-497a-bcfe-fd33f376cfc2}, !- Handle
  Hospital PhysTherapy - 90.1-2004 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {839e829d-e9fa-4f62-89f2-8eb9ffc28c24}, !- Inlet Port
  {0f645e2d-53e4-4ea7-a758-2ce98ec6962a}; !- Outlet Port

OS:Connection,
  {839e829d-e9fa-4f62-89f2-8eb9ffc28c24}, !- Handle
  {a0c238ec-cf4b-4859-ba14-7e3ce3936179}, !- Name
  {d28932e5-db3d-475c-8ecb-ce89e0553274}, !- Source Object
  10,                                     !- Outlet Port
  {61a8d05d-b888-497a-bcfe-fd33f376cfc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ce80140-68dd-4f80-a10d-067739afc8e3}, !- Handle
  Hospital PhysTherapy - 90.1-2004 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {43ad28ca-510d-4021-aef5-4702da1ce84b}, !- Inlet Port
  {560fbd64-70be-4620-aa7c-46596baf5bb9}; !- Outlet Port

OS:Connection,
  {0f645e2d-53e4-4ea7-a758-2ce98ec6962a}, !- Handle
  {5b35beb6-93fc-45ea-878c-03e68e464910}, !- Name
  {61a8d05d-b888-497a-bcfe-fd33f376cfc2}, !- Source Object
  3,                                      !- Outlet Port
  {aab3afad-8bf0-43c8-809b-f5c6d6244919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43ad28ca-510d-4021-aef5-4702da1ce84b}, !- Handle
  {10fdc0f6-1558-4c41-bfff-87627dda9be3}, !- Name
  {aab3afad-8bf0-43c8-809b-f5c6d6244919}, !- Source Object
  3,                                      !- Outlet Port
  {5ce80140-68dd-4f80-a10d-067739afc8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {560fbd64-70be-4620-aa7c-46596baf5bb9}, !- Handle
  {bce0888d-56cb-4ae8-a075-0644ad6c6bd5}, !- Name
  {5ce80140-68dd-4f80-a10d-067739afc8e3}, !- Source Object
  3,                                      !- Outlet Port
  {f02ff7cd-a02a-4058-bc2f-a8d0476491af}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {fb34d2c2-c68c-4c0d-b61a-00ec53334323}, !- Handle
  Hospital Radiology - 90.1-2004 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {23c33199-df21-4a3b-b9f9-3453cb946753}, !- Inlet Port
  {7e3835f0-af7b-4868-99ae-921c44c80c2c}; !- Outlet Port

OS:Connection,
  {23c33199-df21-4a3b-b9f9-3453cb946753}, !- Handle
  {93c5fc5d-1c0c-4e9f-93bb-2db4de627298}, !- Name
  {d28932e5-db3d-475c-8ecb-ce89e0553274}, !- Source Object
  11,                                     !- Outlet Port
  {fb34d2c2-c68c-4c0d-b61a-00ec53334323}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {196b6e30-488f-474b-bc07-8688775d81f6}, !- Handle
  Hospital Radiology - 90.1-2004 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {48366ff5-a79b-47b3-9d91-91a7e42545f2}, !- Inlet Port
  {a9dcafc0-80ee-4286-80fb-6d1c6dc5476c}; !- Outlet Port

OS:Connection,
  {7e3835f0-af7b-4868-99ae-921c44c80c2c}, !- Handle
  {81438614-75cb-4c3f-a887-b88f37c93788}, !- Name
  {fb34d2c2-c68c-4c0d-b61a-00ec53334323}, !- Source Object
  3,                                      !- Outlet Port
  {42430c82-a8b1-4884-b8db-40a8ee696c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48366ff5-a79b-47b3-9d91-91a7e42545f2}, !- Handle
  {0d998676-ab4d-45c3-8487-09fd30d40edf}, !- Name
  {42430c82-a8b1-4884-b8db-40a8ee696c56}, !- Source Object
  3,                                      !- Outlet Port
  {196b6e30-488f-474b-bc07-8688775d81f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9dcafc0-80ee-4286-80fb-6d1c6dc5476c}, !- Handle
  {32085792-7091-4443-8755-5cd47cb7e21b}, !- Name
  {196b6e30-488f-474b-bc07-8688775d81f6}, !- Source Object
  3,                                      !- Outlet Port
  {f02ff7cd-a02a-4058-bc2f-a8d0476491af}, !- Target Object
  11;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5089abd3-8d1c-4ec2-9b6a-2f7e78a3f8d6}, !- Handle
  Hospital Corridor - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Handle
  Hospital HTGSETP_SCH,                   !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  {7e152dc9-b632-48c6-a0f6-8d6e12d69c5e}, !- Default Day Schedule Name
  {e53f931e-e494-478a-af86-8416890f19bc}, !- Summer Design Day Schedule Name
  {74b9e1b8-2880-43d7-84a8-2bf76cbfc3a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e152dc9-b632-48c6-a0f6-8d6e12d69c5e}, !- Handle
  Hospital HTGSETP_SCH Default,           !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {74b9e1b8-2880-43d7-84a8-2bf76cbfc3a4}, !- Handle
  Hospital HTGSETP_SCH Winter Design Day, !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e53f931e-e494-478a-af86-8416890f19bc}, !- Handle
  Hospital HTGSETP_SCH Summer Design Day, !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}, !- Handle
  Hospital CLGSETP_SCH,                   !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  {2d86f668-a987-4be6-9b74-4bad87656823}, !- Default Day Schedule Name
  {55abfda3-f6a7-468f-8628-28564c39b304}, !- Summer Design Day Schedule Name
  {a645ee65-f060-458e-9932-cf754191e6ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d86f668-a987-4be6-9b74-4bad87656823}, !- Handle
  Hospital CLGSETP_SCH Default,           !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a645ee65-f060-458e-9932-cf754191e6ad}, !- Handle
  Hospital CLGSETP_SCH Winter Design Day, !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {55abfda3-f6a7-468f-8628-28564c39b304}, !- Handle
  Hospital CLGSETP_SCH Summer Design Day, !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {15a7e205-4e24-4887-81d4-0f23312377c2}, !- Handle
  Hospital Corridor - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1316421a-04d5-4821-b69b-1804a4351e20}, !- Handle
  Hospital Corridor - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60f9867e-7d6e-44d7-b0ff-47d134592691}, !- Handle
  Hospital Corridor - 90.1-2004 Thermostat 3, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03b8a86e-ab93-47be-ab28-f25944708aec}, !- Handle
  Hospital Corridor - 90.1-2004 Thermostat 4, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7ee9cee-5fe2-4745-bcaf-30e0be382f65}, !- Handle
  Hospital Corridor - 90.1-2004 Thermostat 5, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44c9bff6-0aac-4258-af3f-8afc61cdadfd}, !- Handle
  Hospital ICU_PatRm - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd10a9a1-24f7-46e4-a01b-d13e0bb9148e}, !- Handle
  Hospital ICU_PatRm - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77850c3f-4759-47a6-9eca-2a2ee622eef8}, !- Handle
  Hospital ICU_PatRm - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c914c19b-acdc-43c1-82ba-b89afd3f057a}, !- Handle
  Hospital Dining - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eeae5b6a-8713-4bbe-91a2-15fd39d314eb}, !- Handle
  Hospital Dining - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d72ea393-86c0-44e2-9c56-da50a329509b}, !- Handle
  Hospital Dining - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53d0b12c-7705-4bda-80aa-3daf3bc0be3a}, !- Handle
  Hospital Dining - 90.1-2004 Thermostat 3, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8dda39e4-a1ac-4f76-908f-03696dc11235}, !- Handle
  Hospital Dining - 90.1-2004 Thermostat 4, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a905e8d-405f-4399-ade5-98f491193975}, !- Handle
  Hospital Dining - 90.1-2004 Thermostat 5, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0054227-9d68-4401-ad08-82824e56d23a}, !- Handle
  Hospital ER_Exam - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25da5a7a-4f97-435e-9f88-dd62cdd67c77}, !- Handle
  Hospital ER_Exam - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b3f6401-8e5e-4c3c-b6e2-3be49d6e98d6}, !- Handle
  Hospital ER_Exam - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93275932-577e-4b44-bf59-7bae0722c50a}, !- Handle
  Hospital PatCorridor - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fc52ccd-e5fb-47a0-83cf-b220bae4c813}, !- Handle
  Hospital ICU_NurseStn - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b41479c4-cfb9-4e92-83ed-46c5ae406fc3}, !- Handle
  Hospital ICU_NurseStn - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d87401a3-a68e-455d-97ff-7c174b4a4ec2}, !- Handle
  Hospital ICU_NurseStn - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25451af1-25f6-4eac-9043-fb8e34f8c109}, !- Handle
  Hospital ER_Trauma - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5fee070-42dd-4a10-93ba-f9d23eaecb1d}, !- Handle
  Hospital ER_Trauma - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2298dd9-3e17-49d0-b4ad-36f2849c9f0c}, !- Handle
  Hospital ER_Trauma - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25a40652-fa99-4cd1-9e2d-6a4c3ff4f425}, !- Handle
  Hospital ER_NurseStn - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6a4ee93-8af3-4909-961d-c55f65107862}, !- Handle
  Hospital ER_NurseStn - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80637f80-ae6c-49e3-be1e-5613c650d393}, !- Handle
  Hospital ER_NurseStn - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f298c53-45bc-4906-870e-94284455f123}, !- Handle
  Hospital ER_Triage - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5781f305-c012-4094-a62f-3bdc0abe7294}, !- Handle
  Hospital ER_Triage - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30fe9a8f-e5ac-4d9f-9de3-28a8c1a581e3}, !- Handle
  Hospital ER_Triage - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f197f66a-1ae6-40a8-ab96-4bc88fee7596}, !- Handle
  Hospital Kitchen - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b32e3c67-4c34-46da-b9a6-d20fc6b75af5}, !- Handle
  Hospital Kitchen - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e308d817-6778-4e8f-b23a-746e75fa3552}, !- Handle
  Hospital Kitchen - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0854086-9707-4061-b538-8f11ca3a22c2}, !- Handle
  Hospital Kitchen - 90.1-2004 Thermostat 3, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ea1351e-f915-414c-b944-8bd1ab0cfa5a}, !- Handle
  Hospital Kitchen - 90.1-2004 Thermostat 4, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c140c7aa-1dca-454b-aa0c-c8136fe12322}, !- Handle
  Hospital Kitchen - 90.1-2004 Thermostat 5, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d6390f0-d010-4c31-a060-5f99027cf95a}, !- Handle
  Hospital Kitchen - 90.1-2004 Thermostat 6, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f10883c6-31f4-4e73-ace9-996dcefb7921}, !- Handle
  Hospital Kitchen - 90.1-2004 Thermostat 7, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35583ad2-f387-444c-a944-cd97e6b0e618}, !- Handle
  Hospital Kitchen - 90.1-2004 Thermostat 8, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9e4cabb-5a77-4a2d-b47e-d9dd9950599e}, !- Handle
  Hospital Lab - 90.1-2004 Thermostat,    !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74c15604-b69d-47ec-ab22-ddada24b61a3}, !- Handle
  Hospital Lab - 90.1-2004 Thermostat 1,  !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f899c7e8-8ccd-4df2-b2e0-6c86f24cd194}, !- Handle
  Hospital Lab - 90.1-2004 Thermostat 2,  !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36768573-d0eb-46e9-89f1-322bef2db292}, !- Handle
  Hospital Lobby - 90.1-2004 Thermostat,  !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8fe359cf-aaa5-4127-aa33-9ceb4393e05a}, !- Handle
  Hospital Lobby - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ab95a60-a133-49c2-8291-a6df3eefaad2}, !- Handle
  Hospital Lobby - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f994390-56c7-4957-b614-b51e23c2f66c}, !- Handle
  Hospital NurseStn - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb8c0c2a-b54a-43de-bb79-e9f3592cbf38}, !- Handle
  Hospital NurseStn - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {907e44e7-a03c-42b0-a1c9-e560073b62bc}, !- Handle
  Hospital NurseStn - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26407071-e88b-45bd-8320-2c2e7d6976b6}, !- Handle
  Hospital NurseStn - 90.1-2004 Thermostat 3, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30b0ba87-0643-4ed5-91dc-4edaf157cf32}, !- Handle
  Hospital NurseStn - 90.1-2004 Thermostat 4, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c735c58a-9765-4d3d-bf4b-ad6a0823b4ca}, !- Handle
  Hospital NurseStn - 90.1-2004 Thermostat 5, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3b4ba2b-c424-4383-a5ae-bc323acbe9e6}, !- Handle
  Hospital NurseStn - 90.1-2004 Thermostat 6, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c702426-c289-4a3c-be22-a4d64bda45b7}, !- Handle
  Hospital NurseStn - 90.1-2004 Thermostat 7, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {632c77f5-7f4f-4b32-8084-129196f003ae}, !- Handle
  Hospital NurseStn - 90.1-2004 Thermostat 8, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {308a68ad-3e94-4e7a-b772-f68dc7b643f1}, !- Handle
  Hospital NurseStn - 90.1-2004 Thermostat 9, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49924774-b1f2-4339-8e45-88a09646cb9b}, !- Handle
  Hospital NurseStn - 90.1-2004 Thermostat 10, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8bad084-7caf-4c10-8a1a-1439be22bb14}, !- Handle
  Hospital NurseStn - 90.1-2004 Thermostat 11, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d70f1eeb-beee-4b35-a357-e74efb022312}, !- Handle
  Hospital Office - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5d4cf13-eabc-490b-87fd-236b89a295ec}, !- Handle
  Hospital Office - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5bbca320-4e2b-4b4c-93c0-ef7871c7bef3}, !- Handle
  Hospital Office - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {484f15a0-233e-494a-99e3-6b33a6f18252}, !- Handle
  Hospital OR - 90.1-2004 Thermostat,     !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1afd7de-3772-4219-9344-ee63c4052182}, !- Handle
  Hospital OR - 90.1-2004 Thermostat 1,   !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c13190b7-478e-46a7-b931-adec19b67670}, !- Handle
  Hospital OR - 90.1-2004 Thermostat 2,   !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d2d3e83-68e8-4c68-ba47-354455eb7af1}, !- Handle
  Hospital PatRoom - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1863c02-1f08-4b11-bf5b-a0641b5cd576}, !- Handle
  Hospital PatRoom - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1b4c8b8-6dd9-4427-a79a-151b9d1f9fa7}, !- Handle
  Hospital PatRoom - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1205c6ed-5a5b-4668-9300-7f0e8571e9a9}, !- Handle
  Hospital PatRoom - 90.1-2004 Thermostat 3, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b51edbf-3214-448e-90c3-ee2a3bf36a45}, !- Handle
  Hospital PatRoom - 90.1-2004 Thermostat 4, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77bcfb16-ab2a-4044-9086-b1a1f7bf44de}, !- Handle
  Hospital PatRoom - 90.1-2004 Thermostat 5, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d745fa64-f70a-4b7a-9306-188a396a3e7c}, !- Handle
  Hospital PhysTherapy - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a14240ea-697d-489f-89e2-f6656ecddb5b}, !- Handle
  Hospital PhysTherapy - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {350d58a4-f9ab-4181-bccf-0318ef585f72}, !- Handle
  Hospital PhysTherapy - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc9993d1-c795-407c-bcd6-7e0cca4076dc}, !- Handle
  Hospital Radiology - 90.1-2004 Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e0b0ac3-be33-4cfd-8846-ecdfda6c2f14}, !- Handle
  Hospital Radiology - 90.1-2004 Thermostat 1, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4dd1795-0a1d-4d3b-956b-7cf425dd1e51}, !- Handle
  Hospital Radiology - 90.1-2004 Thermostat 2, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:People,
  {766df408-aae3-4c00-9d6a-dd4fffd7197d}, !- Handle
  Hospital Dining People 1,               !- Name
  {bb4f0aa2-5cee-4478-8ff2-6a7e087e408a}, !- People Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {01033615-147f-4965-a455-6e1f79dcf6ac}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.111964478579143;                      !- Multiplier

OS:Lights,
  {1cc037f4-a567-40ca-b0cb-9ef5e019686a}, !- Handle
  Hospital Dining Lights 1,               !- Name
  {3f03e37c-6848-460b-b151-f904a8bf9e75}, !- Lights Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {bbb4cfd1-20a0-4f69-a15a-d8a1c4b2b371}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.111964478579143,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {4039c6c5-1487-49ff-b312-d3be0944e671}, !- Handle
  Hospital Dining Elec Equip 1,           !- Name
  {532344ae-fe19-428d-a43d-f356c6dcf8a9}, !- Electric Equipment Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {1e60e4da-10b2-41c3-b69d-6d000a39ad62}, !- Schedule Name
  0.111964478579143,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {7271bfa0-fe08-4103-9f27-dd6a6d9bc579}, !- Handle
  Hospital Office People 1,               !- Name
  {87accfea-7192-4b0f-b40f-c245b8b81bad}, !- People Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {01033615-147f-4965-a455-6e1f79dcf6ac}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.102964118564742;                      !- Multiplier

OS:Lights,
  {5861b11b-dd27-4a00-bd87-126aa9fa9ae2}, !- Handle
  Hospital Office Lights 1,               !- Name
  {9703534f-6a54-40fd-8a76-cb4e2d205eaa}, !- Lights Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {09760795-c8ea-4a3c-b993-806cef44113c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.102964118564742,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {467997b0-e908-424d-8931-711d47e8f9fe}, !- Handle
  Hospital Office Elec Equip 1,           !- Name
  {6035e2bc-160a-4f4c-a8e7-daf21a651f2d}, !- Electric Equipment Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {1e60e4da-10b2-41c3-b69d-6d000a39ad62}, !- Schedule Name
  0.102964118564742,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {c99a9170-bd52-4759-b5e0-02981179a788}, !- Handle
  Hospital ICU_NurseStn People 1,         !- Name
  {b8ba0ac4-4c8f-4b11-95cc-ca16c8334fe2}, !- People Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {0fd3fe18-b235-4d0e-9ca1-e046428c8b17}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.107284291371656;                      !- Multiplier

OS:Lights,
  {f85d50cf-bebb-4ee7-8863-a824e23bc152}, !- Handle
  Hospital ICU_NurseStn Lights 1,         !- Name
  {be38e3c9-343b-4126-be46-6997974e9df8}, !- Lights Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {90a5c03e-b67d-40fb-9a32-f68fbe0b628f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.107284291371656,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {472a0740-c118-4379-86fa-5957a35bc5d3}, !- Handle
  Hospital ICU_NurseStn Elec Equip 1,     !- Name
  {b8019f89-5e2c-4a63-b938-947131509e7b}, !- Electric Equipment Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {7ee46fe1-07f4-4c2f-90f7-9337180a57e3}, !- Schedule Name
  0.107284291371656,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {fe5b1bab-f54d-47eb-ac0e-cb1e7eccb0f3}, !- Handle
  Hospital ER_Trauma People 1,            !- Name
  {7569e973-f389-45cf-b1f5-3e9321271f9e}, !- People Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {0fd3fe18-b235-4d0e-9ca1-e046428c8b17}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.00900036001440037;                    !- Multiplier

OS:Lights,
  {aa8cb9e9-7b17-446f-9e6f-3753ba7a6809}, !- Handle
  Hospital ER_Trauma Lights 1,            !- Name
  {431cf9d6-0236-4182-b4e4-4f7e8ed5065d}, !- Lights Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {90a5c03e-b67d-40fb-9a32-f68fbe0b628f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.00900036001440037,                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {3f453057-0669-477b-82f0-c360bbbef658}, !- Handle
  Hospital ER_Trauma Elec Equip 1,        !- Name
  {32c10725-1566-4de9-abf3-a111d2c78a54}, !- Electric Equipment Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {7ee46fe1-07f4-4c2f-90f7-9337180a57e3}, !- Schedule Name
  0.00900036001440037,                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {d77f860e-2126-4539-9998-115c9951db71}, !- Handle
  Hospital Radiology People 1,            !- Name
  {ae23dd75-5b90-4783-b15f-e883108eb8b0}, !- People Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {01033615-147f-4965-a455-6e1f79dcf6ac}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.0781231249249977;                     !- Multiplier

OS:Lights,
  {42383415-4727-4d56-b7b6-1235d51295e0}, !- Handle
  Hospital Radiology Lights 1,            !- Name
  {5e6c89fa-b165-402d-9509-0eaeb2102dbf}, !- Lights Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {939727e3-dd65-4c79-a1f1-61ca5051dbea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0781231249249977,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1b40df94-ace1-4bb8-89f1-1081795d6fbd}, !- Handle
  Hospital Radiology Elec Equip 1,        !- Name
  {362477b0-cde6-44e9-b995-ec4d21c7086e}, !- Electric Equipment Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {1e60e4da-10b2-41c3-b69d-6d000a39ad62}, !- Schedule Name
  0.0781231249249977,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {20546bbe-0376-4e66-80e0-8197071a7d24}, !- Handle
  Hospital Lab People 1,                  !- Name
  {2b221fd8-c0ab-446b-ab9d-3186c3462df5}, !- People Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {01033615-147f-4965-a455-6e1f79dcf6ac}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.0849633985359413;                     !- Multiplier

OS:Lights,
  {5527e25b-6970-4bac-b9b3-d823d17deecb}, !- Handle
  Hospital Lab Lights 1,                  !- Name
  {d880ee88-18b2-4f77-9462-07e7b252c9af}, !- Lights Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {bbb4cfd1-20a0-4f69-a15a-d8a1c4b2b371}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0849633985359413,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {b82dc63c-7481-4b63-b661-ec619d24de75}, !- Handle
  Hospital Lab Elec Equip 1,              !- Name
  {721740fb-f6e7-4e80-9c4b-e5f48a86393f}, !- Electric Equipment Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {1e60e4da-10b2-41c3-b69d-6d000a39ad62}, !- Schedule Name
  0.0849633985359413,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {444e33f3-5ef2-4628-aaa2-873dcf268518}, !- Handle
  Hospital ICU_PatRm People 1,            !- Name
  {be11508c-14e9-48cc-aac5-d228b1546560}, !- People Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {0fd3fe18-b235-4d0e-9ca1-e046428c8b17}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.0414016560662421;                     !- Multiplier

OS:Lights,
  {0e06a717-8c58-4855-b215-e6db190c0d32}, !- Handle
  Hospital ICU_PatRm Lights 1,            !- Name
  {02cdc0fc-3819-483d-8abc-5cac904a60de}, !- Lights Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {90a5c03e-b67d-40fb-9a32-f68fbe0b628f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0414016560662421,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {7bf935da-9b45-4ca9-a8cd-405ef043ed90}, !- Handle
  Hospital ICU_PatRm Elec Equip 1,        !- Name
  {bab32e22-baad-4d26-9b56-31a33e69efcd}, !- Electric Equipment Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {7ee46fe1-07f4-4c2f-90f7-9337180a57e3}, !- Schedule Name
  0.0414016560662421,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {4c9de8d0-a79c-4fe7-9ff4-4906a1947425}, !- Handle
  Hospital Kitchen People 1,              !- Name
  {0cfff830-ebbb-4e12-ad17-583483d28be6}, !- People Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {01033615-147f-4965-a455-6e1f79dcf6ac}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.135245409816392;                      !- Multiplier

OS:Lights,
  {7c1db3ca-98e0-4e99-ab5a-202c98f34f9a}, !- Handle
  Hospital Kitchen Lights 1,              !- Name
  {95da0171-dd6d-42f7-ba24-7b4c4b734cea}, !- Lights Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {bbb4cfd1-20a0-4f69-a15a-d8a1c4b2b371}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.135245409816392,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {684f86ac-d115-48b7-ae8e-00b64350dd33}, !- Handle
  Hospital Kitchen Elec Equip 1,          !- Name
  {1f15a2b8-47f1-4e27-a8cd-dc67394941dc}, !- Electric Equipment Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {7ee46fe1-07f4-4c2f-90f7-9337180a57e3}, !- Schedule Name
  0.135245409816392,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment,
  {b7ae0d2f-75ad-4bdb-90c2-fc7ed4736719}, !- Handle
  Hospital Kitchen Gas Equip 1,           !- Name
  {f7211564-6161-4265-a7db-93c0ca25b541}, !- Gas Equipment Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {1e60e4da-10b2-41c3-b69d-6d000a39ad62}, !- Schedule Name
  0.135245409816392,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {9e171cc4-e253-46fa-b8ad-be74d60c4844}, !- Handle
  Hospital ER_Triage People 1,            !- Name
  {50e649d6-a941-47b1-9706-738f8e96f6ba}, !- People Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {0fd3fe18-b235-4d0e-9ca1-e046428c8b17}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.0180007200288017;                     !- Multiplier

OS:Lights,
  {d68acaab-614e-4fd8-af4a-d0d8404102e8}, !- Handle
  Hospital ER_Triage Lights 1,            !- Name
  {b5257c3c-519f-4c2e-9409-3d2dbcf4a622}, !- Lights Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {90a5c03e-b67d-40fb-9a32-f68fbe0b628f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0180007200288017,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {9137a49b-1010-486e-8317-c17367738072}, !- Handle
  Hospital ER_Triage Elec Equip 1,        !- Name
  {20f0b111-1df5-4fc4-b3c5-6fc29d28a06e}, !- Electric Equipment Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {7ee46fe1-07f4-4c2f-90f7-9337180a57e3}, !- Schedule Name
  0.0180007200288017,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {b88090ab-987e-4b62-aee8-d239dfcc1622}, !- Handle
  Hospital ER_Exam People 1,              !- Name
  {2a47020c-202a-4676-88d4-f8c38ca72e35}, !- People Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {0fd3fe18-b235-4d0e-9ca1-e046428c8b17}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.0356414256570265;                     !- Multiplier

OS:Lights,
  {ba8c7f5e-0a7e-4aae-a334-515e13a44570}, !- Handle
  Hospital ER_Exam Lights 1,              !- Name
  {46145b2a-4717-4678-aa80-7a4c3036ba0e}, !- Lights Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {90a5c03e-b67d-40fb-9a32-f68fbe0b628f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0356414256570265,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {33f0a933-41fc-4e63-b21c-b2b27bcd9062}, !- Handle
  Hospital ER_Exam Elec Equip 1,          !- Name
  {8b1002bc-de2b-47be-b3df-8d91fd95f172}, !- Electric Equipment Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {7ee46fe1-07f4-4c2f-90f7-9337180a57e3}, !- Schedule Name
  0.0356414256570265,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {493e9615-414a-4195-95d1-c459e51b5a2c}, !- Handle
  Hospital PhysTherapy People 1,          !- Name
  {a030bd2b-144b-455e-a9d9-eb8f845444ad}, !- People Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {01033615-147f-4965-a455-6e1f79dcf6ac}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.0781231249249967;                     !- Multiplier

OS:Lights,
  {d7c7b252-52c7-4c62-babc-0dc92d4eadab}, !- Handle
  Hospital PhysTherapy Lights 1,          !- Name
  {3471e190-67f5-41ca-82e2-f6eac92c6a93}, !- Lights Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {bbb4cfd1-20a0-4f69-a15a-d8a1c4b2b371}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0781231249249967,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {8705221c-0de7-4a05-aba1-83674876b60e}, !- Handle
  Hospital PhysTherapy Elec Equip 1,      !- Name
  {a4ce137f-c7fe-4b3d-b5c2-2f280337ab48}, !- Electric Equipment Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {1e60e4da-10b2-41c3-b69d-6d000a39ad62}, !- Schedule Name
  0.0781231249249967,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {8bd264b4-c2a0-40eb-907b-7b05372da111}, !- Handle
  Hospital OR People 1,                   !- Name
  {cc01dcc4-2113-4194-8976-8d1b86887dce}, !- People Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {0fd3fe18-b235-4d0e-9ca1-e046428c8b17}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.0982839313572541;                     !- Multiplier

OS:Lights,
  {713bf2dd-225f-4e9d-befa-f3f05996e5f9}, !- Handle
  Hospital OR Lights 1,                   !- Name
  {3f77b8a7-4e4c-47f2-8f34-8f04548db2b5}, !- Lights Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {90a5c03e-b67d-40fb-9a32-f68fbe0b628f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0982839313572541,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {a174e8ed-44c2-4931-b716-64d256124b81}, !- Handle
  Hospital OR Elec Equip 1,               !- Name
  {e2e7bcfc-6a54-46e3-89a0-33e6d0b267fb}, !- Electric Equipment Definition Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space or SpaceType Name
  {7ee46fe1-07f4-4c2f-90f7-9337180a57e3}, !- Schedule Name
  0.0982839313572541,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {01587d14-bce2-4187-92fd-67754f74c718}, !- Handle
  Hospital ER_NurseStn People 1,          !- Name
  {20460f52-9f5e-40c8-beb1-4163af9aeb2a}, !- People Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {0fd3fe18-b235-4d0e-9ca1-e046428c8b17}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.198367934717389;                      !- Multiplier

OS:Lights,
  {ad93e5b0-aa0b-4631-8216-33b9ca4b9b3b}, !- Handle
  Hospital ER_NurseStn Lights 1,          !- Name
  {443a935d-13a1-4621-b0ea-aed662775127}, !- Lights Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {dff24e37-2737-4443-ae84-f6a256e615f8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.198367934717389,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {7080c6ba-5fab-4183-b491-c633aefd0403}, !- Handle
  Hospital ER_NurseStn Elec Equip 1,      !- Name
  {a3799e53-b0c4-4be7-bb9c-5cef84d003c3}, !- Electric Equipment Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {7ee46fe1-07f4-4c2f-90f7-9337180a57e3}, !- Schedule Name
  0.198367934717389,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {2c625b3a-6332-4d1a-9a6a-62423d26a8fa}, !- Handle
  Hospital PatRoom People 1,              !- Name
  {b6a378c1-b47b-4c36-a183-94213b4bcc38}, !- People Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {0fd3fe18-b235-4d0e-9ca1-e046428c8b17}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.30421216848674;                       !- Multiplier

OS:Lights,
  {a720ce83-0fa6-488b-9931-35c52ed8324a}, !- Handle
  Hospital PatRoom Lights 1,              !- Name
  {96c1706a-e0d6-4552-a068-57884b928648}, !- Lights Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {bbb4cfd1-20a0-4f69-a15a-d8a1c4b2b371}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.30421216848674,                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {767d46bb-0875-4940-b081-332e65f74921}, !- Handle
  Hospital PatRoom Elec Equip 1,          !- Name
  {ae084e9f-1ba6-49fd-96c2-f8e689eb662a}, !- Electric Equipment Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {7ee46fe1-07f4-4c2f-90f7-9337180a57e3}, !- Schedule Name
  0.30421216848674,                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {de61e209-5189-4793-bd1e-e21899213e54}, !- Handle
  Hospital Kitchen People 2,              !- Name
  {0cfff830-ebbb-4e12-ad17-583483d28be6}, !- People Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {01033615-147f-4965-a455-6e1f79dcf6ac}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.0138005520220804;                     !- Multiplier

OS:Lights,
  {e920c847-db25-4910-b168-7ed1333c3a52}, !- Handle
  Hospital Kitchen Lights 2,              !- Name
  {95da0171-dd6d-42f7-ba24-7b4c4b734cea}, !- Lights Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {bbb4cfd1-20a0-4f69-a15a-d8a1c4b2b371}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0138005520220804,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {90f8055e-6c7e-41f4-91ef-75ea70660315}, !- Handle
  Hospital Kitchen Elec Equip 2,          !- Name
  {1f15a2b8-47f1-4e27-a8cd-dc67394941dc}, !- Electric Equipment Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {7ee46fe1-07f4-4c2f-90f7-9337180a57e3}, !- Schedule Name
  0.0138005520220804,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment,
  {819f773c-0bfa-4e38-a002-a9be03f1b4cc}, !- Handle
  Hospital Kitchen Gas Equip 2,           !- Name
  {f7211564-6161-4265-a7db-93c0ca25b541}, !- Gas Equipment Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {1e60e4da-10b2-41c3-b69d-6d000a39ad62}, !- Schedule Name
  0.0138005520220804,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {89f25d2d-bc75-456d-8c7a-7f90d3c423de}, !- Handle
  Hospital NurseStn People 1,             !- Name
  {193098a7-b67d-448b-8170-e27fa03b460f}, !- People Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {01033615-147f-4965-a455-6e1f79dcf6ac}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.247089883595343;                      !- Multiplier

OS:Lights,
  {aad8ca0c-8a0a-4c5c-a4bd-57c513f01e38}, !- Handle
  Hospital NurseStn Lights 1,             !- Name
  {6b46b035-f240-4609-a4a8-67c6d76dc301}, !- Lights Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {6f5bc690-d31b-4515-8fb1-9a9488600065}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.247089883595343,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {e5a614c9-42ff-47f3-ab5b-aea11f2a8a3c}, !- Handle
  Hospital NurseStn Elec Equip 1,         !- Name
  {c1b56625-d95b-442a-b640-58a46be3f2a8}, !- Electric Equipment Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {1e60e4da-10b2-41c3-b69d-6d000a39ad62}, !- Schedule Name
  0.247089883595343,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {dcbdb91d-61d1-4d92-843d-5b604d8942dc}, !- Handle
  Hospital Lobby People 1,                !- Name
  {64cf7e8b-4124-463a-9912-0bd7f06b5fd6}, !- People Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {01033615-147f-4965-a455-6e1f79dcf6ac}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.236529461178448;                      !- Multiplier

OS:Lights,
  {676dd523-1f5a-48fa-b967-d04c1dc4a6b4}, !- Handle
  Hospital Lobby Lights 1,                !- Name
  {0ce5ce17-e94c-4c41-97f6-aefe29dba7d9}, !- Lights Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {dabc5687-5d96-48c3-89ec-a2d90af1f80e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.236529461178448,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {0c041979-4348-46d8-8772-4cb77f595ccd}, !- Handle
  Hospital Lobby Elec Equip 1,            !- Name
  {54e35ed3-68da-4427-8feb-9733d99e55cc}, !- Electric Equipment Definition Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space or SpaceType Name
  {1e60e4da-10b2-41c3-b69d-6d000a39ad62}, !- Schedule Name
  0.236529461178448,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {79937ce8-940b-4ca1-9de7-3aac77e2e4c4}, !- Handle
  Hospital Corridor People 1,             !- Name
  {1a094af2-1004-4967-953b-c192662e2cb9}, !- People Definition Name
  {5e5e3514-1fa3-4887-84a8-919bd826970c}, !- Space or SpaceType Name
  {01033615-147f-4965-a455-6e1f79dcf6ac}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.626785071402855;                      !- Multiplier

OS:Lights,
  {2428fdf6-914d-47b4-ad37-bcd1bffbe70b}, !- Handle
  Hospital Corridor Lights 1,             !- Name
  {eafa5c21-ba99-45f7-b541-b25b6f25ef76}, !- Lights Definition Name
  {5e5e3514-1fa3-4887-84a8-919bd826970c}, !- Space or SpaceType Name
  {9e7eaa9d-a792-48eb-9e95-b97b8a904dbd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.626785071402855,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {d486f235-6ca2-4662-a4af-7171d149e86a}, !- Handle
  Hospital NurseStn People 2,             !- Name
  {193098a7-b67d-448b-8170-e27fa03b460f}, !- People Definition Name
  {5e5e3514-1fa3-4887-84a8-919bd826970c}, !- Space or SpaceType Name
  {01033615-147f-4965-a455-6e1f79dcf6ac}, !- Number of People Schedule Name
  {5a9c2d38-db60-424c-afac-e39d9af842a8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6ecfc295-bb07-431c-9c44-d8de686ec979}, !- Work Efficiency Schedule Name
  {63637c9c-7150-48cb-abac-bff7f56c798a}, !- Clothing Insulation Schedule Name
  {1999ef88-ee47-41f7-958d-63759249d6eb}, !- Air Velocity Schedule Name
  0.373214928597145;                      !- Multiplier

OS:Lights,
  {3fb44588-4427-4cdd-aad8-be24bac4d340}, !- Handle
  Hospital NurseStn Lights 2,             !- Name
  {6b46b035-f240-4609-a4a8-67c6d76dc301}, !- Lights Definition Name
  {5e5e3514-1fa3-4887-84a8-919bd826970c}, !- Space or SpaceType Name
  {6f5bc690-d31b-4515-8fb1-9a9488600065}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.373214928597145,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {37d6828f-f4d6-4a68-abed-4285493951c9}, !- Handle
  Hospital NurseStn Elec Equip 2,         !- Name
  {c1b56625-d95b-442a-b640-58a46be3f2a8}, !- Electric Equipment Definition Name
  {5e5e3514-1fa3-4887-84a8-919bd826970c}, !- Space or SpaceType Name
  {1e60e4da-10b2-41c3-b69d-6d000a39ad62}, !- Schedule Name
  0.373214928597145,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {aea42bf8-b160-46ac-b173-dd508fbd499f}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {c6991ad8-e869-4d3b-9a89-a80c0e163ade}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {c6991ad8-e869-4d3b-9a89-a80c0e163ade}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00135612500808832,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {9dc6f3b5-64b1-44c4-a280-d935219b0bc7}, !- Handle
  Elevator Fan 1 - pre-normalized value was 75 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00840853631904322,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {6364ccb1-c055-4828-8a8b-126efd59bdaa}, !- Handle
  Elevator Lights 1 - pre-normalized value was 89 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0100101622845753,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {29d6d59f-df08-4d91-81e7-a273c79885d5}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 16055 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.80660674848965,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceType,
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Handle
  Story Mid Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {2c79d049-c625-447e-9e45-cd82fa24b1e8}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {1bddf1bd-da69-446b-8df7-ee7cc1be03ef}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {1bddf1bd-da69-446b-8df7-ee7cc1be03ef}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.00257512631582526,                    !- Outdoor Air Flow per Person {m3/s-person}
  3.29501980079192e-005,                  !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.608424336973479,                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {5e5e3514-1fa3-4887-84a8-919bd826970c}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {b3a7cf2c-47fe-4e25-b290-d8504cc63969}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {3a730488-022e-4910-bb82-a68a644cd6f4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {3a730488-022e-4910-bb82-a68a644cd6f4}, !- Handle
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000197112565222609,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {7b7ce429-516c-4996-aad6-5b1c051c76bf}, !- Handle
  Hospital 2,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0a79684b-8a4c-41c0-a106-7ad2ed3b5817}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Hospital;                               !- Standards Building Type

OS:Space,
  {ece646db-d2a2-493d-b654-0477a624d10e}, !- Handle
  Building Story 1 Space,                 !- Name
  {87b48169-51c5-4e41-b585-983f10bde262}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ad30e738-b601-4b6a-aa59-0f67bcc94f37}, !- Building Story Name
  {305a7cc6-683c-42a1-8bca-47469dd1f860}; !- Thermal Zone Name

OS:Surface,
  {8a8bc198-272e-4dcf-8993-a0ea5bdb3bff}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ece646db-d2a2-493d-b654-0477a624d10e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 4 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 5 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 6 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 7 {m}
  38.011752475536, 132.104208939642, 0;   !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {192b5db9-2176-4ba9-afb1-004fb49f7314}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ece646db-d2a2-493d-b654-0477a624d10e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  142.401172155441, 129.065284181841, 3,  !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 2 {m}
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 3 {m}
  48.6737398372909, 98.2089871609509, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e2dc943-78c7-4aab-9141-1c5df7a621f5}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ece646db-d2a2-493d-b654-0477a624d10e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  157.025396016076, 84.9651017842731, 3,  !- X,Y,Z Vertex 1 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 2 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 3 {m}
  142.401172155441, 129.065284181841, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a28821-15bd-458d-bb09-3fc44730c5fd}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ece646db-d2a2-493d-b654-0477a624d10e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.7174483069551, 49.3085823766617, 3,  !- X,Y,Z Vertex 1 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 3 {m}
  157.025396016076, 84.9651017842731, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c7e4aaa-a846-40a3-8b74-0be43bea6de1}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ece646db-d2a2-493d-b654-0477a624d10e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.2358846407182, 7.70403013445575, 3,  !- X,Y,Z Vertex 1 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 2 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97d43a54-281e-4929-8e93-4b752a4c0049}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ece646db-d2a2-493d-b654-0477a624d10e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6728097071079, 0.000114142581935539, 3, !- X,Y,Z Vertex 1 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 2 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d16251-f6c7-4656-9cda-2c960524253f}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ece646db-d2a2-493d-b654-0477a624d10e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.86645365829463e-010, 119.590710206907, 3, !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 3 {m}
  39.6728097071079, 0.000114142581935539, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dadd6f4-605f-4e2e-878c-5e57f2238317}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ece646db-d2a2-493d-b654-0477a624d10e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 3,   !- X,Y,Z Vertex 1 {m}
  38.011752475536, 132.104208939642, 0,   !- X,Y,Z Vertex 2 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 3 {m}
  -1.86645365829463e-010, 119.590710206907, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f006b22b-bba6-40a5-85a9-339f9bffc245}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ece646db-d2a2-493d-b654-0477a624d10e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 3,  !- X,Y,Z Vertex 1 {m}
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 2 {m}
  38.011752475536, 132.104208939642, 0,   !- X,Y,Z Vertex 3 {m}
  38.011752475536, 132.104208939642, 3;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c2af4cf-b0c2-4b37-b024-2e24279b1d61}, !- Handle
  Surface 10,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d10585d1-6cb6-48b7-8e26-ece1ea03a994}, !- Construction Name
  {ece646db-d2a2-493d-b654-0477a624d10e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 3,   !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 3, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 3, !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 3,  !- X,Y,Z Vertex 4 {m}
  48.7174483069551, 49.3085823766617, 3,  !- X,Y,Z Vertex 5 {m}
  157.025396016076, 84.9651017842731, 3,  !- X,Y,Z Vertex 6 {m}
  142.401172155441, 129.065284181841, 3,  !- X,Y,Z Vertex 7 {m}
  48.6737398372909, 98.2089871609509, 3;  !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {ad30e738-b601-4b6a-aa59-0f67bcc94f37}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {305a7cc6-683c-42a1-8bca-47469dd1f860}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a158a92-9598-4969-8410-ac4079f30bc6}, !- Zone Air Inlet Port List
  {74e895df-24a1-4372-b1cd-94205ac4db7b}, !- Zone Air Exhaust Port List
  {6583cb37-14b7-4b89-af1e-81420822ec4e}, !- Zone Air Node Name
  {3ebb409d-4bf4-497b-841e-a6d3924ead6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52bf898a-2422-4267-8b32-72814af74f01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aba2006e-4e01-4afb-9feb-e5a17e0776df}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {6583cb37-14b7-4b89-af1e-81420822ec4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6583cb37-14b7-4b89-af1e-81420822ec4e}, !- Handle
  {f336c6c5-a1d5-43ad-8498-191805928a4d}, !- Name
  {305a7cc6-683c-42a1-8bca-47469dd1f860}, !- Source Object
  11,                                     !- Outlet Port
  {aba2006e-4e01-4afb-9feb-e5a17e0776df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a158a92-9598-4969-8410-ac4079f30bc6}, !- Handle
  {bda2e701-c388-4ed3-8ed9-75d2735234dc}, !- Name
  {305a7cc6-683c-42a1-8bca-47469dd1f860}, !- HVAC Component
  {1b60349b-ad07-4a89-ab3f-de1f99caea64}; !- Port 1

OS:PortList,
  {74e895df-24a1-4372-b1cd-94205ac4db7b}, !- Handle
  {8dcb837b-8e45-4976-b0fa-d154c807a674}, !- Name
  {305a7cc6-683c-42a1-8bca-47469dd1f860}; !- HVAC Component

OS:PortList,
  {3ebb409d-4bf4-497b-841e-a6d3924ead6e}, !- Handle
  {2579ba10-9654-4d05-9391-7aa6840801f1}, !- Name
  {305a7cc6-683c-42a1-8bca-47469dd1f860}, !- HVAC Component
  {bc2bbbc7-be06-45d0-bf2a-6a6290999d07}; !- Port 1

OS:Sizing:Zone,
  {3fbc5482-2c7f-4479-936d-f5b02916bef4}, !- Handle
  {305a7cc6-683c-42a1-8bca-47469dd1f860}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfd51d06-0e29-4f9e-80da-4fa1e7831cf3}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {305a7cc6-683c-42a1-8bca-47469dd1f860}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38bcdba6-83f5-45a8-b690-a4e6a0c44c3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {189db815-6e19-48c9-9fd1-26c54892a74d}, !- Handle
  Building Story 2 Space,                 !- Name
  {cc10b62a-2257-4116-8c6c-c739d155eb73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7880a010-7e8d-4fa7-8a06-784b15059b0f}, !- Building Story Name
  {b6527f92-d33e-41ab-b6d7-939ef88a9068}; !- Thermal Zone Name

OS:Surface,
  {c65e2930-d1dd-4285-9854-a669ea92e9eb}, !- Handle
  Surface 11,                             !- Name
  Floor,                                  !- Surface Type
  {180254bf-5861-49ff-970a-8adedeb4c129}, !- Construction Name
  {189db815-6e19-48c9-9fd1-26c54892a74d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 3,  !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 3,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 3,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 3,  !- X,Y,Z Vertex 4 {m}
  62.2358846407182, 7.70403013445575, 3,  !- X,Y,Z Vertex 5 {m}
  39.6728097071079, 0.000114142581935539, 3, !- X,Y,Z Vertex 6 {m}
  -1.86645365829463e-010, 119.590710206907, 3, !- X,Y,Z Vertex 7 {m}
  38.011752475536, 132.104208939642, 3;   !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {27fe9d09-34e3-410b-acff-94af4ede91b3}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189db815-6e19-48c9-9fd1-26c54892a74d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  142.401172155441, 129.065284181841, 6,  !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 3,  !- X,Y,Z Vertex 2 {m}
  48.6737398372909, 98.2089871609509, 3,  !- X,Y,Z Vertex 3 {m}
  48.6737398372909, 98.2089871609509, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b13354d-3f19-4c20-86ae-5caccb2cf37c}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189db815-6e19-48c9-9fd1-26c54892a74d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  157.025396016076, 84.9651017842731, 6,  !- X,Y,Z Vertex 1 {m}
  157.025396016076, 84.9651017842731, 3,  !- X,Y,Z Vertex 2 {m}
  142.401172155441, 129.065284181841, 3,  !- X,Y,Z Vertex 3 {m}
  142.401172155441, 129.065284181841, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6935a3-be60-48cc-b78e-1fce29e3478e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189db815-6e19-48c9-9fd1-26c54892a74d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.7174483069551, 49.3085823766617, 6,  !- X,Y,Z Vertex 1 {m}
  48.7174483069551, 49.3085823766617, 3,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 3,  !- X,Y,Z Vertex 3 {m}
  157.025396016076, 84.9651017842731, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74d59fa4-36d9-498a-8bf0-6c96abb9d063}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189db815-6e19-48c9-9fd1-26c54892a74d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.2358846407182, 7.70403013445575, 6,  !- X,Y,Z Vertex 1 {m}
  62.2358846407182, 7.70403013445575, 3,  !- X,Y,Z Vertex 2 {m}
  48.7174483069551, 49.3085823766617, 3,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83f5636a-671f-4f2a-9a2d-6f53f2d984e6}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189db815-6e19-48c9-9fd1-26c54892a74d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6728097071079, 0.000114142581935539, 6, !- X,Y,Z Vertex 1 {m}
  39.6728097071079, 0.000114142581935539, 3, !- X,Y,Z Vertex 2 {m}
  62.2358846407182, 7.70403013445575, 3,  !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acf65757-3fbb-4842-9970-943b3e7efa4f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189db815-6e19-48c9-9fd1-26c54892a74d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.86645365829463e-010, 119.590710206907, 6, !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 3, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 3, !- X,Y,Z Vertex 3 {m}
  39.6728097071079, 0.000114142581935539, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1104f549-2daa-42db-b010-fea5dec475b3}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189db815-6e19-48c9-9fd1-26c54892a74d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 6,   !- X,Y,Z Vertex 1 {m}
  38.011752475536, 132.104208939642, 3,   !- X,Y,Z Vertex 2 {m}
  -1.86645365829463e-010, 119.590710206907, 3, !- X,Y,Z Vertex 3 {m}
  -1.86645365829463e-010, 119.590710206907, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {398a7baf-6334-4868-a062-1615ac26e3b6}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {189db815-6e19-48c9-9fd1-26c54892a74d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 6,  !- X,Y,Z Vertex 1 {m}
  48.6737398372909, 98.2089871609509, 3,  !- X,Y,Z Vertex 2 {m}
  38.011752475536, 132.104208939642, 3,   !- X,Y,Z Vertex 3 {m}
  38.011752475536, 132.104208939642, 6;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1924e827-4b44-4ac1-af28-db0e5c4fb664}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d10585d1-6cb6-48b7-8e26-ece1ea03a994}, !- Construction Name
  {189db815-6e19-48c9-9fd1-26c54892a74d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 6,   !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 6, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 6, !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 6,  !- X,Y,Z Vertex 4 {m}
  48.7174483069551, 49.3085823766617, 6,  !- X,Y,Z Vertex 5 {m}
  157.025396016076, 84.9651017842731, 6,  !- X,Y,Z Vertex 6 {m}
  142.401172155441, 129.065284181841, 6,  !- X,Y,Z Vertex 7 {m}
  48.6737398372909, 98.2089871609509, 6;  !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {7880a010-7e8d-4fa7-8a06-784b15059b0f}, !- Handle
  Building Story 2,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {b6527f92-d33e-41ab-b6d7-939ef88a9068}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d5f7638-9e0e-45fc-b31c-6da33920ab91}, !- Zone Air Inlet Port List
  {93604bf6-964b-4fa8-bf17-9c1ffeb324b2}, !- Zone Air Exhaust Port List
  {748ef7d8-bdcc-4a8c-ba0b-3d29f6154a6e}, !- Zone Air Node Name
  {06c55ae0-1d0e-4323-8272-cb6ec5a31379}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4a532b0-e468-43fe-a151-4d413a99ef27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {110551d7-1346-46f2-87c3-096661b2d44e}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {748ef7d8-bdcc-4a8c-ba0b-3d29f6154a6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {748ef7d8-bdcc-4a8c-ba0b-3d29f6154a6e}, !- Handle
  {4691d43a-b0b9-4aa1-98c0-e1dbfb936bc1}, !- Name
  {b6527f92-d33e-41ab-b6d7-939ef88a9068}, !- Source Object
  11,                                     !- Outlet Port
  {110551d7-1346-46f2-87c3-096661b2d44e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d5f7638-9e0e-45fc-b31c-6da33920ab91}, !- Handle
  {d419322b-f3c7-4e2d-b89d-cfe6140ade4a}, !- Name
  {b6527f92-d33e-41ab-b6d7-939ef88a9068}, !- HVAC Component
  {eafaef79-cd0a-4260-9704-29c4485d176b}; !- Port 1

OS:PortList,
  {93604bf6-964b-4fa8-bf17-9c1ffeb324b2}, !- Handle
  {92b9faaa-5eaa-4892-9919-c259378f382d}, !- Name
  {b6527f92-d33e-41ab-b6d7-939ef88a9068}, !- HVAC Component
  {5bc6a99c-f462-4aba-8b63-69f23cf9acdb}; !- Port 1

OS:PortList,
  {06c55ae0-1d0e-4323-8272-cb6ec5a31379}, !- Handle
  {cc2677a1-32f1-49c5-aec9-dddbb0ede87e}, !- Name
  {b6527f92-d33e-41ab-b6d7-939ef88a9068}; !- HVAC Component

OS:Sizing:Zone,
  {57474c24-06e7-4379-927c-45085a39bb42}, !- Handle
  {b6527f92-d33e-41ab-b6d7-939ef88a9068}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ef7f065-4c67-494c-a0e9-20b278f6d29a}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {b6527f92-d33e-41ab-b6d7-939ef88a9068}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de99869a-7a69-4058-bd76-0e73f66261b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {5aeb8105-6af2-4f07-91e1-a788d3c02851}, !- Handle
  Building Story 3 Space,                 !- Name
  {5e5e3514-1fa3-4887-84a8-919bd826970c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3fd2ff81-075c-483e-8258-7bcd4c50e3ea}, !- Building Story Name
  {9c3713b7-8bb8-41f4-bdc9-311068c98227}; !- Thermal Zone Name

OS:Surface,
  {c9881199-c0f6-412a-9399-f70f89e7e506}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  {180254bf-5861-49ff-970a-8adedeb4c129}, !- Construction Name
  {5aeb8105-6af2-4f07-91e1-a788d3c02851}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 6,  !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 6,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 6,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 6,  !- X,Y,Z Vertex 4 {m}
  62.2358846407182, 7.70403013445575, 6,  !- X,Y,Z Vertex 5 {m}
  39.6728097071079, 0.000114142581935539, 6, !- X,Y,Z Vertex 6 {m}
  -1.86645365829463e-010, 119.590710206907, 6, !- X,Y,Z Vertex 7 {m}
  38.011752475536, 132.104208939642, 6;   !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {300a04e9-d97a-4261-a17a-e7a7ee03f31e}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aeb8105-6af2-4f07-91e1-a788d3c02851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  142.401172155441, 129.065284181841, 9,  !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 6,  !- X,Y,Z Vertex 2 {m}
  48.6737398372909, 98.2089871609509, 6,  !- X,Y,Z Vertex 3 {m}
  48.6737398372909, 98.2089871609509, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9915cd0e-3683-4bf6-ba90-2432ef881a6d}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aeb8105-6af2-4f07-91e1-a788d3c02851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  157.025396016076, 84.9651017842731, 9,  !- X,Y,Z Vertex 1 {m}
  157.025396016076, 84.9651017842731, 6,  !- X,Y,Z Vertex 2 {m}
  142.401172155441, 129.065284181841, 6,  !- X,Y,Z Vertex 3 {m}
  142.401172155441, 129.065284181841, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd0817b5-c06d-441d-a7d1-158694785794}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aeb8105-6af2-4f07-91e1-a788d3c02851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.7174483069551, 49.3085823766617, 9,  !- X,Y,Z Vertex 1 {m}
  48.7174483069551, 49.3085823766617, 6,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 6,  !- X,Y,Z Vertex 3 {m}
  157.025396016076, 84.9651017842731, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc0c5f44-a9ba-438f-a8a1-d6ac78193080}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aeb8105-6af2-4f07-91e1-a788d3c02851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.2358846407182, 7.70403013445575, 9,  !- X,Y,Z Vertex 1 {m}
  62.2358846407182, 7.70403013445575, 6,  !- X,Y,Z Vertex 2 {m}
  48.7174483069551, 49.3085823766617, 6,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aff7260-3ae7-4bfd-ab20-d02172dca16e}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aeb8105-6af2-4f07-91e1-a788d3c02851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6728097071079, 0.000114142581935539, 9, !- X,Y,Z Vertex 1 {m}
  39.6728097071079, 0.000114142581935539, 6, !- X,Y,Z Vertex 2 {m}
  62.2358846407182, 7.70403013445575, 6,  !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {096832b1-a7bd-43d4-8cac-c44be991cb23}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aeb8105-6af2-4f07-91e1-a788d3c02851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.86645365829463e-010, 119.590710206907, 9, !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 6, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 6, !- X,Y,Z Vertex 3 {m}
  39.6728097071079, 0.000114142581935539, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4da7fca6-4d12-4a94-aa03-170e1b2ebee8}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aeb8105-6af2-4f07-91e1-a788d3c02851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 9,   !- X,Y,Z Vertex 1 {m}
  38.011752475536, 132.104208939642, 6,   !- X,Y,Z Vertex 2 {m}
  -1.86645365829463e-010, 119.590710206907, 6, !- X,Y,Z Vertex 3 {m}
  -1.86645365829463e-010, 119.590710206907, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3bb84b-8b7b-4ee4-81cc-25f048710490}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aeb8105-6af2-4f07-91e1-a788d3c02851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 9,  !- X,Y,Z Vertex 1 {m}
  48.6737398372909, 98.2089871609509, 6,  !- X,Y,Z Vertex 2 {m}
  38.011752475536, 132.104208939642, 6,   !- X,Y,Z Vertex 3 {m}
  38.011752475536, 132.104208939642, 9;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9957a162-cd15-4cf2-a0e6-9a6ac111ca23}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5aeb8105-6af2-4f07-91e1-a788d3c02851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 9,   !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 9, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 9, !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 9,  !- X,Y,Z Vertex 4 {m}
  48.7174483069551, 49.3085823766617, 9,  !- X,Y,Z Vertex 5 {m}
  157.025396016076, 84.9651017842731, 9,  !- X,Y,Z Vertex 6 {m}
  142.401172155441, 129.065284181841, 9,  !- X,Y,Z Vertex 7 {m}
  48.6737398372909, 98.2089871609509, 9;  !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {3fd2ff81-075c-483e-8258-7bcd4c50e3ea}, !- Handle
  Building Story 3,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {9c3713b7-8bb8-41f4-bdc9-311068c98227}, !- Handle
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed8bce1e-e729-4ff2-b581-082164abbb56}, !- Zone Air Inlet Port List
  {614f61a9-4933-4318-b916-f2b65b9728b9}, !- Zone Air Exhaust Port List
  {89e7c9be-3e77-4fd0-8ff3-565f96fa20d2}, !- Zone Air Node Name
  {a3bc0b90-dfeb-4ae4-b894-848ceb9c6041}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96cb2c3a-70ac-4417-91a4-8646b94e65fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1cede98-7a0c-425d-8cdd-c6d81eeb3d57}, !- Handle
  Building Story 3 ThermalZone Zone Air Node, !- Name
  {89e7c9be-3e77-4fd0-8ff3-565f96fa20d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89e7c9be-3e77-4fd0-8ff3-565f96fa20d2}, !- Handle
  {c7745707-882f-40a6-9a00-c324f6edff8f}, !- Name
  {9c3713b7-8bb8-41f4-bdc9-311068c98227}, !- Source Object
  11,                                     !- Outlet Port
  {c1cede98-7a0c-425d-8cdd-c6d81eeb3d57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed8bce1e-e729-4ff2-b581-082164abbb56}, !- Handle
  {f7954a19-9245-406c-8754-51841a1809a4}, !- Name
  {9c3713b7-8bb8-41f4-bdc9-311068c98227}, !- HVAC Component
  {9c4f751f-b4e4-4fc2-9bf3-4b2be15eb0d7}; !- Port 1

OS:PortList,
  {614f61a9-4933-4318-b916-f2b65b9728b9}, !- Handle
  {2a13bb72-1a1a-48b9-9dc4-a9196eef4155}, !- Name
  {9c3713b7-8bb8-41f4-bdc9-311068c98227}; !- HVAC Component

OS:PortList,
  {a3bc0b90-dfeb-4ae4-b894-848ceb9c6041}, !- Handle
  {5ee94527-d931-4889-a697-06a3173ebb59}, !- Name
  {9c3713b7-8bb8-41f4-bdc9-311068c98227}, !- HVAC Component
  {d2d67eee-8ed9-4f8b-ad04-2f65cf39391c}; !- Port 1

OS:Sizing:Zone,
  {5b48b965-4dfb-468d-91d1-700c3bb2df6c}, !- Handle
  {9c3713b7-8bb8-41f4-bdc9-311068c98227}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d6f9e92-a22d-4130-8a3d-4fff2eac35bb}, !- Handle
  Building Story 3 ThermalZone Zone HVAC Equipment List, !- Name
  {9c3713b7-8bb8-41f4-bdc9-311068c98227}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbc3a3a8-a5b1-417d-a95d-5596dc78ccee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {b60fbaa6-0195-411a-b85f-37996449dec1}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e2dc943-78c7-4aab-9141-1c5df7a621f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  157.017401153561, 84.9892107488583, 1.66298511239571, !- X,Y,Z Vertex 1 {m}
  157.017401153561, 84.9892107488583, 0.762, !- X,Y,Z Vertex 2 {m}
  142.409167017956, 129.041175217256, 0.762, !- X,Y,Z Vertex 3 {m}
  142.409167017956, 129.041175217256, 1.66298511239571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfe2f554-38bf-4b74-99c0-074031583950}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49a28821-15bd-458d-bb09-3fc44730c5fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.7415745101127, 49.3165250664579, 1.66240113881313, !- X,Y,Z Vertex 1 {m}
  48.7415745101127, 49.3165250664579, 0.762, !- X,Y,Z Vertex 2 {m}
  157.001269812918, 84.9571590944769, 0.762, !- X,Y,Z Vertex 3 {m}
  157.001269812918, 84.9571590944769, 1.66240113881313; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f2e199a-0aa4-4fe3-9d99-46fd383f2531}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97d43a54-281e-4929-8e93-4b752a4c0049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.6968471721812, 0.0083214730157188, 1.66392171606153, !- X,Y,Z Vertex 1 {m}
  39.6968471721812, 0.0083214730157188, 0.762, !- X,Y,Z Vertex 2 {m}
  62.2118471756449, 7.69582280402196, 0.762, !- X,Y,Z Vertex 3 {m}
  62.2118471756449, 7.69582280402196, 1.66392171606153; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {197fe833-2c5c-4712-857e-ec8d883b0d44}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c7e4aaa-a846-40a3-8b74-0be43bea6de1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.2280354526315, 7.72818691914205, 1.66304634620033, !- X,Y,Z Vertex 1 {m}
  62.2280354526315, 7.72818691914205, 0.762, !- X,Y,Z Vertex 2 {m}
  48.7252974950418, 49.2844255919754, 0.762, !- X,Y,Z Vertex 3 {m}
  48.7252974950418, 49.2844255919754, 1.66304634620033; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51f67e14-05a2-4f3e-8d81-fe191c2c68bf}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31d16251-f6c7-4656-9cda-2c960524253f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00799757413997313, 119.566602141765, 1.66236300529803, !- X,Y,Z Vertex 1 {m}
  0.00799757413997313, 119.566602141765, 0.762, !- X,Y,Z Vertex 2 {m}
  39.6648121327813, 0.0242222077239092, 0.762, !- X,Y,Z Vertex 3 {m}
  39.6648121327813, 0.0242222077239092, 1.66236300529803; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec66259c-ccfc-42e9-bd46-fe54fe914ca6}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f006b22b-bba6-40a5-85a9-339f9bffc245}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.6661182544718, 98.2332167188365, 1.66328854876398, !- X,Y,Z Vertex 1 {m}
  48.6661182544718, 98.2332167188365, 0.762, !- X,Y,Z Vertex 2 {m}
  38.0193740583551, 132.079979381756, 0.762, !- X,Y,Z Vertex 3 {m}
  38.0193740583551, 132.079979381756, 1.66328854876398; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c00b2d1-f2e6-4e3b-aab9-112ec541c081}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {192b5db9-2176-4ba9-afb1-004fb49f7314}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.37704594395, 129.057341517358, 1.66246357345071, !- X,Y,Z Vertex 1 {m}
  142.37704594395, 129.057341517358, 0.762, !- X,Y,Z Vertex 2 {m}
  48.6978660487819, 98.2169298254339, 0.762, !- X,Y,Z Vertex 3 {m}
  48.6978660487819, 98.2169298254339, 1.66246357345071; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dee5db4-75ad-49a4-abea-4e1bdc1c0a9e}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7dadd6f4-605f-4e2e-878c-5e57f2238317}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.9876261759095, 132.096266542879, 1.66314392349148, !- X,Y,Z Vertex 1 {m}
  37.9876261759095, 132.096266542879, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241262994398284, 119.59865260367, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241262994398284, 119.59865260367, 1.66314392349148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a032c17-127a-49a2-ad04-10d826ea4e8f}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83f5636a-671f-4f2a-9a2d-6f53f2d984e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.6968471721812, 0.0083214730157188, 4.66392171606153, !- X,Y,Z Vertex 1 {m}
  39.6968471721812, 0.0083214730157188, 3.762, !- X,Y,Z Vertex 2 {m}
  62.2118471756449, 7.69582280402196, 3.762, !- X,Y,Z Vertex 3 {m}
  62.2118471756449, 7.69582280402196, 4.66392171606153; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31c6c904-966e-4fac-967b-862891b3018d}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1104f549-2daa-42db-b010-fea5dec475b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.9876261759095, 132.096266542879, 4.66314392349148, !- X,Y,Z Vertex 1 {m}
  37.9876261759095, 132.096266542879, 3.762, !- X,Y,Z Vertex 2 {m}
  0.0241262994398284, 119.59865260367, 3.762, !- X,Y,Z Vertex 3 {m}
  0.0241262994398284, 119.59865260367, 4.66314392349148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65410b79-ac60-40b9-920a-6d264a83f272}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27fe9d09-34e3-410b-acff-94af4ede91b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.37704594395, 129.057341517358, 4.66246357345071, !- X,Y,Z Vertex 1 {m}
  142.37704594395, 129.057341517358, 3.762, !- X,Y,Z Vertex 2 {m}
  48.6978660487819, 98.2169298254339, 3.762, !- X,Y,Z Vertex 3 {m}
  48.6978660487819, 98.2169298254339, 4.66246357345071; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0667f4d7-2c33-4006-ab6c-8b33caba11c6}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b13354d-3f19-4c20-86ae-5caccb2cf37c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  157.017401153561, 84.9892107488583, 4.66298511239571, !- X,Y,Z Vertex 1 {m}
  157.017401153561, 84.9892107488583, 3.762, !- X,Y,Z Vertex 2 {m}
  142.409167017956, 129.041175217256, 3.762, !- X,Y,Z Vertex 3 {m}
  142.409167017956, 129.041175217256, 4.66298511239571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4397de78-7a77-4309-abce-227b19f4b85e}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba6935a3-be60-48cc-b78e-1fce29e3478e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.7415745101127, 49.3165250664579, 4.66240113881313, !- X,Y,Z Vertex 1 {m}
  48.7415745101127, 49.3165250664579, 3.762, !- X,Y,Z Vertex 2 {m}
  157.001269812918, 84.9571590944769, 3.762, !- X,Y,Z Vertex 3 {m}
  157.001269812918, 84.9571590944769, 4.66240113881313; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6b408ac-81a7-4a1c-ac89-d24bd0d1c991}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74d59fa4-36d9-498a-8bf0-6c96abb9d063}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.2280354526315, 7.72818691914205, 4.66304634620033, !- X,Y,Z Vertex 1 {m}
  62.2280354526315, 7.72818691914205, 3.762, !- X,Y,Z Vertex 2 {m}
  48.7252974950418, 49.2844255919754, 3.762, !- X,Y,Z Vertex 3 {m}
  48.7252974950418, 49.2844255919754, 4.66304634620033; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb715609-4c39-4e5e-9759-dc66d0ac6f7e}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acf65757-3fbb-4842-9970-943b3e7efa4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00799757413997313, 119.566602141765, 4.66236300529803, !- X,Y,Z Vertex 1 {m}
  0.00799757413997313, 119.566602141765, 3.762, !- X,Y,Z Vertex 2 {m}
  39.6648121327813, 0.0242222077239092, 3.762, !- X,Y,Z Vertex 3 {m}
  39.6648121327813, 0.0242222077239092, 4.66236300529803; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8347999-d9be-4e37-8549-c8e2850a90e8}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {398a7baf-6334-4868-a062-1615ac26e3b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.6661182544718, 98.2332167188365, 4.66328854876398, !- X,Y,Z Vertex 1 {m}
  48.6661182544718, 98.2332167188365, 3.762, !- X,Y,Z Vertex 2 {m}
  38.0193740583551, 132.079979381756, 3.762, !- X,Y,Z Vertex 3 {m}
  38.0193740583551, 132.079979381756, 4.66328854876398; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f250bde9-53f6-49f9-b842-2e5b03adf766}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {300a04e9-d97a-4261-a17a-e7a7ee03f31e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.37704594395, 129.057341517358, 7.66246357345071, !- X,Y,Z Vertex 1 {m}
  142.37704594395, 129.057341517358, 6.762, !- X,Y,Z Vertex 2 {m}
  48.6978660487819, 98.2169298254339, 6.762, !- X,Y,Z Vertex 3 {m}
  48.6978660487819, 98.2169298254339, 7.66246357345071; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f60eedc8-936f-412c-9dcd-d0871c0dddef}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd0817b5-c06d-441d-a7d1-158694785794}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.7415745101127, 49.3165250664579, 7.66240113881313, !- X,Y,Z Vertex 1 {m}
  48.7415745101127, 49.3165250664579, 6.762, !- X,Y,Z Vertex 2 {m}
  157.001269812918, 84.9571590944769, 6.762, !- X,Y,Z Vertex 3 {m}
  157.001269812918, 84.9571590944769, 7.66240113881313; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d70270a-df76-4c31-88d8-ad99ed84aa34}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc0c5f44-a9ba-438f-a8a1-d6ac78193080}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.2280354526315, 7.72818691914205, 7.66304634620033, !- X,Y,Z Vertex 1 {m}
  62.2280354526315, 7.72818691914205, 6.762, !- X,Y,Z Vertex 2 {m}
  48.7252974950418, 49.2844255919754, 6.762, !- X,Y,Z Vertex 3 {m}
  48.7252974950418, 49.2844255919754, 7.66304634620033; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2af79ea-8846-4508-93fc-07a91f489445}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9915cd0e-3683-4bf6-ba90-2432ef881a6d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  157.017401153561, 84.9892107488583, 7.66298511239571, !- X,Y,Z Vertex 1 {m}
  157.017401153561, 84.9892107488583, 6.762, !- X,Y,Z Vertex 2 {m}
  142.409167017956, 129.041175217256, 6.762, !- X,Y,Z Vertex 3 {m}
  142.409167017956, 129.041175217256, 7.66298511239571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9d67162-3d6c-4df2-93c9-07b098474c5f}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4da7fca6-4d12-4a94-aa03-170e1b2ebee8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.9876261759095, 132.096266542879, 7.66314392349148, !- X,Y,Z Vertex 1 {m}
  37.9876261759095, 132.096266542879, 6.762, !- X,Y,Z Vertex 2 {m}
  0.0241262994398284, 119.59865260367, 6.762, !- X,Y,Z Vertex 3 {m}
  0.0241262994398284, 119.59865260367, 7.66314392349148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97121924-dbfb-42fa-bf7b-9a83c5a8e6ec}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2aff7260-3ae7-4bfd-ab20-d02172dca16e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.6968471721812, 0.0083214730157188, 7.66392171606153, !- X,Y,Z Vertex 1 {m}
  39.6968471721812, 0.0083214730157188, 6.762, !- X,Y,Z Vertex 2 {m}
  62.2118471756449, 7.69582280402196, 6.762, !- X,Y,Z Vertex 3 {m}
  62.2118471756449, 7.69582280402196, 7.66392171606153; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9c7ff36-f880-4386-9a7a-7b8293f72812}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c3bb84b-8b7b-4ee4-81cc-25f048710490}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.6661182544718, 98.2332167188365, 7.66328854876398, !- X,Y,Z Vertex 1 {m}
  48.6661182544718, 98.2332167188365, 6.762, !- X,Y,Z Vertex 2 {m}
  38.0193740583551, 132.079979381756, 6.762, !- X,Y,Z Vertex 3 {m}
  38.0193740583551, 132.079979381756, 7.66328854876398; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {961eea4e-1400-4116-b862-932ab0ec68f5}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {096832b1-a7bd-43d4-8cac-c44be991cb23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00799757413997313, 119.566602141765, 7.66236300529803, !- X,Y,Z Vertex 1 {m}
  0.00799757413997313, 119.566602141765, 6.762, !- X,Y,Z Vertex 2 {m}
  39.6648121327813, 0.0242222077239092, 6.762, !- X,Y,Z Vertex 3 {m}
  39.6648121327813, 0.0242222077239092, 7.66236300529803; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ab4a58dd-d438-4b70-8cd5-be155170d75f}, !- Handle
  Building Hospital 2 Space,              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {5b44bcbb-2da4-4b65-bcfb-922b08c25cbc}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {ab4a58dd-d438-4b70-8cd5-be155170d75f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 12, !- X,Y,Z Vertex 1 {m}
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 2 {m}
  38.011752475536, 132.104208939642, 0,   !- X,Y,Z Vertex 3 {m}
  38.011752475536, 132.104208939642, 12;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {061f71b9-7bb2-49b1-b9c9-392a73d4af33}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {ab4a58dd-d438-4b70-8cd5-be155170d75f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.6728097071079, 0.000114142581935539, 12, !- X,Y,Z Vertex 1 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 2 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0c384343-69c5-4bb8-adab-04270c0380f0}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {ab4a58dd-d438-4b70-8cd5-be155170d75f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.7174483069551, 49.3085823766617, 12, !- X,Y,Z Vertex 1 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 3 {m}
  157.025396016076, 84.9651017842731, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d7f7ad8d-6502-4622-ae8f-d564236a153d}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {ab4a58dd-d438-4b70-8cd5-be155170d75f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 12,  !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 12, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 12, !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 12, !- X,Y,Z Vertex 4 {m}
  48.7174483069551, 49.3085823766617, 12, !- X,Y,Z Vertex 5 {m}
  157.025396016076, 84.9651017842731, 12, !- X,Y,Z Vertex 6 {m}
  142.401172155441, 129.065284181841, 12, !- X,Y,Z Vertex 7 {m}
  48.6737398372909, 98.2089871609509, 12; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {ca99d4f4-c45c-4e11-9c04-f0d185952be4}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {ab4a58dd-d438-4b70-8cd5-be155170d75f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 4 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 5 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 6 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 7 {m}
  38.011752475536, 132.104208939642, 0;   !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {eeb9aad7-0982-40ec-b9f3-a482e5e85a5b}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {ab4a58dd-d438-4b70-8cd5-be155170d75f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.401172155441, 129.065284181841, 12, !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 2 {m}
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 3 {m}
  48.6737398372909, 98.2089871609509, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {56192a03-5174-497c-90ea-587ab02d7536}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {ab4a58dd-d438-4b70-8cd5-be155170d75f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.86645365829463e-010, 119.590710206907, 12, !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 3 {m}
  39.6728097071079, 0.000114142581935539, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6a2e90c7-46c6-4ec8-94f0-039bcd2aff21}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {ab4a58dd-d438-4b70-8cd5-be155170d75f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  157.025396016076, 84.9651017842731, 12, !- X,Y,Z Vertex 1 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 2 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 3 {m}
  142.401172155441, 129.065284181841, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b746c29c-6d98-433a-8e1a-2c972c485104}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {ab4a58dd-d438-4b70-8cd5-be155170d75f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 12,  !- X,Y,Z Vertex 1 {m}
  38.011752475536, 132.104208939642, 0,   !- X,Y,Z Vertex 2 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 3 {m}
  -1.86645365829463e-010, 119.590710206907, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2f8d0b96-1e68-4561-9ddb-05f5b1f39a3e}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {ab4a58dd-d438-4b70-8cd5-be155170d75f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2358846407182, 7.70403013445575, 12, !- X,Y,Z Vertex 1 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 2 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {86d6cc2a-3551-4e71-a006-7a48f78bb61f}, !- Handle
  Building Hospital 2 Space 1,            !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {daa0afd2-7a3a-48b0-82f4-4bdb110e615a}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {86d6cc2a-3551-4e71-a006-7a48f78bb61f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 4 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 5 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 6 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 7 {m}
  38.011752475536, 132.104208939642, 0;   !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {33ef295b-e437-4a61-807f-9d86a6dce7b0}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {86d6cc2a-3551-4e71-a006-7a48f78bb61f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.6728097071079, 0.000114142581935539, 18, !- X,Y,Z Vertex 1 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 2 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {48d4dd95-8443-4abd-80fa-519ba8a103ae}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {86d6cc2a-3551-4e71-a006-7a48f78bb61f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  157.025396016076, 84.9651017842731, 18, !- X,Y,Z Vertex 1 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 2 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 3 {m}
  142.401172155441, 129.065284181841, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fc51197e-cfbd-46ac-8fdc-b78a1ec2d7e1}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {86d6cc2a-3551-4e71-a006-7a48f78bb61f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.401172155441, 129.065284181841, 18, !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 2 {m}
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 3 {m}
  48.6737398372909, 98.2089871609509, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1d26a7c4-dd2a-4607-af52-9dbbadc303b1}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {86d6cc2a-3551-4e71-a006-7a48f78bb61f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 18,  !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 18, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 18, !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 18, !- X,Y,Z Vertex 4 {m}
  48.7174483069551, 49.3085823766617, 18, !- X,Y,Z Vertex 5 {m}
  157.025396016076, 84.9651017842731, 18, !- X,Y,Z Vertex 6 {m}
  142.401172155441, 129.065284181841, 18, !- X,Y,Z Vertex 7 {m}
  48.6737398372909, 98.2089871609509, 18; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {20b7cba5-1944-49e9-a85d-99a068143c22}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {86d6cc2a-3551-4e71-a006-7a48f78bb61f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.7174483069551, 49.3085823766617, 18, !- X,Y,Z Vertex 1 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 3 {m}
  157.025396016076, 84.9651017842731, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5949e0e0-d79a-4c0e-934b-64dbc42909f0}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {86d6cc2a-3551-4e71-a006-7a48f78bb61f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.86645365829463e-010, 119.590710206907, 18, !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 3 {m}
  39.6728097071079, 0.000114142581935539, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {34543af7-5e3e-4ead-9624-e0336b080053}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {86d6cc2a-3551-4e71-a006-7a48f78bb61f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 18,  !- X,Y,Z Vertex 1 {m}
  38.011752475536, 132.104208939642, 0,   !- X,Y,Z Vertex 2 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 3 {m}
  -1.86645365829463e-010, 119.590710206907, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {82cbd689-d1d8-4008-8b89-55e011c3bdd7}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {86d6cc2a-3551-4e71-a006-7a48f78bb61f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 18, !- X,Y,Z Vertex 1 {m}
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 2 {m}
  38.011752475536, 132.104208939642, 0,   !- X,Y,Z Vertex 3 {m}
  38.011752475536, 132.104208939642, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b321959b-ac6d-466f-826a-268b6256424d}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {86d6cc2a-3551-4e71-a006-7a48f78bb61f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2358846407182, 7.70403013445575, 18, !- X,Y,Z Vertex 1 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 2 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0c169f53-96d0-4312-88cf-4957681a308a}, !- Handle
  Building Hospital 2 Space 2,            !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {c81c662f-9cb1-453d-a719-dd51143bf057}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {0c169f53-96d0-4312-88cf-4957681a308a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.86645365829463e-010, 119.590710206907, 30, !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 3 {m}
  39.6728097071079, 0.000114142581935539, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c5e82e8b-abfa-473c-af0e-1a977fcd16ed}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {0c169f53-96d0-4312-88cf-4957681a308a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2358846407182, 7.70403013445575, 30, !- X,Y,Z Vertex 1 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 2 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2288e49f-09fd-4907-a27b-0f73aad9c2a6}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {0c169f53-96d0-4312-88cf-4957681a308a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 30, !- X,Y,Z Vertex 1 {m}
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 2 {m}
  38.011752475536, 132.104208939642, 0,   !- X,Y,Z Vertex 3 {m}
  38.011752475536, 132.104208939642, 30;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7ee1e936-e32e-4fcc-bdc1-4c1ee93c3035}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {0c169f53-96d0-4312-88cf-4957681a308a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.6728097071079, 0.000114142581935539, 30, !- X,Y,Z Vertex 1 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 2 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a5a7bbe2-04f9-413c-a335-c422c5d3aa48}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {0c169f53-96d0-4312-88cf-4957681a308a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 30,  !- X,Y,Z Vertex 1 {m}
  38.011752475536, 132.104208939642, 0,   !- X,Y,Z Vertex 2 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 3 {m}
  -1.86645365829463e-010, 119.590710206907, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5326fcee-06b0-4cbe-a20e-ef78a136395a}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {0c169f53-96d0-4312-88cf-4957681a308a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  157.025396016076, 84.9651017842731, 30, !- X,Y,Z Vertex 1 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 2 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 3 {m}
  142.401172155441, 129.065284181841, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {def00a20-81b8-4ed1-b82e-f24e40a76260}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {0c169f53-96d0-4312-88cf-4957681a308a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 4 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 5 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 6 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 7 {m}
  38.011752475536, 132.104208939642, 0;   !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {adf168e6-1668-42b3-b8d7-7954b03ea207}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {0c169f53-96d0-4312-88cf-4957681a308a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 30,  !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 30, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 30, !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 30, !- X,Y,Z Vertex 4 {m}
  48.7174483069551, 49.3085823766617, 30, !- X,Y,Z Vertex 5 {m}
  157.025396016076, 84.9651017842731, 30, !- X,Y,Z Vertex 6 {m}
  142.401172155441, 129.065284181841, 30, !- X,Y,Z Vertex 7 {m}
  48.6737398372909, 98.2089871609509, 30; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {c3f39428-858b-4b3b-9f4c-795b17c4e7f2}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {0c169f53-96d0-4312-88cf-4957681a308a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.401172155441, 129.065284181841, 30, !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 2 {m}
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 3 {m}
  48.6737398372909, 98.2089871609509, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {72a2ab1c-a0ea-4fb9-bef5-86ded22923fd}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {0c169f53-96d0-4312-88cf-4957681a308a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.7174483069551, 49.3085823766617, 30, !- X,Y,Z Vertex 1 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 3 {m}
  157.025396016076, 84.9651017842731, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ccd999f9-65a7-47fc-93a0-db32307e0365}, !- Handle
  Building Hospital 2 Space 3,            !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {03fbca59-aef0-436c-965f-3ce07b48a40e}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {ccd999f9-65a7-47fc-93a0-db32307e0365}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 4 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 5 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 6 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 7 {m}
  38.011752475536, 132.104208939642, 0;   !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {fa1b11a4-c01b-4320-aa5f-c1d4e508bde9}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {ccd999f9-65a7-47fc-93a0-db32307e0365}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  157.025396016076, 84.9651017842731, 24, !- X,Y,Z Vertex 1 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 2 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 3 {m}
  142.401172155441, 129.065284181841, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e6b7c56b-256d-4e7a-9e86-3e7dc5c633dc}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {ccd999f9-65a7-47fc-93a0-db32307e0365}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.401172155441, 129.065284181841, 24, !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 2 {m}
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 3 {m}
  48.6737398372909, 98.2089871609509, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a7ab90ec-3fc6-414d-b2fd-4f4db26bd3bf}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {ccd999f9-65a7-47fc-93a0-db32307e0365}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.7174483069551, 49.3085823766617, 24, !- X,Y,Z Vertex 1 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 3 {m}
  157.025396016076, 84.9651017842731, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {782e45a0-a05c-49fd-89c0-2bb8e56ad9ed}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {ccd999f9-65a7-47fc-93a0-db32307e0365}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2358846407182, 7.70403013445575, 24, !- X,Y,Z Vertex 1 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 2 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7fd7eb40-9d07-4d15-9511-b7d4591b4479}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {ccd999f9-65a7-47fc-93a0-db32307e0365}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 24,  !- X,Y,Z Vertex 1 {m}
  38.011752475536, 132.104208939642, 0,   !- X,Y,Z Vertex 2 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 3 {m}
  -1.86645365829463e-010, 119.590710206907, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a469b3a2-c36c-4f44-b3d6-635c872e3acc}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {ccd999f9-65a7-47fc-93a0-db32307e0365}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.6728097071079, 0.000114142581935539, 24, !- X,Y,Z Vertex 1 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 2 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e575c754-4fa2-457c-98b3-6e9e04dce989}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {ccd999f9-65a7-47fc-93a0-db32307e0365}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.86645365829463e-010, 119.590710206907, 24, !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 3 {m}
  39.6728097071079, 0.000114142581935539, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dbdb6e9a-cb43-44d5-9275-284449214fde}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {ccd999f9-65a7-47fc-93a0-db32307e0365}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 24, !- X,Y,Z Vertex 1 {m}
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 2 {m}
  38.011752475536, 132.104208939642, 0,   !- X,Y,Z Vertex 3 {m}
  38.011752475536, 132.104208939642, 24;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2cceec04-e8f2-4328-ace1-c6b7185d08b4}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {ccd999f9-65a7-47fc-93a0-db32307e0365}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 24,  !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 24, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 24, !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 24, !- X,Y,Z Vertex 4 {m}
  48.7174483069551, 49.3085823766617, 24, !- X,Y,Z Vertex 5 {m}
  157.025396016076, 84.9651017842731, 24, !- X,Y,Z Vertex 6 {m}
  142.401172155441, 129.065284181841, 24, !- X,Y,Z Vertex 7 {m}
  48.6737398372909, 98.2089871609509, 24; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurfaceGroup,
  {f788b9dd-c48c-4af1-9a6a-54abe48a9770}, !- Handle
  Building Hospital 2 Space 4,            !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {68cf7aa7-b917-49e9-963a-889adf69cb25}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {f788b9dd-c48c-4af1-9a6a-54abe48a9770}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  157.025396016076, 84.9651017842731, 9,  !- X,Y,Z Vertex 1 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 2 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 3 {m}
  142.401172155441, 129.065284181841, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {104acc47-4fee-470e-b86c-d2f6d5940ea5}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {f788b9dd-c48c-4af1-9a6a-54abe48a9770}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.7174483069551, 49.3085823766617, 9,  !- X,Y,Z Vertex 1 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 3 {m}
  157.025396016076, 84.9651017842731, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {19120ffe-99a9-4f27-af31-4212e331dcef}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {f788b9dd-c48c-4af1-9a6a-54abe48a9770}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.401172155441, 129.065284181841, 9,  !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 2 {m}
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 3 {m}
  48.6737398372909, 98.2089871609509, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f00e2560-f6a3-4a3a-8d18-e9b0fde44583}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {f788b9dd-c48c-4af1-9a6a-54abe48a9770}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 9,   !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 9, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 9, !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 9,  !- X,Y,Z Vertex 4 {m}
  48.7174483069551, 49.3085823766617, 9,  !- X,Y,Z Vertex 5 {m}
  157.025396016076, 84.9651017842731, 9,  !- X,Y,Z Vertex 6 {m}
  142.401172155441, 129.065284181841, 9,  !- X,Y,Z Vertex 7 {m}
  48.6737398372909, 98.2089871609509, 9;  !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {6facc252-c298-47b5-a721-2d9da3ac46bc}, !- Handle
  Shading Surface 45,                     !- Name
  ,                                       !- Construction Name
  {f788b9dd-c48c-4af1-9a6a-54abe48a9770}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 1 {m}
  142.401172155441, 129.065284181841, 0,  !- X,Y,Z Vertex 2 {m}
  157.025396016076, 84.9651017842731, 0,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 4 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 5 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 6 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 7 {m}
  38.011752475536, 132.104208939642, 0;   !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {93c84e1e-e930-4b79-a512-87707c0ff662}, !- Handle
  Shading Surface 46,                     !- Name
  ,                                       !- Construction Name
  {f788b9dd-c48c-4af1-9a6a-54abe48a9770}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.86645365829463e-010, 119.590710206907, 9, !- X,Y,Z Vertex 1 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 2 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 3 {m}
  39.6728097071079, 0.000114142581935539, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b508f7d5-eaa0-4adb-9f06-85967e993946}, !- Handle
  Shading Surface 47,                     !- Name
  ,                                       !- Construction Name
  {f788b9dd-c48c-4af1-9a6a-54abe48a9770}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2358846407182, 7.70403013445575, 9,  !- X,Y,Z Vertex 1 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 2 {m}
  48.7174483069551, 49.3085823766617, 0,  !- X,Y,Z Vertex 3 {m}
  48.7174483069551, 49.3085823766617, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a587df9f-7a29-4b0b-a7a6-2b9dde29f6d2}, !- Handle
  Shading Surface 48,                     !- Name
  ,                                       !- Construction Name
  {f788b9dd-c48c-4af1-9a6a-54abe48a9770}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.011752475536, 132.104208939642, 9,   !- X,Y,Z Vertex 1 {m}
  38.011752475536, 132.104208939642, 0,   !- X,Y,Z Vertex 2 {m}
  -1.86645365829463e-010, 119.590710206907, 0, !- X,Y,Z Vertex 3 {m}
  -1.86645365829463e-010, 119.590710206907, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {92c342f1-b7f2-4640-8065-d57db342950e}, !- Handle
  Shading Surface 49,                     !- Name
  ,                                       !- Construction Name
  {f788b9dd-c48c-4af1-9a6a-54abe48a9770}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.6728097071079, 0.000114142581935539, 9, !- X,Y,Z Vertex 1 {m}
  39.6728097071079, 0.000114142581935539, 0, !- X,Y,Z Vertex 2 {m}
  62.2358846407182, 7.70403013445575, 0,  !- X,Y,Z Vertex 3 {m}
  62.2358846407182, 7.70403013445575, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b53a2e1c-5571-4995-b4e2-96cf00cee13f}, !- Handle
  Shading Surface 50,                     !- Name
  ,                                       !- Construction Name
  {f788b9dd-c48c-4af1-9a6a-54abe48a9770}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6737398372909, 98.2089871609509, 9,  !- X,Y,Z Vertex 1 {m}
  48.6737398372909, 98.2089871609509, 0,  !- X,Y,Z Vertex 2 {m}
  38.011752475536, 132.104208939642, 0,   !- X,Y,Z Vertex 3 {m}
  38.011752475536, 132.104208939642, 9;   !- X,Y,Z Vertex 4 {m}

OS:DefaultScheduleSet,
  {aea42bf8-b160-46ac-b173-dd508fbd499f}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52bf898a-2422-4267-8b32-72814af74f01}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {2c79d049-c625-447e-9e45-cd82fa24b1e8}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4a532b0-e468-43fe-a151-4d413a99ef27}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {b3a7cf2c-47fe-4e25-b290-d8504cc63969}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96cb2c3a-70ac-4417-91a4-8646b94e65fd}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Heating Setpoint Temperature Schedule Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {f27ea770-782e-4464-9917-8dadee1820cf}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5a13e69f-8853-453e-ab7c-fa5334521ee2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8a2fb289-97ec-4af1-aa9d-9aab0663155d}, !- Plant Side Inlet Node Name
  {bd66edfa-74b2-41e5-9afe-28760f306f96}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f730c10e-d7ad-459e-8b15-e8f177242649}, !- Demand Side Inlet Node Name
  {c8c9303e-1546-4ce8-8fff-c4cc3016ec74}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {12390d16-2306-4de0-8fe1-bcb87d192be6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3f9a5308-f086-4ec9-8252-76e5a45d10a0}, !- Demand Mixer Name
  {9e842242-10b8-4976-8374-d70ae7717d97}, !- Demand Splitter Name
  {1c479605-693c-4973-87c3-91fe5d013e28}, !- Supply Mixer Name
  {30537b69-4131-4255-94bf-23159aad989e}; !- Supply Splitter Name

OS:Node,
  {fbb78c56-c5b2-481c-a6d9-8ad093c7ca37}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {8a2fb289-97ec-4af1-aa9d-9aab0663155d}, !- Inlet Port
  {febeed04-e7d1-46e7-8933-9df93fc0ce99}; !- Outlet Port

OS:Node,
  {5a13e69f-8853-453e-ab7c-fa5334521ee2}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {b6396da3-31d6-445e-9cdd-7fe18f8457b2}, !- Inlet Port
  {bd66edfa-74b2-41e5-9afe-28760f306f96}; !- Outlet Port

OS:Node,
  {b09326ff-56d3-4ef7-90c0-6cdc6371f8bc}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {02ecbf1e-f072-40fc-9780-d367119c5ed2}, !- Inlet Port
  {fab3990a-7344-450f-ae08-5baf68a6d715}; !- Outlet Port

OS:Connector:Mixer,
  {1c479605-693c-4973-87c3-91fe5d013e28}, !- Handle
  Connector Mixer 7,                      !- Name
  {2812c709-8b43-4025-bba6-f32826f9416a}, !- Outlet Branch Name
  {6c079ba7-6ebc-4d8b-833e-9eaf721959e5}, !- Inlet Branch Name 1
  {c20f217d-ca13-4416-a25e-653e00565955}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {30537b69-4131-4255-94bf-23159aad989e}, !- Handle
  Connector Splitter 7,                   !- Name
  {2fee506d-2503-4003-8e03-f3bebb7ba409}, !- Inlet Branch Name
  {02ecbf1e-f072-40fc-9780-d367119c5ed2}, !- Outlet Branch Name 1
  {70bbc9e6-22ff-4102-8ec2-ff0f81bb7224}; !- Outlet Branch Name 2

OS:Connection,
  {8a2fb289-97ec-4af1-aa9d-9aab0663155d}, !- Handle
  {2afb94c7-5ec7-44dd-ad11-ab069fc065c8}, !- Name
  {f27ea770-782e-4464-9917-8dadee1820cf}, !- Source Object
  14,                                     !- Outlet Port
  {fbb78c56-c5b2-481c-a6d9-8ad093c7ca37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ecbf1e-f072-40fc-9780-d367119c5ed2}, !- Handle
  {457be9de-f0f9-422a-999b-8f54642e0b67}, !- Name
  {30537b69-4131-4255-94bf-23159aad989e}, !- Source Object
  3,                                      !- Outlet Port
  {b09326ff-56d3-4ef7-90c0-6cdc6371f8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd66edfa-74b2-41e5-9afe-28760f306f96}, !- Handle
  {8e705295-1fa7-490f-92ad-3f56e599d8d1}, !- Name
  {5a13e69f-8853-453e-ab7c-fa5334521ee2}, !- Source Object
  3,                                      !- Outlet Port
  {f27ea770-782e-4464-9917-8dadee1820cf}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {91142ed0-7ba8-4fac-9391-bb05a9a3774d}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {f730c10e-d7ad-459e-8b15-e8f177242649}, !- Inlet Port
  {2cf41b81-9644-4530-ab00-8018439d36b9}; !- Outlet Port

OS:Node,
  {14d8a49f-da98-4aa6-bd3d-e12844c5e12d}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {d0dc2bcb-a563-4fd8-a756-097a41c80bd6}, !- Inlet Port
  {c8c9303e-1546-4ce8-8fff-c4cc3016ec74}; !- Outlet Port

OS:Node,
  {840e49e1-1349-45d1-919e-083888c83305}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {377590e6-616b-4dd9-8182-494cd0181bc0}, !- Inlet Port
  {7cc74fb4-35a3-4143-8013-488271b425c9}; !- Outlet Port

OS:Connector:Mixer,
  {3f9a5308-f086-4ec9-8252-76e5a45d10a0}, !- Handle
  Connector Mixer 8,                      !- Name
  {c786e8cf-d83f-46fd-8809-c39bdcf18fa5}, !- Outlet Branch Name
  {99e8de32-421e-49cf-9b10-27d0a86b7dbb}, !- Inlet Branch Name 1
  {878482cf-8005-454b-8f97-6c280577aa56}, !- Inlet Branch Name 2
  {4645af7f-ddc5-4860-a096-8b52ccaeb59f}, !- Inlet Branch Name 3
  {c47b933c-9fb3-4b34-86c1-d59cd01339d1}, !- Inlet Branch Name 4
  {641cb5bf-c68a-4e4b-a03a-3c21e7de6520}, !- Inlet Branch Name 5
  {5fbfa35d-061a-47db-bd51-3ff6366c0cc1}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {9e842242-10b8-4976-8374-d70ae7717d97}, !- Handle
  Connector Splitter 8,                   !- Name
  {5c734e8a-e042-48ed-a62c-974fb280b2f8}, !- Inlet Branch Name
  {377590e6-616b-4dd9-8182-494cd0181bc0}, !- Outlet Branch Name 1
  {9082919a-5da0-4e38-a04a-16a53027875e}, !- Outlet Branch Name 2
  {66c45367-a5ec-4fe9-8c70-f2f898145106}, !- Outlet Branch Name 3
  {615cef15-2291-4ebf-8214-7bfc4656d1b0}, !- Outlet Branch Name 4
  {24e3b1d1-b61f-4716-a054-f35d14912730}, !- Outlet Branch Name 5
  {d8489034-a98f-42d4-8d0f-caa23af73bf5}; !- Outlet Branch Name 6

OS:Connection,
  {f730c10e-d7ad-459e-8b15-e8f177242649}, !- Handle
  {690e1fac-dace-44ac-bcf3-6b50425132b5}, !- Name
  {f27ea770-782e-4464-9917-8dadee1820cf}, !- Source Object
  17,                                     !- Outlet Port
  {91142ed0-7ba8-4fac-9391-bb05a9a3774d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {377590e6-616b-4dd9-8182-494cd0181bc0}, !- Handle
  {1720e6c6-2438-49ca-a322-a9f4669c3a25}, !- Name
  {9e842242-10b8-4976-8374-d70ae7717d97}, !- Source Object
  3,                                      !- Outlet Port
  {840e49e1-1349-45d1-919e-083888c83305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8c9303e-1546-4ce8-8fff-c4cc3016ec74}, !- Handle
  {cbe85ecc-5aa2-413c-8720-baa3fdabbf85}, !- Name
  {14d8a49f-da98-4aa6-bd3d-e12844c5e12d}, !- Source Object
  3,                                      !- Outlet Port
  {f27ea770-782e-4464-9917-8dadee1820cf}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6c899c14-a5d3-49ec-8cad-69ec38fedb28}, !- Handle
  {f27ea770-782e-4464-9917-8dadee1820cf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {12390d16-2306-4de0-8fe1-bcb87d192be6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {a7cfb03b-21e8-41cf-a644-4f186d9e7bd5}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  {bb439002-e88e-4fe6-8613-5fc1755b66df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb439002-e88e-4fe6-8613-5fc1755b66df}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e29816b3-afbb-4101-b059-e97d1e55f58f}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {a7cfb03b-21e8-41cf-a644-4f186d9e7bd5}, !- Schedule Name
  {5a13e69f-8853-453e-ab7c-fa5334521ee2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a9c3fa2c-0329-4e85-a5b2-b67a68aaa50c}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {febeed04-e7d1-46e7-8933-9df93fc0ce99}, !- Inlet Node Name
  {33d00728-3db7-4be4-85a0-f7521b38e600}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {62328d8f-ffe2-4e24-a2c7-7d4c0912d059}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {33d00728-3db7-4be4-85a0-f7521b38e600}, !- Inlet Port
  {2fee506d-2503-4003-8e03-f3bebb7ba409}; !- Outlet Port

OS:Connection,
  {febeed04-e7d1-46e7-8933-9df93fc0ce99}, !- Handle
  {ccf7c30a-7f76-4427-8e0a-481c0fc99d27}, !- Name
  {fbb78c56-c5b2-481c-a6d9-8ad093c7ca37}, !- Source Object
  3,                                      !- Outlet Port
  {a9c3fa2c-0329-4e85-a5b2-b67a68aaa50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d00728-3db7-4be4-85a0-f7521b38e600}, !- Handle
  {dfa7dc47-6cb5-4d7e-91cc-4e343b0013cd}, !- Name
  {a9c3fa2c-0329-4e85-a5b2-b67a68aaa50c}, !- Source Object
  3,                                      !- Outlet Port
  {62328d8f-ffe2-4e24-a2c7-7d4c0912d059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fee506d-2503-4003-8e03-f3bebb7ba409}, !- Handle
  {e10fb4f9-1479-4b07-90fe-7b5145a41320}, !- Name
  {62328d8f-ffe2-4e24-a2c7-7d4c0912d059}, !- Source Object
  3,                                      !- Outlet Port
  {30537b69-4131-4255-94bf-23159aad989e}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {a1077f4b-8c70-468b-989e-83460b4378af}, !- Handle
  Boiler 8571kBtu/hr 0.75 Thermal Eff,    !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {d1dd108c-adfa-4589-857c-23bf6f3edda8}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {fab3990a-7344-450f-ae08-5baf68a6d715}, !- Boiler Water Inlet Node Name
  {4c2d0b67-a3ba-4a50-a883-c754023eddbe}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {09024f64-65ce-40d6-af33-41b97c033c71}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {4c2d0b67-a3ba-4a50-a883-c754023eddbe}, !- Inlet Port
  {6c079ba7-6ebc-4d8b-833e-9eaf721959e5}; !- Outlet Port

OS:Connection,
  {fab3990a-7344-450f-ae08-5baf68a6d715}, !- Handle
  {86c10eb7-3e8e-4fc7-b40d-ec3213fa8246}, !- Name
  {b09326ff-56d3-4ef7-90c0-6cdc6371f8bc}, !- Source Object
  3,                                      !- Outlet Port
  {a1077f4b-8c70-468b-989e-83460b4378af}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4c2d0b67-a3ba-4a50-a883-c754023eddbe}, !- Handle
  {f5d4cc7f-d608-466d-882b-a9ab366bf0c1}, !- Name
  {a1077f4b-8c70-468b-989e-83460b4378af}, !- Source Object
  13,                                     !- Outlet Port
  {09024f64-65ce-40d6-af33-41b97c033c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c079ba7-6ebc-4d8b-833e-9eaf721959e5}, !- Handle
  {9db2a56a-d4a3-4193-bfa6-30bf0702ab1f}, !- Name
  {09024f64-65ce-40d6-af33-41b97c033c71}, !- Source Object
  3,                                      !- Outlet Port
  {1c479605-693c-4973-87c3-91fe5d013e28}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d28185c-07c8-4234-9be8-11179a4b5af0}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {f29feeab-6f89-46bc-98ef-c560f63a10d8}, !- Inlet Node Name
  {4d39ac0f-2309-4087-bd2f-063642dd7ee3}; !- Outlet Node Name

OS:Node,
  {d98102c6-68ff-425c-88ca-1bb7d9bcc60e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {70bbc9e6-22ff-4102-8ec2-ff0f81bb7224}, !- Inlet Port
  {f29feeab-6f89-46bc-98ef-c560f63a10d8}; !- Outlet Port

OS:Connection,
  {70bbc9e6-22ff-4102-8ec2-ff0f81bb7224}, !- Handle
  {e9c86e9d-db2d-44a1-bbb0-25677df611fe}, !- Name
  {30537b69-4131-4255-94bf-23159aad989e}, !- Source Object
  4,                                      !- Outlet Port
  {d98102c6-68ff-425c-88ca-1bb7d9bcc60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {476a09ae-b818-4abc-9007-561a5df9a9d8}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {4d39ac0f-2309-4087-bd2f-063642dd7ee3}, !- Inlet Port
  {c20f217d-ca13-4416-a25e-653e00565955}; !- Outlet Port

OS:Connection,
  {f29feeab-6f89-46bc-98ef-c560f63a10d8}, !- Handle
  {30a5e9cb-5902-46cd-bff8-d390e4a80bb8}, !- Name
  {d98102c6-68ff-425c-88ca-1bb7d9bcc60e}, !- Source Object
  3,                                      !- Outlet Port
  {6d28185c-07c8-4234-9be8-11179a4b5af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d39ac0f-2309-4087-bd2f-063642dd7ee3}, !- Handle
  {6f326dca-be74-4209-8d0b-86625dbe9163}, !- Name
  {6d28185c-07c8-4234-9be8-11179a4b5af0}, !- Source Object
  3,                                      !- Outlet Port
  {476a09ae-b818-4abc-9007-561a5df9a9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20f217d-ca13-4416-a25e-653e00565955}, !- Handle
  {02da7147-86ec-4230-8e91-115ae2640834}, !- Name
  {476a09ae-b818-4abc-9007-561a5df9a9d8}, !- Source Object
  3,                                      !- Outlet Port
  {1c479605-693c-4973-87c3-91fe5d013e28}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dfb032ca-9777-440f-a1f3-2613c06478c6}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {7cc74fb4-35a3-4143-8013-488271b425c9}, !- Inlet Node Name
  {fffb41bb-ff5d-41fc-b252-c9d3004182ee}; !- Outlet Node Name

OS:Node,
  {8bfaafcb-aa74-4695-8456-bf0d0051fd56}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {fffb41bb-ff5d-41fc-b252-c9d3004182ee}, !- Inlet Port
  {99e8de32-421e-49cf-9b10-27d0a86b7dbb}; !- Outlet Port

OS:Connection,
  {7cc74fb4-35a3-4143-8013-488271b425c9}, !- Handle
  {585589d0-9dd9-443e-b5db-61b12b1dd57b}, !- Name
  {840e49e1-1349-45d1-919e-083888c83305}, !- Source Object
  3,                                      !- Outlet Port
  {dfb032ca-9777-440f-a1f3-2613c06478c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fffb41bb-ff5d-41fc-b252-c9d3004182ee}, !- Handle
  {9903ef7a-df29-4d6c-aad7-73a0cf70791a}, !- Name
  {dfb032ca-9777-440f-a1f3-2613c06478c6}, !- Source Object
  3,                                      !- Outlet Port
  {8bfaafcb-aa74-4695-8456-bf0d0051fd56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e8de32-421e-49cf-9b10-27d0a86b7dbb}, !- Handle
  {23dd8e14-b6bd-4276-b3e5-f80cafe66936}, !- Name
  {8bfaafcb-aa74-4695-8456-bf0d0051fd56}, !- Source Object
  3,                                      !- Outlet Port
  {3f9a5308-f086-4ec9-8252-76e5a45d10a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa2cf6bd-0ab1-4568-b00e-0712916a17e7}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {39907dea-40d2-4375-af26-a613902b293d}, !- Inlet Node Name
  {b6396da3-31d6-445e-9cdd-7fe18f8457b2}; !- Outlet Node Name

OS:Node,
  {e60d18fb-f13e-4d12-ad53-b2cbd32a22d6}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {2812c709-8b43-4025-bba6-f32826f9416a}, !- Inlet Port
  {39907dea-40d2-4375-af26-a613902b293d}; !- Outlet Port

OS:Connection,
  {2812c709-8b43-4025-bba6-f32826f9416a}, !- Handle
  {5564384f-aa3a-4434-ad8c-162f23fce2d4}, !- Name
  {1c479605-693c-4973-87c3-91fe5d013e28}, !- Source Object
  2,                                      !- Outlet Port
  {e60d18fb-f13e-4d12-ad53-b2cbd32a22d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39907dea-40d2-4375-af26-a613902b293d}, !- Handle
  {2d20a5da-561a-4984-864f-c23b4d15f53f}, !- Name
  {e60d18fb-f13e-4d12-ad53-b2cbd32a22d6}, !- Source Object
  3,                                      !- Outlet Port
  {aa2cf6bd-0ab1-4568-b00e-0712916a17e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6396da3-31d6-445e-9cdd-7fe18f8457b2}, !- Handle
  {ad911d29-d2a5-4f9d-be11-ec4d65c37f89}, !- Name
  {aa2cf6bd-0ab1-4568-b00e-0712916a17e7}, !- Source Object
  3,                                      !- Outlet Port
  {5a13e69f-8853-453e-ab7c-fa5334521ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b0bfbee6-bbaf-46fa-8340-869e8efc4e75}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {2cf41b81-9644-4530-ab00-8018439d36b9}, !- Inlet Node Name
  {872fe521-a77e-47fe-aaca-f7b59ea6d9f1}; !- Outlet Node Name

OS:Node,
  {53bf3a5f-329c-4059-95e5-b275e624425d}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {872fe521-a77e-47fe-aaca-f7b59ea6d9f1}, !- Inlet Port
  {5c734e8a-e042-48ed-a62c-974fb280b2f8}; !- Outlet Port

OS:Connection,
  {2cf41b81-9644-4530-ab00-8018439d36b9}, !- Handle
  {ca94acd0-979b-4251-99dd-999adfd9d5a0}, !- Name
  {91142ed0-7ba8-4fac-9391-bb05a9a3774d}, !- Source Object
  3,                                      !- Outlet Port
  {b0bfbee6-bbaf-46fa-8340-869e8efc4e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872fe521-a77e-47fe-aaca-f7b59ea6d9f1}, !- Handle
  {b4073c39-c594-432f-9443-25df3da19e0c}, !- Name
  {b0bfbee6-bbaf-46fa-8340-869e8efc4e75}, !- Source Object
  3,                                      !- Outlet Port
  {53bf3a5f-329c-4059-95e5-b275e624425d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c734e8a-e042-48ed-a62c-974fb280b2f8}, !- Handle
  {6fbedf41-f3da-4f83-8201-4ac616d35e37}, !- Name
  {53bf3a5f-329c-4059-95e5-b275e624425d}, !- Source Object
  3,                                      !- Outlet Port
  {9e842242-10b8-4976-8374-d70ae7717d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0ae5b1ac-f12e-4727-8480-00c5de2d1ea2}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {7bd60829-c7a5-49d7-b121-6db84f4d8f76}, !- Inlet Node Name
  {d0dc2bcb-a563-4fd8-a756-097a41c80bd6}; !- Outlet Node Name

OS:Node,
  {b54e682e-3d8e-4062-8a1e-3696999a3a91}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {c786e8cf-d83f-46fd-8809-c39bdcf18fa5}, !- Inlet Port
  {7bd60829-c7a5-49d7-b121-6db84f4d8f76}; !- Outlet Port

OS:Connection,
  {c786e8cf-d83f-46fd-8809-c39bdcf18fa5}, !- Handle
  {12769b65-ff38-4525-985c-f427718396bc}, !- Name
  {3f9a5308-f086-4ec9-8252-76e5a45d10a0}, !- Source Object
  2,                                      !- Outlet Port
  {b54e682e-3d8e-4062-8a1e-3696999a3a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd60829-c7a5-49d7-b121-6db84f4d8f76}, !- Handle
  {6fce883d-25bc-44a8-9555-796a563b0f35}, !- Name
  {b54e682e-3d8e-4062-8a1e-3696999a3a91}, !- Source Object
  3,                                      !- Outlet Port
  {0ae5b1ac-f12e-4727-8480-00c5de2d1ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0dc2bcb-a563-4fd8-a756-097a41c80bd6}, !- Handle
  {c339e21c-e133-470a-85ae-5e9aad8b87bb}, !- Name
  {0ae5b1ac-f12e-4727-8480-00c5de2d1ea2}, !- Source Object
  3,                                      !- Outlet Port
  {14d8a49f-da98-4aa6-bd3d-e12844c5e12d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0a465f9f-d3ae-4744-994c-9515a7d7f3ed}, !- Handle
  Building Story 2 ThermalZone PTAC Fan,  !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {875e606d-3186-452e-9d2a-55738fff3b1a}, !- Handle
  Hot Water Loop Water Htg Coil,          !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2ec19219-46a0-49c8-9029-b3cd25bb9b05}, !- Water Inlet Node Name
  {33f67730-ea39-4af6-9216-89dd84c0a61c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad185cb7-5efe-4122-b26c-6dc7b18bb039}, !- Handle
  Hot Water Loop Water Htg Coil Inlet Water Node, !- Name
  {9082919a-5da0-4e38-a04a-16a53027875e}, !- Inlet Port
  {2ec19219-46a0-49c8-9029-b3cd25bb9b05}; !- Outlet Port

OS:Connection,
  {9082919a-5da0-4e38-a04a-16a53027875e}, !- Handle
  {8ef0587b-0d5d-4e84-8499-3fd9746dac7a}, !- Name
  {9e842242-10b8-4976-8374-d70ae7717d97}, !- Source Object
  4,                                      !- Outlet Port
  {ad185cb7-5efe-4122-b26c-6dc7b18bb039}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d4d9caf-4be0-4250-928d-fd65aa1c1a07}, !- Handle
  Hot Water Loop Water Htg Coil Outlet Water Node, !- Name
  {33f67730-ea39-4af6-9216-89dd84c0a61c}, !- Inlet Port
  {878482cf-8005-454b-8f97-6c280577aa56}; !- Outlet Port

OS:Connection,
  {2ec19219-46a0-49c8-9029-b3cd25bb9b05}, !- Handle
  {55bd1066-1892-4987-b04a-3027d9599af4}, !- Name
  {ad185cb7-5efe-4122-b26c-6dc7b18bb039}, !- Source Object
  3,                                      !- Outlet Port
  {875e606d-3186-452e-9d2a-55738fff3b1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {33f67730-ea39-4af6-9216-89dd84c0a61c}, !- Handle
  {113d951e-d300-4b11-b209-f86bf4818d7c}, !- Name
  {875e606d-3186-452e-9d2a-55738fff3b1a}, !- Source Object
  6,                                      !- Outlet Port
  {7d4d9caf-4be0-4250-928d-fd65aa1c1a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878482cf-8005-454b-8f97-6c280577aa56}, !- Handle
  {cc12c879-8a43-4c56-bf2d-d6961683fc0f}, !- Name
  {7d4d9caf-4be0-4250-928d-fd65aa1c1a07}, !- Source Object
  3,                                      !- Outlet Port
  {3f9a5308-f086-4ec9-8252-76e5a45d10a0}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {96a6a92d-62e9-4326-8276-5b0174f0a437}, !- Handle
  Hot Water Loop Water Htg Coil Controller, !- Name
  {875e606d-3186-452e-9d2a-55738fff3b1a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {b089d8d0-ba2e-4e3e-b992-423db2bd06b0}, !- Handle
  Building Story 2 ThermalZone PTAC 1spd DX AC Clg Coil 1796kBtu/hr 9.3EER, !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b61a015-7a3c-48d6-aa6b-229ae7005ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1ab9016-9d12-4723-aa0a-fe7a0cecac17}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3a9677a-88db-4d97-843c-5383771a963a}, !- Energy Input Ratio Function of Temperature Curve Name
  {38f489c5-650e-40b0-b985-a1c48fb1d4b5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5fb06c29-b2cd-4bf4-aa15-50fbcee898cd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3b279c2b-c99e-4f72-9c2a-c94cef635fa9}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89d542e8-d271-4b79-b471-82ccdacdc2f7}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {84d151e8-a09f-40ec-877b-c3c0f7a1e207}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7094cc32-4325-4995-a354-a60ca05b37de}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {591a0ce1-8cc8-48e6-86c7-e0d14431ba4b}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {51388ec1-f89f-4e2e-b9d3-106f058abbec}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {318ba8f7-fc84-47d1-8823-715a75421b29}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {50a8eb70-aae7-4509-b918-eeb8e11772e1}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3bb5f764-2294-42e0-a7ad-071b6001860b}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {11992b4b-d694-4ff6-94bc-ddaf75e2e91d}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {de99869a-7a69-4058-bd76-0e73f66261b6}, !- Handle
  Building Story 2 ThermalZone PTAC,      !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  {a3f3d1bc-67ec-4ddf-be84-163eabc1e7ff}, !- Air Inlet Node Name
  {238bcf68-d78a-43ab-a10b-01191934c059}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0a465f9f-d3ae-4744-994c-9515a7d7f3ed}, !- Supply Air Fan Name
  {875e606d-3186-452e-9d2a-55738fff3b1a}, !- Heating Coil Name
  {b089d8d0-ba2e-4e3e-b992-423db2bd06b0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e76d3dbc-edf7-4089-9945-7740cd71f746}, !- Handle
  Building Story 2 ThermalZone PTAC Inlet Air Node, !- Name
  {5bc6a99c-f462-4aba-8b63-69f23cf9acdb}, !- Inlet Port
  {a3f3d1bc-67ec-4ddf-be84-163eabc1e7ff}; !- Outlet Port

OS:Connection,
  {5bc6a99c-f462-4aba-8b63-69f23cf9acdb}, !- Handle
  {dde0785c-05c8-436d-b15c-d31a17ad7678}, !- Name
  {93604bf6-964b-4fa8-bf17-9c1ffeb324b2}, !- Source Object
  3,                                      !- Outlet Port
  {e76d3dbc-edf7-4089-9945-7740cd71f746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f3d1bc-67ec-4ddf-be84-163eabc1e7ff}, !- Handle
  {ae6d17f0-199c-466e-a16c-381ff151c665}, !- Name
  {e76d3dbc-edf7-4089-9945-7740cd71f746}, !- Source Object
  3,                                      !- Outlet Port
  {de99869a-7a69-4058-bd76-0e73f66261b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c73dd36-ed03-44f1-9d7a-9bcbc40b5f78}, !- Handle
  Building Story 2 ThermalZone PTAC Outlet Air Node, !- Name
  {238bcf68-d78a-43ab-a10b-01191934c059}, !- Inlet Port
  {eafaef79-cd0a-4260-9704-29c4485d176b}; !- Outlet Port

OS:Connection,
  {eafaef79-cd0a-4260-9704-29c4485d176b}, !- Handle
  {00701eb0-47e4-4655-8ecc-c62bea2b6b7c}, !- Name
  {1c73dd36-ed03-44f1-9d7a-9bcbc40b5f78}, !- Source Object
  3,                                      !- Outlet Port
  {3d5f7638-9e0e-45fc-b31c-6da33920ab91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {238bcf68-d78a-43ab-a10b-01191934c059}, !- Handle
  {db1b4dc8-3fb5-47a3-aff3-f4fabb3cc957}, !- Name
  {de99869a-7a69-4058-bd76-0e73f66261b6}, !- Source Object
  4,                                      !- Outlet Port
  {1c73dd36-ed03-44f1-9d7a-9bcbc40b5f78}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {dcb12597-ce33-4da1-a1f4-cd9353f70599}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {65f7cd57-122d-4632-8154-e2513878b917}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5254611f-d4d4-4dd0-9edf-464c313627a7}, !- Plant Side Inlet Node Name
  {528ecc15-c283-492c-bf03-ad04a80ee01e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e8aae31c-f209-47c5-a14b-65765299a23b}, !- Demand Side Inlet Node Name
  {5e5c80e3-5f01-4adb-831a-a640395b1ad8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5c485980-f6b7-49ae-b81f-cdc0ac77f09a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ebdb23e7-ef5b-468f-9b9b-3a046265cf3b}, !- Demand Mixer Name
  {37735d9f-e1b6-4240-904a-f0ab240a6847}, !- Demand Splitter Name
  {9836c396-abdb-422f-99ec-564531de611f}, !- Supply Mixer Name
  {a051bfe8-01b0-4eb7-a84c-09793d9a4bee}; !- Supply Splitter Name

OS:Node,
  {249ee95a-b245-432b-8242-947559397bdc}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {5254611f-d4d4-4dd0-9edf-464c313627a7}, !- Inlet Port
  {a33a1c28-7bf8-4d15-a215-5cabf409e490}; !- Outlet Port

OS:Node,
  {65f7cd57-122d-4632-8154-e2513878b917}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {a46cacc1-9524-4005-8ebc-3b9860d9efc0}, !- Inlet Port
  {528ecc15-c283-492c-bf03-ad04a80ee01e}; !- Outlet Port

OS:Node,
  {49e6c085-8ae5-48e5-9f78-f02c09925824}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Inlet Water Node, !- Name
  {210b22c3-2bfc-40ac-b801-c1a26d7b2b3b}, !- Inlet Port
  {da7a336e-fc4b-4587-b73f-2d9906981403}; !- Outlet Port

OS:Connector:Mixer,
  {9836c396-abdb-422f-99ec-564531de611f}, !- Handle
  Connector Mixer 9,                      !- Name
  {adab13db-8ed0-41cb-8375-b90ebbb3d762}, !- Outlet Branch Name
  {ae7c0018-5bec-4d4d-8431-7c0caca00b4b}, !- Inlet Branch Name 1
  {84ebcf4a-f646-4655-aefb-4ca493929aa9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a051bfe8-01b0-4eb7-a84c-09793d9a4bee}, !- Handle
  Connector Splitter 9,                   !- Name
  {d797b1fc-621e-4f57-a743-87cdeb7c5731}, !- Inlet Branch Name
  {210b22c3-2bfc-40ac-b801-c1a26d7b2b3b}, !- Outlet Branch Name 1
  {6d603a36-d7dc-4ea0-825c-97facaa930af}; !- Outlet Branch Name 2

OS:Connection,
  {5254611f-d4d4-4dd0-9edf-464c313627a7}, !- Handle
  {838bcdba-2902-4d0b-b552-dbe4c5173523}, !- Name
  {dcb12597-ce33-4da1-a1f4-cd9353f70599}, !- Source Object
  14,                                     !- Outlet Port
  {249ee95a-b245-432b-8242-947559397bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {210b22c3-2bfc-40ac-b801-c1a26d7b2b3b}, !- Handle
  {6e941546-7590-4fb9-afd6-ed5a2a1f6d15}, !- Name
  {a051bfe8-01b0-4eb7-a84c-09793d9a4bee}, !- Source Object
  3,                                      !- Outlet Port
  {49e6c085-8ae5-48e5-9f78-f02c09925824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {528ecc15-c283-492c-bf03-ad04a80ee01e}, !- Handle
  {73f9550d-ee49-4c68-9155-6d9c3bca4830}, !- Name
  {65f7cd57-122d-4632-8154-e2513878b917}, !- Source Object
  3,                                      !- Outlet Port
  {dcb12597-ce33-4da1-a1f4-cd9353f70599}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {77bc4710-b13e-4bae-97b3-7538b08395c4}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {e8aae31c-f209-47c5-a14b-65765299a23b}, !- Inlet Port
  {3f3866ab-325e-4d14-9276-efc88291c62f}; !- Outlet Port

OS:Node,
  {1e3e59b8-8869-4738-9dfd-c48740c05cd8}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {16c92fb3-e1e3-4fc5-b5d8-ce167db9e816}, !- Inlet Port
  {5e5c80e3-5f01-4adb-831a-a640395b1ad8}; !- Outlet Port

OS:Node,
  {3c4ececa-cecc-4dc0-a6a0-94d6201dfc0b}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {cf930ac1-265b-4a8c-9980-8efa6a5966f2}, !- Inlet Port
  {94d50f9b-d80d-4548-939b-fed61ef9171e}; !- Outlet Port

OS:Connector:Mixer,
  {ebdb23e7-ef5b-468f-9b9b-3a046265cf3b}, !- Handle
  Connector Mixer 10,                     !- Name
  {63364fcf-f39f-4650-b920-13a3fa64edd5}, !- Outlet Branch Name
  {b94d0db1-7ebb-414e-aa26-69d04e646eaf}, !- Inlet Branch Name 1
  {6ab5af37-b686-4176-8563-77c0f905eb31}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {37735d9f-e1b6-4240-904a-f0ab240a6847}, !- Handle
  Connector Splitter 10,                  !- Name
  {a6e69ba5-bd1d-44f3-ac91-03a809103852}, !- Inlet Branch Name
  {cf930ac1-265b-4a8c-9980-8efa6a5966f2}, !- Outlet Branch Name 1
  {e3eac1e1-e50f-4874-984b-daf33f60bef8}; !- Outlet Branch Name 2

OS:Connection,
  {e8aae31c-f209-47c5-a14b-65765299a23b}, !- Handle
  {80286dc0-d625-491d-8d0e-1a3b05141a1b}, !- Name
  {dcb12597-ce33-4da1-a1f4-cd9353f70599}, !- Source Object
  17,                                     !- Outlet Port
  {77bc4710-b13e-4bae-97b3-7538b08395c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf930ac1-265b-4a8c-9980-8efa6a5966f2}, !- Handle
  {d66f3858-6cbb-40a5-bb58-7d29af5b8da7}, !- Name
  {37735d9f-e1b6-4240-904a-f0ab240a6847}, !- Source Object
  3,                                      !- Outlet Port
  {3c4ececa-cecc-4dc0-a6a0-94d6201dfc0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e5c80e3-5f01-4adb-831a-a640395b1ad8}, !- Handle
  {833c1a7d-37e0-4cf6-b753-dcca56488994}, !- Name
  {1e3e59b8-8869-4738-9dfd-c48740c05cd8}, !- Source Object
  3,                                      !- Outlet Port
  {dcb12597-ce33-4da1-a1f4-cd9353f70599}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f65b8ae5-2301-4285-aef4-d84d3b744e35}, !- Handle
  {dcb12597-ce33-4da1-a1f4-cd9353f70599}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5c485980-f6b7-49ae-b81f-cdc0ac77f09a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {b72366fa-73e8-43b8-bdad-099d6f60458c}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {65f7cd57-122d-4632-8154-e2513878b917}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2a443f55-fdcc-4b6b-9a3c-9ed2fd7095af}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {a33a1c28-7bf8-4d15-a215-5cabf409e490}, !- Inlet Node Name
  {3f84783e-004c-4873-80f9-379cb22766ff}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {2325157f-aeaf-49ed-b65f-fec52e63b2b6}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {3f84783e-004c-4873-80f9-379cb22766ff}, !- Inlet Port
  {d797b1fc-621e-4f57-a743-87cdeb7c5731}; !- Outlet Port

OS:Connection,
  {a33a1c28-7bf8-4d15-a215-5cabf409e490}, !- Handle
  {c3d49a45-1a7f-484c-8d62-72f0df7842ce}, !- Name
  {249ee95a-b245-432b-8242-947559397bdc}, !- Source Object
  3,                                      !- Outlet Port
  {2a443f55-fdcc-4b6b-9a3c-9ed2fd7095af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f84783e-004c-4873-80f9-379cb22766ff}, !- Handle
  {0d661647-0099-4f2f-bd02-769e5117fde0}, !- Name
  {2a443f55-fdcc-4b6b-9a3c-9ed2fd7095af}, !- Source Object
  3,                                      !- Outlet Port
  {2325157f-aeaf-49ed-b65f-fec52e63b2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d797b1fc-621e-4f57-a743-87cdeb7c5731}, !- Handle
  {b2180feb-4d8d-4c33-9650-4c8999bf924e}, !- Name
  {2325157f-aeaf-49ed-b65f-fec52e63b2b6}, !- Source Object
  3,                                      !- Outlet Port
  {a051bfe8-01b0-4eb7-a84c-09793d9a4bee}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:TwoSpeed,
  {8739e37d-545b-4829-8219-7bfc83ac2a64}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower 38.2 gpm/hp, !- Name
  {da7a336e-fc4b-4587-b73f-2d9906981403}, !- Water Inlet Node Name
  {a9437234-0e97-4220-9079-a02e3aa3ea33}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  22779.4718182926,                       !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  6833.84154548777,                       !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {75bf4e68-26dc-4251-8ac3-d58d29fee207}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Outlet Water Node, !- Name
  {a9437234-0e97-4220-9079-a02e3aa3ea33}, !- Inlet Port
  {ae7c0018-5bec-4d4d-8431-7c0caca00b4b}; !- Outlet Port

OS:Connection,
  {da7a336e-fc4b-4587-b73f-2d9906981403}, !- Handle
  {ef2d50e6-afd7-4b68-8068-1475881361c3}, !- Name
  {49e6c085-8ae5-48e5-9f78-f02c09925824}, !- Source Object
  3,                                      !- Outlet Port
  {8739e37d-545b-4829-8219-7bfc83ac2a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9437234-0e97-4220-9079-a02e3aa3ea33}, !- Handle
  {d172f4e3-8adc-436f-8557-2a4969b83056}, !- Name
  {8739e37d-545b-4829-8219-7bfc83ac2a64}, !- Source Object
  3,                                      !- Outlet Port
  {75bf4e68-26dc-4251-8ac3-d58d29fee207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae7c0018-5bec-4d4d-8431-7c0caca00b4b}, !- Handle
  {027b2550-5243-489f-9669-bae4f7034779}, !- Name
  {75bf4e68-26dc-4251-8ac3-d58d29fee207}, !- Source Object
  3,                                      !- Outlet Port
  {9836c396-abdb-422f-99ec-564531de611f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b16e0cc5-3b8f-4ea3-8a8a-f87215e9bb1b}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {60c1afb6-c541-4cc2-9a3d-5588ca367794}, !- Inlet Node Name
  {8d70af28-85ab-4cee-ab69-b679ef221c55}; !- Outlet Node Name

OS:Node,
  {c60fb3eb-6c31-4cf4-9b96-1fa1a3b7b1da}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {6d603a36-d7dc-4ea0-825c-97facaa930af}, !- Inlet Port
  {60c1afb6-c541-4cc2-9a3d-5588ca367794}; !- Outlet Port

OS:Connection,
  {6d603a36-d7dc-4ea0-825c-97facaa930af}, !- Handle
  {7c213f06-207d-417c-830b-e2db80b267f5}, !- Name
  {a051bfe8-01b0-4eb7-a84c-09793d9a4bee}, !- Source Object
  4,                                      !- Outlet Port
  {c60fb3eb-6c31-4cf4-9b96-1fa1a3b7b1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41cf3a97-f82a-4f5f-9351-11cd6cc60c55}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {8d70af28-85ab-4cee-ab69-b679ef221c55}, !- Inlet Port
  {84ebcf4a-f646-4655-aefb-4ca493929aa9}; !- Outlet Port

OS:Connection,
  {60c1afb6-c541-4cc2-9a3d-5588ca367794}, !- Handle
  {e73d0d4e-3114-4a24-8592-865e60a3042b}, !- Name
  {c60fb3eb-6c31-4cf4-9b96-1fa1a3b7b1da}, !- Source Object
  3,                                      !- Outlet Port
  {b16e0cc5-3b8f-4ea3-8a8a-f87215e9bb1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d70af28-85ab-4cee-ab69-b679ef221c55}, !- Handle
  {529e24b5-cd5e-49e5-9b57-9dcb5a6a808d}, !- Name
  {b16e0cc5-3b8f-4ea3-8a8a-f87215e9bb1b}, !- Source Object
  3,                                      !- Outlet Port
  {41cf3a97-f82a-4f5f-9351-11cd6cc60c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ebcf4a-f646-4655-aefb-4ca493929aa9}, !- Handle
  {34468072-32e5-40df-b33b-1a6ffce9d63e}, !- Name
  {41cf3a97-f82a-4f5f-9351-11cd6cc60c55}, !- Source Object
  3,                                      !- Outlet Port
  {9836c396-abdb-422f-99ec-564531de611f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8c4d7b8a-ebfa-47c1-bd1e-881d63f8b2c6}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {94d50f9b-d80d-4548-939b-fed61ef9171e}, !- Inlet Node Name
  {ef228c49-ef6a-46ba-ae69-2911e1d42604}; !- Outlet Node Name

OS:Node,
  {5555dd10-b4a4-42d0-b9ef-a572fe14e9ae}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {ef228c49-ef6a-46ba-ae69-2911e1d42604}, !- Inlet Port
  {b94d0db1-7ebb-414e-aa26-69d04e646eaf}; !- Outlet Port

OS:Connection,
  {94d50f9b-d80d-4548-939b-fed61ef9171e}, !- Handle
  {7054790c-a1a7-44d6-b04a-f27d497a873d}, !- Name
  {3c4ececa-cecc-4dc0-a6a0-94d6201dfc0b}, !- Source Object
  3,                                      !- Outlet Port
  {8c4d7b8a-ebfa-47c1-bd1e-881d63f8b2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef228c49-ef6a-46ba-ae69-2911e1d42604}, !- Handle
  {4c544890-a84b-4afa-99b5-b165d1a698de}, !- Name
  {8c4d7b8a-ebfa-47c1-bd1e-881d63f8b2c6}, !- Source Object
  3,                                      !- Outlet Port
  {5555dd10-b4a4-42d0-b9ef-a572fe14e9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b94d0db1-7ebb-414e-aa26-69d04e646eaf}, !- Handle
  {dbe91614-87df-4989-9eac-50bd2fd7f317}, !- Name
  {5555dd10-b4a4-42d0-b9ef-a572fe14e9ae}, !- Source Object
  3,                                      !- Outlet Port
  {ebdb23e7-ef5b-468f-9b9b-3a046265cf3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1553a344-6927-4cf9-9370-b89d5d660870}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {2689e78d-31ea-49a5-89f7-c250570910d1}, !- Inlet Node Name
  {a46cacc1-9524-4005-8ebc-3b9860d9efc0}; !- Outlet Node Name

OS:Node,
  {240992a0-c915-4e80-bdb0-a7578c72f05e}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {adab13db-8ed0-41cb-8375-b90ebbb3d762}, !- Inlet Port
  {2689e78d-31ea-49a5-89f7-c250570910d1}; !- Outlet Port

OS:Connection,
  {adab13db-8ed0-41cb-8375-b90ebbb3d762}, !- Handle
  {c12bc448-1f2c-49cb-8a7a-eb3c9cc847c7}, !- Name
  {9836c396-abdb-422f-99ec-564531de611f}, !- Source Object
  2,                                      !- Outlet Port
  {240992a0-c915-4e80-bdb0-a7578c72f05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2689e78d-31ea-49a5-89f7-c250570910d1}, !- Handle
  {c4cf6ec7-9169-4460-8d1a-ddbb40ea7d1b}, !- Name
  {240992a0-c915-4e80-bdb0-a7578c72f05e}, !- Source Object
  3,                                      !- Outlet Port
  {1553a344-6927-4cf9-9370-b89d5d660870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a46cacc1-9524-4005-8ebc-3b9860d9efc0}, !- Handle
  {90fc494f-e5f3-4ce0-ac6f-4991542dc1de}, !- Name
  {1553a344-6927-4cf9-9370-b89d5d660870}, !- Source Object
  3,                                      !- Outlet Port
  {65f7cd57-122d-4632-8154-e2513878b917}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a098b512-95c4-48c7-a64e-ff40bbdba3c6}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {3f3866ab-325e-4d14-9276-efc88291c62f}, !- Inlet Node Name
  {613d1a56-b4a2-465e-8f9a-3b6d4a3c0dba}; !- Outlet Node Name

OS:Node,
  {7071cb93-5fc4-4f9b-a370-0a3cf82489e7}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {613d1a56-b4a2-465e-8f9a-3b6d4a3c0dba}, !- Inlet Port
  {a6e69ba5-bd1d-44f3-ac91-03a809103852}; !- Outlet Port

OS:Connection,
  {3f3866ab-325e-4d14-9276-efc88291c62f}, !- Handle
  {20c2f8ba-4514-4576-976f-ee4eefba457f}, !- Name
  {77bc4710-b13e-4bae-97b3-7538b08395c4}, !- Source Object
  3,                                      !- Outlet Port
  {a098b512-95c4-48c7-a64e-ff40bbdba3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {613d1a56-b4a2-465e-8f9a-3b6d4a3c0dba}, !- Handle
  {85fe93f2-0bec-49d3-8022-1bd0231c0004}, !- Name
  {a098b512-95c4-48c7-a64e-ff40bbdba3c6}, !- Source Object
  3,                                      !- Outlet Port
  {7071cb93-5fc4-4f9b-a370-0a3cf82489e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e69ba5-bd1d-44f3-ac91-03a809103852}, !- Handle
  {9867ad24-6a9d-4685-9d0e-810eaec5c9a4}, !- Name
  {7071cb93-5fc4-4f9b-a370-0a3cf82489e7}, !- Source Object
  3,                                      !- Outlet Port
  {37735d9f-e1b6-4240-904a-f0ab240a6847}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9fe34a4b-1105-4965-8f4f-9f57b085f668}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {e50bf4c5-ed4b-4903-bff7-5255c435babe}, !- Inlet Node Name
  {16c92fb3-e1e3-4fc5-b5d8-ce167db9e816}; !- Outlet Node Name

OS:Node,
  {84184931-31a2-4cdf-93cb-47ea9319f10f}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {63364fcf-f39f-4650-b920-13a3fa64edd5}, !- Inlet Port
  {e50bf4c5-ed4b-4903-bff7-5255c435babe}; !- Outlet Port

OS:Connection,
  {63364fcf-f39f-4650-b920-13a3fa64edd5}, !- Handle
  {cf847bab-ace8-4f45-aa91-1008b74e88df}, !- Name
  {ebdb23e7-ef5b-468f-9b9b-3a046265cf3b}, !- Source Object
  2,                                      !- Outlet Port
  {84184931-31a2-4cdf-93cb-47ea9319f10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50bf4c5-ed4b-4903-bff7-5255c435babe}, !- Handle
  {5cabe7d7-4eb8-43f5-8c7a-32a8b579d041}, !- Name
  {84184931-31a2-4cdf-93cb-47ea9319f10f}, !- Source Object
  3,                                      !- Outlet Port
  {9fe34a4b-1105-4965-8f4f-9f57b085f668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16c92fb3-e1e3-4fc5-b5d8-ce167db9e816}, !- Handle
  {351cabe5-7919-4869-8fc6-cc78c14f1703}, !- Name
  {9fe34a4b-1105-4965-8f4f-9f57b085f668}, !- Source Object
  3,                                      !- Outlet Port
  {1e3e59b8-8869-4738-9dfd-c48740c05cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {353504be-5224-463a-b39d-15ccf19890dd}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bd75125d-13f2-4ca8-a03b-f05c6830ae52}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {23bfeac5-8950-454c-8146-db6461b8c96e}, !- Plant Side Inlet Node Name
  {6944ac11-d4d3-4aab-ac8e-7564c7544212}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {76b3ebfe-728c-42d5-86c8-1bfa9a7d73d4}, !- Demand Side Inlet Node Name
  {e654c058-2d55-4a4b-a9ee-91fb6e0a8551}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7a0af535-f0f7-4682-a47e-e1f7b86f4e9b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f9e89567-81bf-406e-8de0-c4c5aa15a149}, !- Demand Mixer Name
  {6053be84-5f92-44e2-b7bf-db9f01762858}, !- Demand Splitter Name
  {098b8d73-92b2-42ee-8d6f-2ce067556f65}, !- Supply Mixer Name
  {158f80ba-ad03-4bad-a70b-94039fc4a154}; !- Supply Splitter Name

OS:Node,
  {e915f996-88d6-4b1e-bce1-49b784e3f4ef}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {23bfeac5-8950-454c-8146-db6461b8c96e}, !- Inlet Port
  {6bfa4fbb-fabf-4b34-8a30-600121bdc0fc}; !- Outlet Port

OS:Node,
  {bd75125d-13f2-4ca8-a03b-f05c6830ae52}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {b325097b-c342-4b84-aa18-8dfc0070668d}, !- Inlet Port
  {6944ac11-d4d3-4aab-ac8e-7564c7544212}; !- Outlet Port

OS:Node,
  {5b88f99d-65e3-4962-8d32-2662b7ce951b}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {126f2348-9b5c-42e7-a870-9fe401de4b2e}, !- Inlet Port
  {b2954bea-a4c8-475e-8774-f6eca5c767de}; !- Outlet Port

OS:Connector:Mixer,
  {098b8d73-92b2-42ee-8d6f-2ce067556f65}, !- Handle
  Connector Mixer 11,                     !- Name
  {72a373cf-9f1c-4a33-b3f3-6f1c88147b57}, !- Outlet Branch Name
  {18abe58d-bd25-4a0e-a652-79425a2bdd7d}, !- Inlet Branch Name 1
  {a8adced8-9d7c-4f9f-81e5-243220e16cd8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {158f80ba-ad03-4bad-a70b-94039fc4a154}, !- Handle
  Connector Splitter 11,                  !- Name
  {30f45806-6746-4fd1-b616-b02ab1f9fcbb}, !- Inlet Branch Name
  {126f2348-9b5c-42e7-a870-9fe401de4b2e}, !- Outlet Branch Name 1
  {e35a01a6-0c0f-4b3e-bd6b-7f57ffc7640a}; !- Outlet Branch Name 2

OS:Connection,
  {23bfeac5-8950-454c-8146-db6461b8c96e}, !- Handle
  {4ba33c25-a558-43c0-9949-f4adc2d47699}, !- Name
  {353504be-5224-463a-b39d-15ccf19890dd}, !- Source Object
  14,                                     !- Outlet Port
  {e915f996-88d6-4b1e-bce1-49b784e3f4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126f2348-9b5c-42e7-a870-9fe401de4b2e}, !- Handle
  {647cc8c8-7968-4af9-abd0-f3c7f5c55e9a}, !- Name
  {158f80ba-ad03-4bad-a70b-94039fc4a154}, !- Source Object
  3,                                      !- Outlet Port
  {5b88f99d-65e3-4962-8d32-2662b7ce951b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6944ac11-d4d3-4aab-ac8e-7564c7544212}, !- Handle
  {cb715d4b-cca7-4a79-9c61-cefdf3c5ae1d}, !- Name
  {bd75125d-13f2-4ca8-a03b-f05c6830ae52}, !- Source Object
  3,                                      !- Outlet Port
  {353504be-5224-463a-b39d-15ccf19890dd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {03e7fc1a-29ff-4f20-87f2-af50f30e3b02}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {76b3ebfe-728c-42d5-86c8-1bfa9a7d73d4}, !- Inlet Port
  {ba6cbcb6-4b69-437c-85c1-cc86b9921be3}; !- Outlet Port

OS:Node,
  {671d7638-d93c-4c24-bc6d-f2e02bf093b4}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {03a6b954-b136-4377-8b78-ceb308faeba1}, !- Inlet Port
  {e654c058-2d55-4a4b-a9ee-91fb6e0a8551}; !- Outlet Port

OS:Node,
  {01e95be1-4b87-4710-8a42-9d6b2ce052fe}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {f7c3f812-5f79-4fab-bf6a-55d066d657e3}, !- Inlet Port
  {63dab584-f36c-4e2f-a125-9ce79fd6fc07}; !- Outlet Port

OS:Connector:Mixer,
  {f9e89567-81bf-406e-8de0-c4c5aa15a149}, !- Handle
  Connector Mixer 12,                     !- Name
  {89ba6b81-5667-476f-9660-91f7d8080211}, !- Outlet Branch Name
  {6047cfad-6139-4c3f-91de-0fa9a3032716}, !- Inlet Branch Name 1
  {97db741a-81cb-4dbf-8ec2-2ee72f0115b9}, !- Inlet Branch Name 2
  {9832c791-2280-43e4-a0f3-c554fefea3fa}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {6053be84-5f92-44e2-b7bf-db9f01762858}, !- Handle
  Connector Splitter 12,                  !- Name
  {6735e7e3-f072-442d-a2c4-c2b6c3464458}, !- Inlet Branch Name
  {f7c3f812-5f79-4fab-bf6a-55d066d657e3}, !- Outlet Branch Name 1
  {dfb3a86e-ff1d-46ec-a378-34e8c8ea008b}, !- Outlet Branch Name 2
  {174532b6-8338-4097-b42e-e5ed5ca2bec8}; !- Outlet Branch Name 3

OS:Connection,
  {76b3ebfe-728c-42d5-86c8-1bfa9a7d73d4}, !- Handle
  {e73a57fe-feff-4991-a9dc-a86c7bba37d9}, !- Name
  {353504be-5224-463a-b39d-15ccf19890dd}, !- Source Object
  17,                                     !- Outlet Port
  {03e7fc1a-29ff-4f20-87f2-af50f30e3b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c3f812-5f79-4fab-bf6a-55d066d657e3}, !- Handle
  {872ff2a5-399f-4fca-9d48-9c70b36ff4a9}, !- Name
  {6053be84-5f92-44e2-b7bf-db9f01762858}, !- Source Object
  3,                                      !- Outlet Port
  {01e95be1-4b87-4710-8a42-9d6b2ce052fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e654c058-2d55-4a4b-a9ee-91fb6e0a8551}, !- Handle
  {cfd7b53f-54df-423c-b184-0046e20b3d3f}, !- Name
  {671d7638-d93c-4c24-bc6d-f2e02bf093b4}, !- Source Object
  3,                                      !- Outlet Port
  {353504be-5224-463a-b39d-15ccf19890dd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {17113b51-97ee-4111-aa44-b4fee6ab08fd}, !- Handle
  {353504be-5224-463a-b39d-15ccf19890dd}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7a0af535-f0f7-4682-a47e-e1f7b86f4e9b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {e8926c95-f572-4319-a2d9-c1ae3287cc10}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  {43a7f83c-6216-4e2f-b964-859114a9bbcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43a7f83c-6216-4e2f-b964-859114a9bbcd}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c79777a8-c678-4378-929e-a31307c40c76}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {e8926c95-f572-4319-a2d9-c1ae3287cc10}, !- Schedule Name
  {bd75125d-13f2-4ca8-a03b-f05c6830ae52}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5eb1955c-a2bf-4d0c-947a-a23d6290103d}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {6bfa4fbb-fabf-4b34-8a30-600121bdc0fc}, !- Inlet Node Name
  {68f3ad9e-20dc-4894-82c8-7096dc4b61ae}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d9e66f44-4d02-4479-82b0-54257a77cecb}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {68f3ad9e-20dc-4894-82c8-7096dc4b61ae}, !- Inlet Port
  {30f45806-6746-4fd1-b616-b02ab1f9fcbb}; !- Outlet Port

OS:Connection,
  {6bfa4fbb-fabf-4b34-8a30-600121bdc0fc}, !- Handle
  {a1dcf308-65aa-4208-8791-94ab4dcfcd46}, !- Name
  {e915f996-88d6-4b1e-bce1-49b784e3f4ef}, !- Source Object
  3,                                      !- Outlet Port
  {5eb1955c-a2bf-4d0c-947a-a23d6290103d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68f3ad9e-20dc-4894-82c8-7096dc4b61ae}, !- Handle
  {c6d7d662-bdc1-45d0-8854-09fbd1542fba}, !- Name
  {5eb1955c-a2bf-4d0c-947a-a23d6290103d}, !- Source Object
  3,                                      !- Outlet Port
  {d9e66f44-4d02-4479-82b0-54257a77cecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f45806-6746-4fd1-b616-b02ab1f9fcbb}, !- Handle
  {702e2302-0b3e-4eee-902d-83272c0180ba}, !- Name
  {d9e66f44-4d02-4479-82b0-54257a77cecb}, !- Source Object
  3,                                      !- Outlet Port
  {158f80ba-ad03-4bad-a70b-94039fc4a154}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {190f154a-639f-47fa-8b56-b9d6da886352}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {e2b33e1d-6a2b-41dc-82fd-14cbf96905d9}, !- Inlet Node Name
  {874f78f2-081e-4d76-83f4-e6c6ea3e872a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {dc29e6de-6a1a-4701-a37a-6638a141a1d4}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {874f78f2-081e-4d76-83f4-e6c6ea3e872a}, !- Inlet Port
  {6735e7e3-f072-442d-a2c4-c2b6c3464458}; !- Outlet Port

OS:Connection,
  {874f78f2-081e-4d76-83f4-e6c6ea3e872a}, !- Handle
  {6fe86f67-671a-4223-aa71-424f94e0e373}, !- Name
  {190f154a-639f-47fa-8b56-b9d6da886352}, !- Source Object
  3,                                      !- Outlet Port
  {dc29e6de-6a1a-4701-a37a-6638a141a1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6735e7e3-f072-442d-a2c4-c2b6c3464458}, !- Handle
  {31584918-4f0e-46e2-aadd-fc91945d4ea9}, !- Name
  {dc29e6de-6a1a-4701-a37a-6638a141a1d4}, !- Source Object
  3,                                      !- Outlet Port
  {6053be84-5f92-44e2-b7bf-db9f01762858}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {7a382fb1-cc6d-41e8-9ad1-81d87f0e2c9d}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 422tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.50391236306729,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {e0dbf399-351f-45f8-b29f-d6546af3fee0}, !- Cooling Capacity Function of Temperature Curve Name
  {c2752006-d446-4434-8360-a71728f96a65}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {12e13c6f-e92b-4a51-8a8a-412d9c8be9ee}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {b2954bea-a4c8-475e-8774-f6eca5c767de}, !- Chilled Water Inlet Node Name
  {ed0db49c-dc5b-4d75-b537-89802024898e}, !- Chilled Water Outlet Node Name
  {2c959fab-05db-4288-bf4f-eace1cbf06b3}, !- Condenser Inlet Node Name
  {ed00e026-03ac-4821-b220-0213d7fc2807}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {0352e67c-ce9f-4c38-b869-7d69fb55ddbc}, !- Handle
  Curve Biquadratic 5,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e79b7c26-6e10-4065-8ef3-7218e8f8fcc5}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {192aa566-f955-4a84-885c-6169b281265e}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {660e9679-42eb-4557-b947-64b9b4d271c7}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {ed0db49c-dc5b-4d75-b537-89802024898e}, !- Inlet Port
  {18abe58d-bd25-4a0e-a652-79425a2bdd7d}; !- Outlet Port

OS:Connection,
  {b2954bea-a4c8-475e-8774-f6eca5c767de}, !- Handle
  {d885f64e-5639-4e38-8d2a-429228204374}, !- Name
  {5b88f99d-65e3-4962-8d32-2662b7ce951b}, !- Source Object
  3,                                      !- Outlet Port
  {7a382fb1-cc6d-41e8-9ad1-81d87f0e2c9d}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {ed0db49c-dc5b-4d75-b537-89802024898e}, !- Handle
  {7002c9a4-7c90-4680-9351-5b76c5592718}, !- Name
  {7a382fb1-cc6d-41e8-9ad1-81d87f0e2c9d}, !- Source Object
  16,                                     !- Outlet Port
  {660e9679-42eb-4557-b947-64b9b4d271c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18abe58d-bd25-4a0e-a652-79425a2bdd7d}, !- Handle
  {b1d4d958-7646-4e6a-8f90-435dba7b1829}, !- Name
  {660e9679-42eb-4557-b947-64b9b4d271c7}, !- Source Object
  3,                                      !- Outlet Port
  {098b8d73-92b2-42ee-8d6f-2ce067556f65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc558ad4-0bda-496a-84e5-99dae54184e9}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {e3eac1e1-e50f-4874-984b-daf33f60bef8}, !- Inlet Port
  {2c959fab-05db-4288-bf4f-eace1cbf06b3}; !- Outlet Port

OS:Connection,
  {e3eac1e1-e50f-4874-984b-daf33f60bef8}, !- Handle
  {d2c0644e-12f8-44da-acd0-089a22c79968}, !- Name
  {37735d9f-e1b6-4240-904a-f0ab240a6847}, !- Source Object
  4,                                      !- Outlet Port
  {dc558ad4-0bda-496a-84e5-99dae54184e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e59b2045-77b8-4cfb-9eff-2cf71ccbe3e1}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {ed00e026-03ac-4821-b220-0213d7fc2807}, !- Inlet Port
  {6ab5af37-b686-4176-8563-77c0f905eb31}; !- Outlet Port

OS:Connection,
  {2c959fab-05db-4288-bf4f-eace1cbf06b3}, !- Handle
  {34db3d09-716c-464d-9f44-c9e7a9937f46}, !- Name
  {dc558ad4-0bda-496a-84e5-99dae54184e9}, !- Source Object
  3,                                      !- Outlet Port
  {7a382fb1-cc6d-41e8-9ad1-81d87f0e2c9d}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {ed00e026-03ac-4821-b220-0213d7fc2807}, !- Handle
  {fc46aff4-92c4-49c9-b175-7a08cf40b140}, !- Name
  {7a382fb1-cc6d-41e8-9ad1-81d87f0e2c9d}, !- Source Object
  18,                                     !- Outlet Port
  {e59b2045-77b8-4cfb-9eff-2cf71ccbe3e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ab5af37-b686-4176-8563-77c0f905eb31}, !- Handle
  {0ecd155d-2e2f-46a8-9451-42bdb7272671}, !- Name
  {e59b2045-77b8-4cfb-9eff-2cf71ccbe3e1}, !- Source Object
  3,                                      !- Outlet Port
  {ebdb23e7-ef5b-468f-9b9b-3a046265cf3b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1dce78ea-5bc5-4134-9261-3211dd757b90}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {46f3ae0f-71f8-4949-a7b9-d79208b57494}, !- Inlet Node Name
  {acd13119-d343-420c-8959-1f4cc8dcf8ce}; !- Outlet Node Name

OS:Node,
  {c46b4b2c-a2ad-4671-a5cd-da95932861da}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {e35a01a6-0c0f-4b3e-bd6b-7f57ffc7640a}, !- Inlet Port
  {46f3ae0f-71f8-4949-a7b9-d79208b57494}; !- Outlet Port

OS:Connection,
  {e35a01a6-0c0f-4b3e-bd6b-7f57ffc7640a}, !- Handle
  {313072fb-5e90-4214-aa1b-af15383ce94b}, !- Name
  {158f80ba-ad03-4bad-a70b-94039fc4a154}, !- Source Object
  4,                                      !- Outlet Port
  {c46b4b2c-a2ad-4671-a5cd-da95932861da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3427146c-9b68-4cf0-9143-ccaf7f50d89b}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {acd13119-d343-420c-8959-1f4cc8dcf8ce}, !- Inlet Port
  {a8adced8-9d7c-4f9f-81e5-243220e16cd8}; !- Outlet Port

OS:Connection,
  {46f3ae0f-71f8-4949-a7b9-d79208b57494}, !- Handle
  {589765ac-4861-41d2-ad6e-15653242b631}, !- Name
  {c46b4b2c-a2ad-4671-a5cd-da95932861da}, !- Source Object
  3,                                      !- Outlet Port
  {1dce78ea-5bc5-4134-9261-3211dd757b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd13119-d343-420c-8959-1f4cc8dcf8ce}, !- Handle
  {155de93d-db41-4009-a2cd-3832ef97529c}, !- Name
  {1dce78ea-5bc5-4134-9261-3211dd757b90}, !- Source Object
  3,                                      !- Outlet Port
  {3427146c-9b68-4cf0-9143-ccaf7f50d89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8adced8-9d7c-4f9f-81e5-243220e16cd8}, !- Handle
  {04f9583a-aad3-48e5-ad40-76a72bf17c24}, !- Name
  {3427146c-9b68-4cf0-9143-ccaf7f50d89b}, !- Source Object
  3,                                      !- Outlet Port
  {098b8d73-92b2-42ee-8d6f-2ce067556f65}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c90d6390-90e9-433a-9355-527322cb2ffb}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {63dab584-f36c-4e2f-a125-9ce79fd6fc07}, !- Inlet Node Name
  {8d5ecd02-44a7-4002-a80f-aad77dcd1b27}; !- Outlet Node Name

OS:Node,
  {555f9081-5d6a-4277-9de3-d983a611ee4d}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {8d5ecd02-44a7-4002-a80f-aad77dcd1b27}, !- Inlet Port
  {6047cfad-6139-4c3f-91de-0fa9a3032716}; !- Outlet Port

OS:Connection,
  {63dab584-f36c-4e2f-a125-9ce79fd6fc07}, !- Handle
  {9342fdb8-ff3b-4d6a-93fe-77963639c0ad}, !- Name
  {01e95be1-4b87-4710-8a42-9d6b2ce052fe}, !- Source Object
  3,                                      !- Outlet Port
  {c90d6390-90e9-433a-9355-527322cb2ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d5ecd02-44a7-4002-a80f-aad77dcd1b27}, !- Handle
  {e4d0f465-2cf1-42ea-8837-a404aa427e7a}, !- Name
  {c90d6390-90e9-433a-9355-527322cb2ffb}, !- Source Object
  3,                                      !- Outlet Port
  {555f9081-5d6a-4277-9de3-d983a611ee4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6047cfad-6139-4c3f-91de-0fa9a3032716}, !- Handle
  {798f2082-ff63-492e-b42c-384b0c5ac85d}, !- Name
  {555f9081-5d6a-4277-9de3-d983a611ee4d}, !- Source Object
  3,                                      !- Outlet Port
  {f9e89567-81bf-406e-8de0-c4c5aa15a149}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5e51b1c0-0bc7-4644-b392-e83386b879fa}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {8ed2c245-e9f9-49f4-bd4d-59e2fc93c522}, !- Inlet Node Name
  {b325097b-c342-4b84-aa18-8dfc0070668d}; !- Outlet Node Name

OS:Node,
  {40bbbdb5-c2a5-4569-a2b9-2493aa807750}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {72a373cf-9f1c-4a33-b3f3-6f1c88147b57}, !- Inlet Port
  {8ed2c245-e9f9-49f4-bd4d-59e2fc93c522}; !- Outlet Port

OS:Connection,
  {72a373cf-9f1c-4a33-b3f3-6f1c88147b57}, !- Handle
  {c15748e2-f4f8-43cd-bbf9-1577db0d8773}, !- Name
  {098b8d73-92b2-42ee-8d6f-2ce067556f65}, !- Source Object
  2,                                      !- Outlet Port
  {40bbbdb5-c2a5-4569-a2b9-2493aa807750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed2c245-e9f9-49f4-bd4d-59e2fc93c522}, !- Handle
  {115902f3-2a41-45af-9769-f8e2b29525e1}, !- Name
  {40bbbdb5-c2a5-4569-a2b9-2493aa807750}, !- Source Object
  3,                                      !- Outlet Port
  {5e51b1c0-0bc7-4644-b392-e83386b879fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b325097b-c342-4b84-aa18-8dfc0070668d}, !- Handle
  {3bec6d0d-5138-4e7a-8db2-ad6b8108f621}, !- Name
  {5e51b1c0-0bc7-4644-b392-e83386b879fa}, !- Source Object
  3,                                      !- Outlet Port
  {bd75125d-13f2-4ca8-a03b-f05c6830ae52}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7e379587-cbac-4ab4-9360-41d52d28362d}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {ba6cbcb6-4b69-437c-85c1-cc86b9921be3}, !- Inlet Node Name
  {3fb42f4a-a751-4067-b8ae-1eaa1dd71991}; !- Outlet Node Name

OS:Node,
  {d1c09d1b-ab0d-40f7-bd4e-ed84c936f923}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {3fb42f4a-a751-4067-b8ae-1eaa1dd71991}, !- Inlet Port
  {e2b33e1d-6a2b-41dc-82fd-14cbf96905d9}; !- Outlet Port

OS:Connection,
  {ba6cbcb6-4b69-437c-85c1-cc86b9921be3}, !- Handle
  {40f07fcf-2369-4ee1-bbdc-75708d36667d}, !- Name
  {03e7fc1a-29ff-4f20-87f2-af50f30e3b02}, !- Source Object
  3,                                      !- Outlet Port
  {7e379587-cbac-4ab4-9360-41d52d28362d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb42f4a-a751-4067-b8ae-1eaa1dd71991}, !- Handle
  {e97d1a6a-3b5b-43eb-ab8e-ac3ebbae2386}, !- Name
  {7e379587-cbac-4ab4-9360-41d52d28362d}, !- Source Object
  3,                                      !- Outlet Port
  {d1c09d1b-ab0d-40f7-bd4e-ed84c936f923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b33e1d-6a2b-41dc-82fd-14cbf96905d9}, !- Handle
  {b0378525-658b-4fd6-b66e-b2733e295829}, !- Name
  {d1c09d1b-ab0d-40f7-bd4e-ed84c936f923}, !- Source Object
  3,                                      !- Outlet Port
  {190f154a-639f-47fa-8b56-b9d6da886352}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7932938c-3967-4a73-9484-df3a33220d0e}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {ba2dcf39-b1ce-4396-b8cc-2baf5472b036}, !- Inlet Node Name
  {03a6b954-b136-4377-8b78-ceb308faeba1}; !- Outlet Node Name

OS:Node,
  {db85fdf3-e479-4fbb-8130-afc3b848d205}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {89ba6b81-5667-476f-9660-91f7d8080211}, !- Inlet Port
  {ba2dcf39-b1ce-4396-b8cc-2baf5472b036}; !- Outlet Port

OS:Connection,
  {89ba6b81-5667-476f-9660-91f7d8080211}, !- Handle
  {a646d246-f763-4b59-8b44-b2aabf95ac28}, !- Name
  {f9e89567-81bf-406e-8de0-c4c5aa15a149}, !- Source Object
  2,                                      !- Outlet Port
  {db85fdf3-e479-4fbb-8130-afc3b848d205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2dcf39-b1ce-4396-b8cc-2baf5472b036}, !- Handle
  {af21ff45-103c-4d9b-a286-7e6183171096}, !- Name
  {db85fdf3-e479-4fbb-8130-afc3b848d205}, !- Source Object
  3,                                      !- Outlet Port
  {7932938c-3967-4a73-9484-df3a33220d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03a6b954-b136-4377-8b78-ceb308faeba1}, !- Handle
  {b59fdb7a-deb7-4572-8bec-e7bc51ce9cf6}, !- Name
  {7932938c-3967-4a73-9484-df3a33220d0e}, !- Source Object
  3,                                      !- Outlet Port
  {671d7638-d93c-4c24-bc6d-f2e02bf093b4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {82c690a7-7fc7-4bf6-a4c3-6635ad8778c8}, !- Handle
  1 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {447a7668-e802-4ec7-a60e-6daca65eb075}, !- Availability Schedule
  {0734c44e-2767-44cd-9d37-0e54ea5d6660}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {daf1f594-0ddb-4713-85a5-7f2640dd0ade}, !- Supply Side Inlet Node Name
  {10e48907-02d2-4b70-a194-90447a15d062}, !- Demand Side Outlet Node Name
  {354836fb-c873-4a69-9602-53c3477c9d1b}, !- Demand Side Inlet Node A
  {51181506-4ae3-4650-a8f2-4d5c2c90617f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c4fad3ba-63b0-4827-983f-1d6898014aef}, !- Demand Mixer Name
  {8fdfd049-3f44-4b79-a99e-227ae7e9b6f1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9c0789c-e351-4059-a812-5237d34c4515}, !- Handle
  1 Zone VAV Supply Inlet Node,           !- Name
  {daf1f594-0ddb-4713-85a5-7f2640dd0ade}, !- Inlet Port
  {87112c6b-b128-4aa4-aadc-5556b10ddb01}; !- Outlet Port

OS:Node,
  {cc356330-7088-496d-85e3-59caa33afe4d}, !- Handle
  1 Zone VAV Supply Outlet Node,          !- Name
  {12c022a0-891f-4cef-b159-ee9aec6fc2c9}, !- Inlet Port
  {51181506-4ae3-4650-a8f2-4d5c2c90617f}; !- Outlet Port

OS:Connection,
  {daf1f594-0ddb-4713-85a5-7f2640dd0ade}, !- Handle
  {12484589-9906-49ad-92d2-47d93d779d73}, !- Name
  {82c690a7-7fc7-4bf6-a4c3-6635ad8778c8}, !- Source Object
  8,                                      !- Outlet Port
  {a9c0789c-e351-4059-a812-5237d34c4515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51181506-4ae3-4650-a8f2-4d5c2c90617f}, !- Handle
  {607b8c66-8a43-43ae-9701-d951869aa01b}, !- Name
  {cc356330-7088-496d-85e3-59caa33afe4d}, !- Source Object
  3,                                      !- Outlet Port
  {82c690a7-7fc7-4bf6-a4c3-6635ad8778c8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6735915a-ad9c-4e59-934b-6409b9308b69}, !- Handle
  1 Zone VAV Demand Inlet Node,           !- Name
  {354836fb-c873-4a69-9602-53c3477c9d1b}, !- Inlet Port
  {9f28536b-4615-4bbe-a2d2-afaefb580b6e}; !- Outlet Port

OS:Node,
  {799ab1b0-b19b-4c8c-9063-cb64dd0cdf1d}, !- Handle
  1 Zone VAV Demand Outlet Node,          !- Name
  {20e606d1-0d3e-4468-ba03-614104fdc76c}, !- Inlet Port
  {10e48907-02d2-4b70-a194-90447a15d062}; !- Outlet Port

OS:Node,
  {32479724-8184-4dfc-9ed1-bb2efe9e4753}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {9d7f5554-26e4-4b4f-a01a-af9d0311bb87}, !- Inlet Port
  {1b60349b-ad07-4a89-ab3f-de1f99caea64}; !- Outlet Port

OS:Connection,
  {354836fb-c873-4a69-9602-53c3477c9d1b}, !- Handle
  {84dff864-21c7-4a34-88bb-2c06c315a5b6}, !- Name
  {82c690a7-7fc7-4bf6-a4c3-6635ad8778c8}, !- Source Object
  10,                                     !- Outlet Port
  {6735915a-ad9c-4e59-934b-6409b9308b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e48907-02d2-4b70-a194-90447a15d062}, !- Handle
  {f5897726-6998-445f-b613-49494a35a85f}, !- Name
  {799ab1b0-b19b-4c8c-9063-cb64dd0cdf1d}, !- Source Object
  3,                                      !- Outlet Port
  {82c690a7-7fc7-4bf6-a4c3-6635ad8778c8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8fdfd049-3f44-4b79-a99e-227ae7e9b6f1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9f28536b-4615-4bbe-a2d2-afaefb580b6e}, !- Inlet Node Name
  {becae1f3-668e-4f39-bc03-a3df83f93c8b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c4fad3ba-63b0-4827-983f-1d6898014aef}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {20e606d1-0d3e-4468-ba03-614104fdc76c}, !- Outlet Node Name
  {39e51881-5555-4ddc-b794-f36e6eefa587}; !- Inlet Node Name 1

OS:Connection,
  {9f28536b-4615-4bbe-a2d2-afaefb580b6e}, !- Handle
  {a59495b6-67f9-4d0e-858d-72796670f8c2}, !- Name
  {6735915a-ad9c-4e59-934b-6409b9308b69}, !- Source Object
  3,                                      !- Outlet Port
  {8fdfd049-3f44-4b79-a99e-227ae7e9b6f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e606d1-0d3e-4468-ba03-614104fdc76c}, !- Handle
  {66cc4815-b962-414e-bbdd-704e407fa321}, !- Name
  {c4fad3ba-63b0-4827-983f-1d6898014aef}, !- Source Object
  2,                                      !- Outlet Port
  {799ab1b0-b19b-4c8c-9063-cb64dd0cdf1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {adb361eb-c8a0-4b02-b595-258245301b3f}, !- Handle
  {82c690a7-7fc7-4bf6-a4c3-6635ad8778c8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0734c44e-2767-44cd-9d37-0e54ea5d6660}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {68ab30a8-f5f9-4877-b30b-35984e60bd76}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {ee7b7d8a-a0a3-47b5-831f-7b203d2a16c2}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  {7217e8ab-c060-4ccf-b91d-abc3ed15fa14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7217e8ab-c060-4ccf-b91d-abc3ed15fa14}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fef83777-8de5-4565-89a1-6885b3aeb06f}, !- Handle
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {ee7b7d8a-a0a3-47b5-831f-7b203d2a16c2}, !- Schedule Name
  {cc356330-7088-496d-85e3-59caa33afe4d}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {65d4c951-efa5-4475-aa62-3b90a26dc7bd}, !- Handle
  1 Zone VAV Fan,                         !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {77f6a4ea-a779-4308-81d7-8a5b36f05b7e}, !- Air Inlet Node Name
  {12c022a0-891f-4cef-b159-ee9aec6fc2c9}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {12c022a0-891f-4cef-b159-ee9aec6fc2c9}, !- Handle
  {2fe7bd9b-2482-4b89-995b-f7dc51e21882}, !- Name
  {65d4c951-efa5-4475-aa62-3b90a26dc7bd}, !- Source Object
  17,                                     !- Outlet Port
  {cc356330-7088-496d-85e3-59caa33afe4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {484786e8-bd61-451b-9ba8-c0464152cea4}, !- Handle
  1 Zone VAV Main Htg Coil,               !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {400cfe68-13a4-4ce5-9c17-9217f0191d4e}, !- Water Inlet Node Name
  {cd86a904-2069-4ef2-84a4-6e009b5e08f2}, !- Water Outlet Node Name
  {c6ac8daa-914e-42ae-aac1-5fbfd45d65bd}, !- Air Inlet Node Name
  {2257c6f0-ae0b-44a2-b89a-eb4ed23c11e5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3f80b4c0-d080-48d0-90ed-ea34a11cc243}, !- Handle
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {66c45367-a5ec-4fe9-8c70-f2f898145106}, !- Inlet Port
  {400cfe68-13a4-4ce5-9c17-9217f0191d4e}; !- Outlet Port

OS:Connection,
  {66c45367-a5ec-4fe9-8c70-f2f898145106}, !- Handle
  {57f60fd1-5ee4-45eb-86ae-c00cfe200794}, !- Name
  {9e842242-10b8-4976-8374-d70ae7717d97}, !- Source Object
  5,                                      !- Outlet Port
  {3f80b4c0-d080-48d0-90ed-ea34a11cc243}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7305a644-1b9c-4391-b5e6-562abbbf9d14}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {cd86a904-2069-4ef2-84a4-6e009b5e08f2}, !- Inlet Port
  {4645af7f-ddc5-4860-a096-8b52ccaeb59f}; !- Outlet Port

OS:Connection,
  {400cfe68-13a4-4ce5-9c17-9217f0191d4e}, !- Handle
  {b2c6cbee-0183-45ee-b441-c30e7805418d}, !- Name
  {3f80b4c0-d080-48d0-90ed-ea34a11cc243}, !- Source Object
  3,                                      !- Outlet Port
  {484786e8-bd61-451b-9ba8-c0464152cea4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd86a904-2069-4ef2-84a4-6e009b5e08f2}, !- Handle
  {5d890fd1-89f5-4992-8963-67db0bf9119b}, !- Name
  {484786e8-bd61-451b-9ba8-c0464152cea4}, !- Source Object
  6,                                      !- Outlet Port
  {7305a644-1b9c-4391-b5e6-562abbbf9d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4645af7f-ddc5-4860-a096-8b52ccaeb59f}, !- Handle
  {7ce09be2-4d74-451b-bc4c-bbc5f17a3229}, !- Name
  {7305a644-1b9c-4391-b5e6-562abbbf9d14}, !- Source Object
  3,                                      !- Outlet Port
  {3f9a5308-f086-4ec9-8252-76e5a45d10a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4c177ccd-64bc-46d2-b64e-715b3acd08c1}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {2257c6f0-ae0b-44a2-b89a-eb4ed23c11e5}, !- Inlet Port
  {77f6a4ea-a779-4308-81d7-8a5b36f05b7e}; !- Outlet Port

OS:Connection,
  {2257c6f0-ae0b-44a2-b89a-eb4ed23c11e5}, !- Handle
  {92b20369-c7c7-43c0-ab31-a7de59fe6163}, !- Name
  {484786e8-bd61-451b-9ba8-c0464152cea4}, !- Source Object
  8,                                      !- Outlet Port
  {4c177ccd-64bc-46d2-b64e-715b3acd08c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f6a4ea-a779-4308-81d7-8a5b36f05b7e}, !- Handle
  {0f231a5b-d53b-4719-842d-35bfdcf51655}, !- Name
  {4c177ccd-64bc-46d2-b64e-715b3acd08c1}, !- Source Object
  3,                                      !- Outlet Port
  {65d4c951-efa5-4475-aa62-3b90a26dc7bd}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {40b83fa7-c1a6-4465-8320-090786c15584}, !- Handle
  1 Zone VAV Main Htg Coil Controller,    !- Name
  {484786e8-bd61-451b-9ba8-c0464152cea4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {1897385d-ccc8-4193-8beb-4ccfb853bb44}, !- Handle
  1 Zone VAV Clg Coil,                    !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9d309488-366e-4be6-a390-dd7ca7028b18}, !- Water Inlet Node Name
  {0d54673f-611a-4e73-bc02-5c141a7aa015}, !- Water Outlet Node Name
  {dd6cf0d0-efb3-493b-bf3e-32053a7abe00}, !- Air Inlet Node Name
  {a6a581e7-ecec-4974-be7d-4cea06bac511}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0b0deb5a-7f92-4f0d-906a-5ac02dd1183e}, !- Handle
  1 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {dfb3a86e-ff1d-46ec-a378-34e8c8ea008b}, !- Inlet Port
  {9d309488-366e-4be6-a390-dd7ca7028b18}; !- Outlet Port

OS:Connection,
  {dfb3a86e-ff1d-46ec-a378-34e8c8ea008b}, !- Handle
  {7bc8060c-f23d-4818-9ae8-d71ee20e6581}, !- Name
  {6053be84-5f92-44e2-b7bf-db9f01762858}, !- Source Object
  4,                                      !- Outlet Port
  {0b0deb5a-7f92-4f0d-906a-5ac02dd1183e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf459025-d95f-4b4e-a19a-2bde118df588}, !- Handle
  1 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {0d54673f-611a-4e73-bc02-5c141a7aa015}, !- Inlet Port
  {97db741a-81cb-4dbf-8ec2-2ee72f0115b9}; !- Outlet Port

OS:Connection,
  {9d309488-366e-4be6-a390-dd7ca7028b18}, !- Handle
  {7a297bcd-ead8-4023-9736-5d78eaebf97d}, !- Name
  {0b0deb5a-7f92-4f0d-906a-5ac02dd1183e}, !- Source Object
  3,                                      !- Outlet Port
  {1897385d-ccc8-4193-8beb-4ccfb853bb44}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0d54673f-611a-4e73-bc02-5c141a7aa015}, !- Handle
  {a1646512-f508-4bd7-8b9e-1b39edda9c82}, !- Name
  {1897385d-ccc8-4193-8beb-4ccfb853bb44}, !- Source Object
  11,                                     !- Outlet Port
  {bf459025-d95f-4b4e-a19a-2bde118df588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97db741a-81cb-4dbf-8ec2-2ee72f0115b9}, !- Handle
  {247b03f3-0c7b-4331-b25b-c34b48bd2b4a}, !- Name
  {bf459025-d95f-4b4e-a19a-2bde118df588}, !- Source Object
  3,                                      !- Outlet Port
  {f9e89567-81bf-406e-8de0-c4c5aa15a149}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ff21952a-dee5-42f8-88b7-dc6513bb4e4b}, !- Handle
  1 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {a6a581e7-ecec-4974-be7d-4cea06bac511}, !- Inlet Port
  {c6ac8daa-914e-42ae-aac1-5fbfd45d65bd}; !- Outlet Port

OS:Connection,
  {a6a581e7-ecec-4974-be7d-4cea06bac511}, !- Handle
  {d1777821-43e3-419e-8a0d-afa4869b0c99}, !- Name
  {1897385d-ccc8-4193-8beb-4ccfb853bb44}, !- Source Object
  13,                                     !- Outlet Port
  {ff21952a-dee5-42f8-88b7-dc6513bb4e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ac8daa-914e-42ae-aac1-5fbfd45d65bd}, !- Handle
  {3bb725de-2805-40ea-98d8-a2fe3c01d941}, !- Name
  {ff21952a-dee5-42f8-88b7-dc6513bb4e4b}, !- Source Object
  3,                                      !- Outlet Port
  {484786e8-bd61-451b-9ba8-c0464152cea4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a8831116-1b9d-479a-859c-bc623f717b03}, !- Handle
  1 Zone VAV Clg Coil Controller,         !- Name
  {1897385d-ccc8-4193-8beb-4ccfb853bb44}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {453091e2-1088-4306-bba6-d515f4fd542d}, !- Handle
  1 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {447a7668-e802-4ec7-a60e-6daca65eb075}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5929c8b9-9079-4d5f-800b-15dce0f86d7c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5929c8b9-9079-4d5f-800b-15dce0f86d7c}, !- Handle
  1 Zone VAV Vent Controller,             !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fd2c2d74-5d77-4a00-ac3c-527953f6193e}, !- Handle
  1 Zone VAV OA System,                   !- Name
  {453091e2-1088-4306-bba6-d515f4fd542d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67459548-66da-4e6b-a63a-ced9f8e0cf00}, !- Mixed Air Node Name
  {9d82c055-eec6-4478-a5a5-6c6ed2d61a27}, !- Outdoor Air Stream Node Name
  {1506ce0b-6d85-4108-881f-50c3e132d234}, !- Relief Air Stream Node Name
  {87112c6b-b128-4aa4-aadc-5556b10ddb01}; !- Return Air Stream Node Name

OS:Node,
  {7b972977-f215-4eb9-9518-f9914874ba68}, !- Handle
  1 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {9d82c055-eec6-4478-a5a5-6c6ed2d61a27}; !- Outlet Port

OS:Connection,
  {9d82c055-eec6-4478-a5a5-6c6ed2d61a27}, !- Handle
  {2dc0ba08-8da0-476c-8f3c-ac0a354ec4f4}, !- Name
  {7b972977-f215-4eb9-9518-f9914874ba68}, !- Source Object
  3,                                      !- Outlet Port
  {fd2c2d74-5d77-4a00-ac3c-527953f6193e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d91cefd6-ce4e-46e3-a217-d6a47bffd8d7}, !- Handle
  1 Zone VAV Relief Air Node,             !- Name
  {1506ce0b-6d85-4108-881f-50c3e132d234}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1506ce0b-6d85-4108-881f-50c3e132d234}, !- Handle
  {c1db4d37-3412-446a-8e55-dba02ae3e4c9}, !- Name
  {fd2c2d74-5d77-4a00-ac3c-527953f6193e}, !- Source Object
  7,                                      !- Outlet Port
  {d91cefd6-ce4e-46e3-a217-d6a47bffd8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f696b19-35d0-4b21-9956-586c4d63ef0f}, !- Handle
  1 Zone VAV Mixed Air Node,              !- Name
  {67459548-66da-4e6b-a63a-ced9f8e0cf00}, !- Inlet Port
  {dd6cf0d0-efb3-493b-bf3e-32053a7abe00}; !- Outlet Port

OS:Connection,
  {87112c6b-b128-4aa4-aadc-5556b10ddb01}, !- Handle
  {3086c4ab-a230-4f9e-9973-3eb3031974a0}, !- Name
  {a9c0789c-e351-4059-a812-5237d34c4515}, !- Source Object
  3,                                      !- Outlet Port
  {fd2c2d74-5d77-4a00-ac3c-527953f6193e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67459548-66da-4e6b-a63a-ced9f8e0cf00}, !- Handle
  {712e568e-25dd-474e-ad6b-2d2668f6766f}, !- Name
  {fd2c2d74-5d77-4a00-ac3c-527953f6193e}, !- Source Object
  5,                                      !- Outlet Port
  {4f696b19-35d0-4b21-9956-586c4d63ef0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6cf0d0-efb3-493b-bf3e-32053a7abe00}, !- Handle
  {3abb7d97-028d-4095-a6a3-1fd09611f8c6}, !- Name
  {4f696b19-35d0-4b21-9956-586c4d63ef0f}, !- Source Object
  3,                                      !- Outlet Port
  {1897385d-ccc8-4193-8beb-4ccfb853bb44}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {68ab30a8-f5f9-4877-b30b-35984e60bd76}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {29eed0e4-8011-464a-a502-fa6e2626c0df}, !- Control Zone or Zone List Name
  {54125a9a-6523-4fd1-a6ee-67e8d6c58b45}, !- Cooling Control Zone or Zone List Name
  {46e65735-6623-49f5-90af-a4ea209a3448}, !- Heating Control Zone or Zone List Name
  {a418807c-da8a-411a-8ab5-08ac0ad88ef8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {29eed0e4-8011-464a-a502-fa6e2626c0df}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {54125a9a-6523-4fd1-a6ee-67e8d6c58b45}, !- Handle
  {1d5aca2f-2d0b-4a53-a81d-a291528e669b}; !- Name

OS:ModelObjectList,
  {46e65735-6623-49f5-90af-a4ea209a3448}, !- Handle
  {8cdb9543-f635-4f95-9a61-402384835869}; !- Name

OS:ModelObjectList,
  {a418807c-da8a-411a-8ab5-08ac0ad88ef8}, !- Handle
  {0c78be7f-c7d9-40fa-89cb-b76545604578}; !- Name

OS:Coil:Heating:Water,
  {b3f5a8ec-49b4-476a-8acb-e5193a3029e9}, !- Handle
  Building Story 1 ThermalZone Reheat Coil, !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d1bfd4ad-a1b1-401b-b2ba-aba1d3226834}, !- Water Inlet Node Name
  {6c475a59-6d96-4256-ba77-d96abfb2414c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {50dc8681-d5eb-404b-b2db-660f6e46a58b}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {615cef15-2291-4ebf-8214-7bfc4656d1b0}, !- Inlet Port
  {d1bfd4ad-a1b1-401b-b2ba-aba1d3226834}; !- Outlet Port

OS:Connection,
  {615cef15-2291-4ebf-8214-7bfc4656d1b0}, !- Handle
  {e6e48d14-203c-40ab-b38a-83f0aad117f7}, !- Name
  {9e842242-10b8-4976-8374-d70ae7717d97}, !- Source Object
  6,                                      !- Outlet Port
  {50dc8681-d5eb-404b-b2db-660f6e46a58b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c8504e2-a960-4814-bc65-45b3188f6fb3}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {6c475a59-6d96-4256-ba77-d96abfb2414c}, !- Inlet Port
  {c47b933c-9fb3-4b34-86c1-d59cd01339d1}; !- Outlet Port

OS:Connection,
  {d1bfd4ad-a1b1-401b-b2ba-aba1d3226834}, !- Handle
  {618dfb0c-936a-4418-9e80-049db2d1e6c5}, !- Name
  {50dc8681-d5eb-404b-b2db-660f6e46a58b}, !- Source Object
  3,                                      !- Outlet Port
  {b3f5a8ec-49b4-476a-8acb-e5193a3029e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c475a59-6d96-4256-ba77-d96abfb2414c}, !- Handle
  {86c440b1-1660-4679-962f-543fe4990368}, !- Name
  {b3f5a8ec-49b4-476a-8acb-e5193a3029e9}, !- Source Object
  6,                                      !- Outlet Port
  {9c8504e2-a960-4814-bc65-45b3188f6fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c47b933c-9fb3-4b34-86c1-d59cd01339d1}, !- Handle
  {15fc3b03-de90-4e30-9fe2-69fa5ac9f1a3}, !- Name
  {9c8504e2-a960-4814-bc65-45b3188f6fb3}, !- Source Object
  3,                                      !- Outlet Port
  {3f9a5308-f086-4ec9-8252-76e5a45d10a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e57bde25-58f7-4fa6-a75e-2fcb8784b29e}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Controller, !- Name
  {b3f5a8ec-49b4-476a-8acb-e5193a3029e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {38bcdba6-83f5-45a8-b690-a4e6a0c44c3d}, !- Handle
  Building Story 1 ThermalZone VAV Terminal, !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  {af1be855-f5b1-42ea-95ab-9458eeedf9a9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b3f5a8ec-49b4-476a-8acb-e5193a3029e9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9d7f5554-26e4-4b4f-a01a-af9d0311bb87}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9fdc7b52-940b-43c9-a4cb-e27b0e882be9}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {bc2bbbc7-be06-45d0-bf2a-6a6290999d07}, !- Inlet Port
  {39e51881-5555-4ddc-b794-f36e6eefa587}; !- Outlet Port

OS:Connection,
  {1b60349b-ad07-4a89-ab3f-de1f99caea64}, !- Handle
  {6691ee36-5f1b-4cc6-9f78-8864a7a9d362}, !- Name
  {32479724-8184-4dfc-9ed1-bb2efe9e4753}, !- Source Object
  3,                                      !- Outlet Port
  {0a158a92-9598-4969-8410-ac4079f30bc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc2bbbc7-be06-45d0-bf2a-6a6290999d07}, !- Handle
  {e411dd93-e227-4b82-bcea-cd92f544a1a0}, !- Name
  {3ebb409d-4bf4-497b-841e-a6d3924ead6e}, !- Source Object
  3,                                      !- Outlet Port
  {9fdc7b52-940b-43c9-a4cb-e27b0e882be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e51881-5555-4ddc-b794-f36e6eefa587}, !- Handle
  {78918833-949c-4a3d-9be2-59b95348d8f3}, !- Name
  {9fdc7b52-940b-43c9-a4cb-e27b0e882be9}, !- Source Object
  3,                                      !- Outlet Port
  {c4fad3ba-63b0-4827-983f-1d6898014aef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {519c7662-8053-448c-a356-169ab1cd02b1}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {becae1f3-668e-4f39-bc03-a3df83f93c8b}, !- Inlet Port
  {af1be855-f5b1-42ea-95ab-9458eeedf9a9}; !- Outlet Port

OS:Connection,
  {becae1f3-668e-4f39-bc03-a3df83f93c8b}, !- Handle
  {90f7087c-55e7-49ca-acbd-5a4512c8fcb0}, !- Name
  {8fdfd049-3f44-4b79-a99e-227ae7e9b6f1}, !- Source Object
  3,                                      !- Outlet Port
  {519c7662-8053-448c-a356-169ab1cd02b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1be855-f5b1-42ea-95ab-9458eeedf9a9}, !- Handle
  {d67fc560-71b6-480f-8bef-672ee3c40d31}, !- Name
  {519c7662-8053-448c-a356-169ab1cd02b1}, !- Source Object
  3,                                      !- Outlet Port
  {38bcdba6-83f5-45a8-b690-a4e6a0c44c3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d7f5554-26e4-4b4f-a01a-af9d0311bb87}, !- Handle
  {d17aa910-1c55-4a68-9548-fb2847e6c901}, !- Name
  {38bcdba6-83f5-45a8-b690-a4e6a0c44c3d}, !- Source Object
  12,                                     !- Outlet Port
  {32479724-8184-4dfc-9ed1-bb2efe9e4753}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0527fce7-699d-4108-8d3d-8a5dfbd009de}, !- Handle
  1 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {3688a1a4-6342-4dbc-a1ea-2b75b2127cd2}, !- Availability Schedule
  {c1b634cb-0297-4c82-ab1f-1d5e518bd8d1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {40e371b1-2e26-435b-84c1-1145e64993bf}, !- Supply Side Inlet Node Name
  {a8a1cb83-c9d3-4caa-9cd5-f846f8e11303}, !- Demand Side Outlet Node Name
  {a06c374a-d758-40d3-a137-102500d2d77c}, !- Demand Side Inlet Node A
  {8f30e769-db19-4687-8018-8856934f55b8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00dc700e-ef78-42e8-9c4d-0d81f2b6331a}, !- Demand Mixer Name
  {3cc69305-3ad4-40c1-83cf-6fc0f99bbf94}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f3be63ed-ce7e-4e1f-aa81-137475525793}, !- Handle
  1 Zone VAV 1 Supply Inlet Node,         !- Name
  {40e371b1-2e26-435b-84c1-1145e64993bf}, !- Inlet Port
  {e914b47d-ab46-4d53-9827-e6f57a23c996}; !- Outlet Port

OS:Node,
  {5e5501b5-1812-4873-989f-b1df59813e88}, !- Handle
  1 Zone VAV 1 Supply Outlet Node,        !- Name
  {162b1593-e99c-4ebf-9567-647029d692f7}, !- Inlet Port
  {8f30e769-db19-4687-8018-8856934f55b8}; !- Outlet Port

OS:Connection,
  {40e371b1-2e26-435b-84c1-1145e64993bf}, !- Handle
  {661b8756-c486-4399-8987-ee9f0db4fc75}, !- Name
  {0527fce7-699d-4108-8d3d-8a5dfbd009de}, !- Source Object
  8,                                      !- Outlet Port
  {f3be63ed-ce7e-4e1f-aa81-137475525793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f30e769-db19-4687-8018-8856934f55b8}, !- Handle
  {8cdca541-3034-467f-9bc1-d3fed17e75ad}, !- Name
  {5e5501b5-1812-4873-989f-b1df59813e88}, !- Source Object
  3,                                      !- Outlet Port
  {0527fce7-699d-4108-8d3d-8a5dfbd009de}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f668752b-441f-4cfe-8c84-489600168604}, !- Handle
  1 Zone VAV 1 Demand Inlet Node,         !- Name
  {a06c374a-d758-40d3-a137-102500d2d77c}, !- Inlet Port
  {9159da49-ad5c-4aa5-afe8-2c9104f58d02}; !- Outlet Port

OS:Node,
  {df913663-c37c-4b20-a052-5c0c837ed990}, !- Handle
  1 Zone VAV 1 Demand Outlet Node,        !- Name
  {a79f084f-2b3f-4dd6-bb09-38e9fa459e43}, !- Inlet Port
  {a8a1cb83-c9d3-4caa-9cd5-f846f8e11303}; !- Outlet Port

OS:Node,
  {063b7f79-73d1-4bf2-bbc6-5cce68d2a6b5}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {9040c4fd-1c08-4e37-a40b-c5d0f158be3a}, !- Inlet Port
  {9c4f751f-b4e4-4fc2-9bf3-4b2be15eb0d7}; !- Outlet Port

OS:Connection,
  {a06c374a-d758-40d3-a137-102500d2d77c}, !- Handle
  {1427c890-1270-4485-bc84-69d6ea92bbb7}, !- Name
  {0527fce7-699d-4108-8d3d-8a5dfbd009de}, !- Source Object
  10,                                     !- Outlet Port
  {f668752b-441f-4cfe-8c84-489600168604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8a1cb83-c9d3-4caa-9cd5-f846f8e11303}, !- Handle
  {1db41222-09d9-44b7-8d8d-c99b40ea8f38}, !- Name
  {df913663-c37c-4b20-a052-5c0c837ed990}, !- Source Object
  3,                                      !- Outlet Port
  {0527fce7-699d-4108-8d3d-8a5dfbd009de}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3cc69305-3ad4-40c1-83cf-6fc0f99bbf94}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {9159da49-ad5c-4aa5-afe8-2c9104f58d02}, !- Inlet Node Name
  {7af0eef2-f0bc-4f8d-8db5-cba11c9a3afe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00dc700e-ef78-42e8-9c4d-0d81f2b6331a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {a79f084f-2b3f-4dd6-bb09-38e9fa459e43}, !- Outlet Node Name
  {a4f10141-2483-4622-b644-b43487f01b6c}; !- Inlet Node Name 1

OS:Connection,
  {9159da49-ad5c-4aa5-afe8-2c9104f58d02}, !- Handle
  {895ef853-7e36-448b-a325-ce48ebbdb8ff}, !- Name
  {f668752b-441f-4cfe-8c84-489600168604}, !- Source Object
  3,                                      !- Outlet Port
  {3cc69305-3ad4-40c1-83cf-6fc0f99bbf94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79f084f-2b3f-4dd6-bb09-38e9fa459e43}, !- Handle
  {be15755d-5e1b-4740-9839-54a3ffbffaee}, !- Name
  {00dc700e-ef78-42e8-9c4d-0d81f2b6331a}, !- Source Object
  2,                                      !- Outlet Port
  {df913663-c37c-4b20-a052-5c0c837ed990}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ce750731-eb18-411d-a59c-7d8251fd8361}, !- Handle
  {0527fce7-699d-4108-8d3d-8a5dfbd009de}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c1b634cb-0297-4c82-ab1f-1d5e518bd8d1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {6ad1583b-a9ca-4544-90b2-88ec887101cc}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {02853c29-24c2-43a9-88ce-52709422a05c}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  {40c96872-8a82-46f0-af3e-2ed84424a989}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40c96872-8a82-46f0-af3e-2ed84424a989}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {9c5e77fe-11ec-44b8-aa53-e236c4e79121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {973a0f35-1783-4906-82cf-193aca3edd02}, !- Handle
  1 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {02853c29-24c2-43a9-88ce-52709422a05c}, !- Schedule Name
  {5e5501b5-1812-4873-989f-b1df59813e88}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {2478bfe6-59d5-4318-be26-91c50cddf158}, !- Handle
  1 Zone VAV 1 Fan,                       !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {aeda63e2-3293-43cd-87c7-869f7a472108}, !- Air Inlet Node Name
  {162b1593-e99c-4ebf-9567-647029d692f7}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {162b1593-e99c-4ebf-9567-647029d692f7}, !- Handle
  {6698cbf5-e7ee-4497-bfe2-74a05597baad}, !- Name
  {2478bfe6-59d5-4318-be26-91c50cddf158}, !- Source Object
  17,                                     !- Outlet Port
  {5e5501b5-1812-4873-989f-b1df59813e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5209cd5f-9927-4125-9a88-fd82829b29d2}, !- Handle
  1 Zone VAV 1 Main Htg Coil,             !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {42348543-c09f-4ee8-8284-66fac1c382a6}, !- Water Inlet Node Name
  {5ad6bee2-b092-42ea-8645-e4d4e01fd69c}, !- Water Outlet Node Name
  {50bbe983-8396-457a-92fd-1f3fb70da403}, !- Air Inlet Node Name
  {6e8f3a96-3607-4b6e-9e1b-4179e37bdfd1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {39c9082a-0080-4021-8a3d-116404bf84e5}, !- Handle
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {24e3b1d1-b61f-4716-a054-f35d14912730}, !- Inlet Port
  {42348543-c09f-4ee8-8284-66fac1c382a6}; !- Outlet Port

OS:Connection,
  {24e3b1d1-b61f-4716-a054-f35d14912730}, !- Handle
  {d2610125-1dae-4c60-912a-88860917885a}, !- Name
  {9e842242-10b8-4976-8374-d70ae7717d97}, !- Source Object
  7,                                      !- Outlet Port
  {39c9082a-0080-4021-8a3d-116404bf84e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2b15682-2285-4a94-ad07-492874e65f43}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {5ad6bee2-b092-42ea-8645-e4d4e01fd69c}, !- Inlet Port
  {641cb5bf-c68a-4e4b-a03a-3c21e7de6520}; !- Outlet Port

OS:Connection,
  {42348543-c09f-4ee8-8284-66fac1c382a6}, !- Handle
  {bc39ac97-817e-4b81-99a6-98731cd9e7da}, !- Name
  {39c9082a-0080-4021-8a3d-116404bf84e5}, !- Source Object
  3,                                      !- Outlet Port
  {5209cd5f-9927-4125-9a88-fd82829b29d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5ad6bee2-b092-42ea-8645-e4d4e01fd69c}, !- Handle
  {d0d2586c-2228-446c-8cb8-d167f58f89a8}, !- Name
  {5209cd5f-9927-4125-9a88-fd82829b29d2}, !- Source Object
  6,                                      !- Outlet Port
  {a2b15682-2285-4a94-ad07-492874e65f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {641cb5bf-c68a-4e4b-a03a-3c21e7de6520}, !- Handle
  {03a7dd15-fe18-4fe5-a90d-5d260df9616c}, !- Name
  {a2b15682-2285-4a94-ad07-492874e65f43}, !- Source Object
  3,                                      !- Outlet Port
  {3f9a5308-f086-4ec9-8252-76e5a45d10a0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d7802a46-50b1-48d9-8c7a-ddce00031fb7}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {6e8f3a96-3607-4b6e-9e1b-4179e37bdfd1}, !- Inlet Port
  {aeda63e2-3293-43cd-87c7-869f7a472108}; !- Outlet Port

OS:Connection,
  {6e8f3a96-3607-4b6e-9e1b-4179e37bdfd1}, !- Handle
  {3b04e779-455f-4456-bafb-5d58555cc0f4}, !- Name
  {5209cd5f-9927-4125-9a88-fd82829b29d2}, !- Source Object
  8,                                      !- Outlet Port
  {d7802a46-50b1-48d9-8c7a-ddce00031fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeda63e2-3293-43cd-87c7-869f7a472108}, !- Handle
  {c6e50f12-a5cc-4f1f-948a-4efc5316885f}, !- Name
  {d7802a46-50b1-48d9-8c7a-ddce00031fb7}, !- Source Object
  3,                                      !- Outlet Port
  {2478bfe6-59d5-4318-be26-91c50cddf158}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7d25d95c-0855-4585-95ad-13ec7b0d9626}, !- Handle
  1 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {5209cd5f-9927-4125-9a88-fd82829b29d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {732963e1-d01d-4dfb-99ab-2df63765eb19}, !- Handle
  1 Zone VAV 1 Clg Coil,                  !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {866b90ae-bc39-442d-b87b-c7473f9f3a6d}, !- Water Inlet Node Name
  {c2d3fe31-6e9d-47f7-a90e-34820fee1c97}, !- Water Outlet Node Name
  {7522a479-ccfb-40df-a95d-1085f1264646}, !- Air Inlet Node Name
  {8ed468ba-08fd-4ee2-8ce2-dce1b884bdd6}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {937e0013-5343-422c-9f61-96f47823dd7b}, !- Handle
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {174532b6-8338-4097-b42e-e5ed5ca2bec8}, !- Inlet Port
  {866b90ae-bc39-442d-b87b-c7473f9f3a6d}; !- Outlet Port

OS:Connection,
  {174532b6-8338-4097-b42e-e5ed5ca2bec8}, !- Handle
  {7edec5dd-7073-414e-af26-c23579eb1311}, !- Name
  {6053be84-5f92-44e2-b7bf-db9f01762858}, !- Source Object
  5,                                      !- Outlet Port
  {937e0013-5343-422c-9f61-96f47823dd7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d848a5ce-7162-4a54-b4e9-6d90de217a92}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {c2d3fe31-6e9d-47f7-a90e-34820fee1c97}, !- Inlet Port
  {9832c791-2280-43e4-a0f3-c554fefea3fa}; !- Outlet Port

OS:Connection,
  {866b90ae-bc39-442d-b87b-c7473f9f3a6d}, !- Handle
  {d034a521-5c1b-4438-84ca-45d361ba9e4f}, !- Name
  {937e0013-5343-422c-9f61-96f47823dd7b}, !- Source Object
  3,                                      !- Outlet Port
  {732963e1-d01d-4dfb-99ab-2df63765eb19}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c2d3fe31-6e9d-47f7-a90e-34820fee1c97}, !- Handle
  {e034b48b-6c78-4772-b343-b62903fcb7ec}, !- Name
  {732963e1-d01d-4dfb-99ab-2df63765eb19}, !- Source Object
  11,                                     !- Outlet Port
  {d848a5ce-7162-4a54-b4e9-6d90de217a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9832c791-2280-43e4-a0f3-c554fefea3fa}, !- Handle
  {6f9db9b5-cf05-4d8a-85e3-5a2d55866619}, !- Name
  {d848a5ce-7162-4a54-b4e9-6d90de217a92}, !- Source Object
  3,                                      !- Outlet Port
  {f9e89567-81bf-406e-8de0-c4c5aa15a149}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3899d54a-d72e-43aa-bcee-8b15ae1f9bdf}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {8ed468ba-08fd-4ee2-8ce2-dce1b884bdd6}, !- Inlet Port
  {50bbe983-8396-457a-92fd-1f3fb70da403}; !- Outlet Port

OS:Connection,
  {8ed468ba-08fd-4ee2-8ce2-dce1b884bdd6}, !- Handle
  {2860976f-5b4e-4c04-98da-f3c910801cbc}, !- Name
  {732963e1-d01d-4dfb-99ab-2df63765eb19}, !- Source Object
  13,                                     !- Outlet Port
  {3899d54a-d72e-43aa-bcee-8b15ae1f9bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50bbe983-8396-457a-92fd-1f3fb70da403}, !- Handle
  {1ef50008-c922-4438-b1d7-af6391df940f}, !- Name
  {3899d54a-d72e-43aa-bcee-8b15ae1f9bdf}, !- Source Object
  3,                                      !- Outlet Port
  {5209cd5f-9927-4125-9a88-fd82829b29d2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5b3c7cc6-298c-4099-82b6-fe6fa061046b}, !- Handle
  1 Zone VAV 1 Clg Coil Controller,       !- Name
  {732963e1-d01d-4dfb-99ab-2df63765eb19}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {21850ab5-ba5a-465d-a374-b396e07f2787}, !- Handle
  1 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3688a1a4-6342-4dbc-a1ea-2b75b2127cd2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {681a03ea-39fb-4734-8ffa-904140de51c3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {681a03ea-39fb-4734-8ffa-904140de51c3}, !- Handle
  1 Zone VAV 1 Vent Controller,           !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {db0a6d3f-b080-42c5-8dca-705d89c53a5e}, !- Handle
  1 Zone VAV 1 OA System,                 !- Name
  {21850ab5-ba5a-465d-a374-b396e07f2787}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d49b9e8f-8991-4a65-93e4-322c20b81f93}, !- Mixed Air Node Name
  {907f4f51-bdf9-429c-8ad6-57c08e9aadc3}, !- Outdoor Air Stream Node Name
  {6121b430-91c0-4a49-95c5-273515e7fc97}, !- Relief Air Stream Node Name
  {e914b47d-ab46-4d53-9827-e6f57a23c996}; !- Return Air Stream Node Name

OS:Node,
  {56fd3dae-6f13-4760-8d37-79869eec71fa}, !- Handle
  1 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {907f4f51-bdf9-429c-8ad6-57c08e9aadc3}; !- Outlet Port

OS:Connection,
  {907f4f51-bdf9-429c-8ad6-57c08e9aadc3}, !- Handle
  {dea2eb53-89a0-40b4-bf10-024b6c5e1d21}, !- Name
  {56fd3dae-6f13-4760-8d37-79869eec71fa}, !- Source Object
  3,                                      !- Outlet Port
  {db0a6d3f-b080-42c5-8dca-705d89c53a5e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2d8d25aa-26a0-4a33-b761-7750ed63134f}, !- Handle
  1 Zone VAV 1 Relief Air Node,           !- Name
  {6121b430-91c0-4a49-95c5-273515e7fc97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6121b430-91c0-4a49-95c5-273515e7fc97}, !- Handle
  {ec771da8-0c1e-4294-a487-44a8b294e1b1}, !- Name
  {db0a6d3f-b080-42c5-8dca-705d89c53a5e}, !- Source Object
  7,                                      !- Outlet Port
  {2d8d25aa-26a0-4a33-b761-7750ed63134f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd87618a-6efb-448b-b9ca-4955c6b9f46f}, !- Handle
  1 Zone VAV 1 Mixed Air Node,            !- Name
  {d49b9e8f-8991-4a65-93e4-322c20b81f93}, !- Inlet Port
  {7522a479-ccfb-40df-a95d-1085f1264646}; !- Outlet Port

OS:Connection,
  {e914b47d-ab46-4d53-9827-e6f57a23c996}, !- Handle
  {f6096251-e6d3-4ecb-9f4a-8860d275c524}, !- Name
  {f3be63ed-ce7e-4e1f-aa81-137475525793}, !- Source Object
  3,                                      !- Outlet Port
  {db0a6d3f-b080-42c5-8dca-705d89c53a5e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d49b9e8f-8991-4a65-93e4-322c20b81f93}, !- Handle
  {1ea86fc4-642e-4e85-8290-a7b780a70c69}, !- Name
  {db0a6d3f-b080-42c5-8dca-705d89c53a5e}, !- Source Object
  5,                                      !- Outlet Port
  {dd87618a-6efb-448b-b9ca-4955c6b9f46f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7522a479-ccfb-40df-a95d-1085f1264646}, !- Handle
  {e8c7e582-2e27-498a-9883-95aad9bb2b36}, !- Name
  {dd87618a-6efb-448b-b9ca-4955c6b9f46f}, !- Source Object
  3,                                      !- Outlet Port
  {732963e1-d01d-4dfb-99ab-2df63765eb19}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6ad1583b-a9ca-4544-90b2-88ec887101cc}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3ae9abdb-0f63-4824-9b06-62cd029402dc}, !- Control Zone or Zone List Name
  {597462b1-5278-4e5a-a484-03204d362c18}, !- Cooling Control Zone or Zone List Name
  {5cb11c45-0fe4-47d9-9215-fc0dafd007e6}, !- Heating Control Zone or Zone List Name
  {5472db08-b1da-4983-8863-e973a2dc2d7c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3ae9abdb-0f63-4824-9b06-62cd029402dc}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {597462b1-5278-4e5a-a484-03204d362c18}, !- Handle
  {2491905c-c02d-48c3-bbd2-777aecb4cec1}; !- Name

OS:ModelObjectList,
  {5cb11c45-0fe4-47d9-9215-fc0dafd007e6}, !- Handle
  {9dca2827-7db1-46a1-8f6a-45ccf66b2701}; !- Name

OS:ModelObjectList,
  {5472db08-b1da-4983-8863-e973a2dc2d7c}, !- Handle
  {f6178c2b-33b0-4051-ad14-baf09b1e4650}; !- Name

OS:Coil:Heating:Water,
  {3ace598c-6bbc-4eb5-a822-9df4a2d347d5}, !- Handle
  Building Story 3 ThermalZone Reheat Coil, !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ec6de5cc-2d73-48ed-b87f-87c02f4662df}, !- Water Inlet Node Name
  {94b9e001-6cda-403e-b2d7-67ecae4c3a48}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d14d7190-d4f7-4fd5-969e-b57ecc156f0c}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {d8489034-a98f-42d4-8d0f-caa23af73bf5}, !- Inlet Port
  {ec6de5cc-2d73-48ed-b87f-87c02f4662df}; !- Outlet Port

OS:Connection,
  {d8489034-a98f-42d4-8d0f-caa23af73bf5}, !- Handle
  {97e8f882-ee5a-41c5-8ece-38a98d84f1fb}, !- Name
  {9e842242-10b8-4976-8374-d70ae7717d97}, !- Source Object
  8,                                      !- Outlet Port
  {d14d7190-d4f7-4fd5-969e-b57ecc156f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9415e880-30ed-4850-8009-119df129a005}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {94b9e001-6cda-403e-b2d7-67ecae4c3a48}, !- Inlet Port
  {5fbfa35d-061a-47db-bd51-3ff6366c0cc1}; !- Outlet Port

OS:Connection,
  {ec6de5cc-2d73-48ed-b87f-87c02f4662df}, !- Handle
  {26b17775-0931-451e-95dc-d486f0a29320}, !- Name
  {d14d7190-d4f7-4fd5-969e-b57ecc156f0c}, !- Source Object
  3,                                      !- Outlet Port
  {3ace598c-6bbc-4eb5-a822-9df4a2d347d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94b9e001-6cda-403e-b2d7-67ecae4c3a48}, !- Handle
  {daecc420-d838-44a1-b20b-aa525641bf7b}, !- Name
  {3ace598c-6bbc-4eb5-a822-9df4a2d347d5}, !- Source Object
  6,                                      !- Outlet Port
  {9415e880-30ed-4850-8009-119df129a005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fbfa35d-061a-47db-bd51-3ff6366c0cc1}, !- Handle
  {7233fadd-6303-4826-9735-ea9483c644d9}, !- Name
  {9415e880-30ed-4850-8009-119df129a005}, !- Source Object
  3,                                      !- Outlet Port
  {3f9a5308-f086-4ec9-8252-76e5a45d10a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8065da47-3584-4f9a-87a1-d7827d867071}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Controller, !- Name
  {3ace598c-6bbc-4eb5-a822-9df4a2d347d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cbc3a3a8-a5b1-417d-a95d-5596dc78ccee}, !- Handle
  Building Story 3 ThermalZone VAV Terminal, !- Name
  {58ffe9e7-8fb4-4e1a-98c8-57215419ca54}, !- Availability Schedule Name
  {4ad0719c-abde-4f26-a24d-287d0b5c9c12}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3ace598c-6bbc-4eb5-a822-9df4a2d347d5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9040c4fd-1c08-4e37-a40b-c5d0f158be3a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9301dc70-61cc-4836-a3fc-5f750b4d6d16}, !- Handle
  Building Story 3 ThermalZone Return Air Node, !- Name
  {d2d67eee-8ed9-4f8b-ad04-2f65cf39391c}, !- Inlet Port
  {a4f10141-2483-4622-b644-b43487f01b6c}; !- Outlet Port

OS:Connection,
  {9c4f751f-b4e4-4fc2-9bf3-4b2be15eb0d7}, !- Handle
  {258d1dcd-ec1f-4588-b7ba-13a6d10fa40d}, !- Name
  {063b7f79-73d1-4bf2-bbc6-5cce68d2a6b5}, !- Source Object
  3,                                      !- Outlet Port
  {ed8bce1e-e729-4ff2-b581-082164abbb56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2d67eee-8ed9-4f8b-ad04-2f65cf39391c}, !- Handle
  {ccaf6487-f229-4412-a057-edde787d1276}, !- Name
  {a3bc0b90-dfeb-4ae4-b894-848ceb9c6041}, !- Source Object
  3,                                      !- Outlet Port
  {9301dc70-61cc-4836-a3fc-5f750b4d6d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f10141-2483-4622-b644-b43487f01b6c}, !- Handle
  {8be9daec-3c4b-48fb-b2e3-e877a5661fa5}, !- Name
  {9301dc70-61cc-4836-a3fc-5f750b4d6d16}, !- Source Object
  3,                                      !- Outlet Port
  {00dc700e-ef78-42e8-9c4d-0d81f2b6331a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2b728b1-e707-4eec-944d-1f07fd2a56c6}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {7af0eef2-f0bc-4f8d-8db5-cba11c9a3afe}, !- Inlet Port
  {4ad0719c-abde-4f26-a24d-287d0b5c9c12}; !- Outlet Port

OS:Connection,
  {7af0eef2-f0bc-4f8d-8db5-cba11c9a3afe}, !- Handle
  {b67bfc85-c825-4de7-bd7c-6cef2fbfdb16}, !- Name
  {3cc69305-3ad4-40c1-83cf-6fc0f99bbf94}, !- Source Object
  3,                                      !- Outlet Port
  {a2b728b1-e707-4eec-944d-1f07fd2a56c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ad0719c-abde-4f26-a24d-287d0b5c9c12}, !- Handle
  {2d259d81-e7c8-46b4-adcf-8b27d04e327a}, !- Name
  {a2b728b1-e707-4eec-944d-1f07fd2a56c6}, !- Source Object
  3,                                      !- Outlet Port
  {cbc3a3a8-a5b1-417d-a95d-5596dc78ccee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9040c4fd-1c08-4e37-a40b-c5d0f158be3a}, !- Handle
  {5fc018e6-b575-4880-98e0-53d5061fe4e7}, !- Name
  {cbc3a3a8-a5b1-417d-a95d-5596dc78ccee}, !- Source Object
  12,                                     !- Outlet Port
  {063b7f79-73d1-4bf2-bbc6-5cce68d2a6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a7dd3b2f-55e0-418c-8076-afacda80f57b}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {abaa0b6c-78c0-4a5f-9731-70fef97fd270}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abaa0b6c-78c0-4a5f-9731-70fef97fd270}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {447a7668-e802-4ec7-a60e-6daca65eb075}, !- Handle
  1 Zone VAV Occ Sch,                     !- Name
  {4292a731-ac25-4a4e-8fde-d474805c8a6b}, !- Schedule Type Limits Name
  {16416505-e57a-49c2-a5a5-e652aaa223e9}, !- Default Day Schedule Name
  {243fec05-1a48-43de-a1f0-a2234ac3c33f}, !- Summer Design Day Schedule Name
  {ac20fa20-5c4f-4bf1-a3c3-831c3e95e17e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16416505-e57a-49c2-a5a5-e652aaa223e9}, !- Handle
  1 Zone VAV Occ Sch Default,             !- Name
  {4292a731-ac25-4a4e-8fde-d474805c8a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7de0e3bc-b4df-4932-afe2-5cb1f2d51347}, !- Handle
  {447a7668-e802-4ec7-a60e-6daca65eb075}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  556.14000407767242,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-24 19:52:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-24 19:52:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {06628564-8e03-438e-b93c-c09becf7cc72}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac20fa20-5c4f-4bf1-a3c3-831c3e95e17e}, !- Handle
  1 Zone VAV Occ Sch Winter Design Day,   !- Name
  {4292a731-ac25-4a4e-8fde-d474805c8a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff44d0d1-68b7-4257-be96-5795c0fc18b1}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {243fec05-1a48-43de-a1f0-a2234ac3c33f}, !- Handle
  1 Zone VAV Occ Sch Summer Design Day,   !- Name
  {4292a731-ac25-4a4e-8fde-d474805c8a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64228c3a-fe43-490b-bd05-3927205beb60}, !- Handle
  1 Zone VAV Occ Sch Saturday Rule,       !- Name
  {447a7668-e802-4ec7-a60e-6daca65eb075}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a2f7348-8ac5-4bb6-a25f-d544291d7eab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a2f7348-8ac5-4bb6-a25f-d544291d7eab}, !- Handle
  1 Zone VAV Occ Sch Saturday,            !- Name
  {4292a731-ac25-4a4e-8fde-d474805c8a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {968c41db-3794-419e-b64b-0cca541a0d2f}, !- Handle
  1 Zone VAV Occ Sch Sunday Rule,         !- Name
  {447a7668-e802-4ec7-a60e-6daca65eb075}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34f55d9c-0c2e-4672-a351-51e0958ad2e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34f55d9c-0c2e-4672-a351-51e0958ad2e7}, !- Handle
  1 Zone VAV Occ Sch Sunday,              !- Name
  {4292a731-ac25-4a4e-8fde-d474805c8a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {f5f8b55d-87d0-4f29-bcd6-5eb0868a1472}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6397edf6-4535-44b9-ad93-a3a1f57473ad}, !- Handle
  SYS1ZoneVAVHtgSch0,                     !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d75c2de0-8295-47cb-9483-13dce98241f9}, !- Handle
  SYS1ZoneVAVClgSch0,                     !- Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fc2017c8-cd0d-48b2-b538-0161d6ac9c36}, !- Handle
  SYS1ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f5f8b55d-87d0-4f29-bcd6-5eb0868a1472}<23.9 && {f5f8b55d-87d0-4f29-bcd6-5eb0868a1472}>1.7, !- Program Line 1
  SET {d75c2de0-8295-47cb-9483-13dce98241f9} = 29.4, !- Program Line 2
  SET {6397edf6-4535-44b9-ad93-a3a1f57473ad} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f5f8b55d-87d0-4f29-bcd6-5eb0868a1472}<23.9 && {f5f8b55d-87d0-4f29-bcd6-5eb0868a1472}>1.7, !- Program Line 4
  SET {d75c2de0-8295-47cb-9483-13dce98241f9} = 29.4, !- Program Line 5
  SET {6397edf6-4535-44b9-ad93-a3a1f57473ad} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f5f8b55d-87d0-4f29-bcd6-5eb0868a1472}<23.9 && {f5f8b55d-87d0-4f29-bcd6-5eb0868a1472}>1.7, !- Program Line 7
  SET {d75c2de0-8295-47cb-9483-13dce98241f9} = 29.4, !- Program Line 8
  SET {6397edf6-4535-44b9-ad93-a3a1f57473ad} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f5f8b55d-87d0-4f29-bcd6-5eb0868a1472}<23.9 && {f5f8b55d-87d0-4f29-bcd6-5eb0868a1472}>1.7, !- Program Line 10
  SET {d75c2de0-8295-47cb-9483-13dce98241f9} = 29.4, !- Program Line 11
  SET {6397edf6-4535-44b9-ad93-a3a1f57473ad} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d75c2de0-8295-47cb-9483-13dce98241f9} = NULL, !- Program Line 14
  SET {6397edf6-4535-44b9-ad93-a3a1f57473ad} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {223e7fc2-46e7-43be-bc5b-450b8d5ac8ff}, !- Handle
  SYS1ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {fc2017c8-cd0d-48b2-b538-0161d6ac9c36}; !- Program Name 1

OS:Schedule:Ruleset,
  {3688a1a4-6342-4dbc-a1ea-2b75b2127cd2}, !- Handle
  1 Zone VAV 1 Occ Sch,                   !- Name
  {4292a731-ac25-4a4e-8fde-d474805c8a6b}, !- Schedule Type Limits Name
  {409126e1-659a-4b1d-9165-75b7395dfab0}, !- Default Day Schedule Name
  {2b376686-0d85-46a5-836d-fae76b140e06}, !- Summer Design Day Schedule Name
  {08eede4b-fb8e-4cbe-b2b7-676174808e93}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {409126e1-659a-4b1d-9165-75b7395dfab0}, !- Handle
  1 Zone VAV 1 Occ Sch Default,           !- Name
  {4292a731-ac25-4a4e-8fde-d474805c8a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8692cce4-ab8c-45b1-b58f-ed8020b7bf2f}, !- Handle
  {3688a1a4-6342-4dbc-a1ea-2b75b2127cd2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  107.48874544691587,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-24 19:52:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-24 19:52:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e382c705-f47b-4b81-9bbc-28870b6b775d}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08eede4b-fb8e-4cbe-b2b7-676174808e93}, !- Handle
  1 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  {4292a731-ac25-4a4e-8fde-d474805c8a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ef4212f-1f8c-4d44-9d02-767c16d80f90}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b376686-0d85-46a5-836d-fae76b140e06}, !- Handle
  1 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  {4292a731-ac25-4a4e-8fde-d474805c8a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c4f97f8-abf2-43b5-b04b-d456d31d8275}, !- Handle
  1 Zone VAV 1 Occ Sch Saturday Rule,     !- Name
  {3688a1a4-6342-4dbc-a1ea-2b75b2127cd2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4a9261b-6f0e-4e1c-9d0e-b28db0cbb505}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4a9261b-6f0e-4e1c-9d0e-b28db0cbb505}, !- Handle
  1 Zone VAV 1 Occ Sch Saturday,          !- Name
  {4292a731-ac25-4a4e-8fde-d474805c8a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f86cb50-0c17-45bb-a026-a52ea66fe584}, !- Handle
  1 Zone VAV 1 Occ Sch Sunday Rule,       !- Name
  {3688a1a4-6342-4dbc-a1ea-2b75b2127cd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83e0892c-1fc1-4971-a24c-83822d83d7be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83e0892c-1fc1-4971-a24c-83822d83d7be}, !- Handle
  1 Zone VAV 1 Occ Sch Sunday,            !- Name
  {4292a731-ac25-4a4e-8fde-d474805c8a6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {6c47dd19-defc-4598-a505-98d303b916e5}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {06d0193e-76fd-4c10-9cc8-5ae62e154558}, !- Handle
  SYS1ZoneVAV1HtgSch0,                    !- Name
  {21e92969-97fc-424b-81bb-a2842dd1252b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {0af907a2-0f7a-4582-a72d-5d6108f31bc6}, !- Handle
  SYS1ZoneVAV1ClgSch0,                    !- Name
  {15ccb2a7-8e08-4a6b-930f-0f915526c7b2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3c1d4ffb-4e99-4cf9-bcbb-912f5187f62b}, !- Handle
  SYS1ZoneVAV1OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6c47dd19-defc-4598-a505-98d303b916e5}<23.9 && {6c47dd19-defc-4598-a505-98d303b916e5}>1.7, !- Program Line 1
  SET {0af907a2-0f7a-4582-a72d-5d6108f31bc6} = 29.4, !- Program Line 2
  SET {06d0193e-76fd-4c10-9cc8-5ae62e154558} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6c47dd19-defc-4598-a505-98d303b916e5}<23.9 && {6c47dd19-defc-4598-a505-98d303b916e5}>1.7, !- Program Line 4
  SET {0af907a2-0f7a-4582-a72d-5d6108f31bc6} = 29.4, !- Program Line 5
  SET {06d0193e-76fd-4c10-9cc8-5ae62e154558} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6c47dd19-defc-4598-a505-98d303b916e5}<23.9 && {6c47dd19-defc-4598-a505-98d303b916e5}>1.7, !- Program Line 7
  SET {0af907a2-0f7a-4582-a72d-5d6108f31bc6} = 29.4, !- Program Line 8
  SET {06d0193e-76fd-4c10-9cc8-5ae62e154558} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6c47dd19-defc-4598-a505-98d303b916e5}<23.9 && {6c47dd19-defc-4598-a505-98d303b916e5}>1.7, !- Program Line 10
  SET {0af907a2-0f7a-4582-a72d-5d6108f31bc6} = 29.4, !- Program Line 11
  SET {06d0193e-76fd-4c10-9cc8-5ae62e154558} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0af907a2-0f7a-4582-a72d-5d6108f31bc6} = NULL, !- Program Line 14
  SET {06d0193e-76fd-4c10-9cc8-5ae62e154558} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9b5bc0a3-cf48-40e0-b5e7-0dc60edbdfcf}, !- Handle
  SYS1ZoneVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {3c1d4ffb-4e99-4cf9-bcbb-912f5187f62b}; !- Program Name 1

OS:Curve:Biquadratic,
  {0b61a015-7a3c-48d6-aa6b-229ae7005ac5}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b1ab9016-9d12-4723-aa0a-fe7a0cecac17}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3a9677a-88db-4d97-843c-5383771a963a}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {38f489c5-650e-40b0-b985-a1c48fb1d4b5}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5fb06c29-b2cd-4bf4-aa15-50fbcee898cd}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0dbf399-351f-45f8-b29f-d6546af3fee0}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-005,                              !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {c2752006-d446-4434-8360-a71728f96a65}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {12e13c6f-e92b-4a51-8a8a-412d9c8be9ee}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {d1dd108c-adfa-4589-857c-23bf6f3edda8}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {4b9bd2a9-38d4-48bf-a65b-3b2905990a4f}, !- Handle
  {dbe1c071-cef9-4a66-ab11-96e1d7867765}; !- Object Name

