{
  "VERSION": {
    "Format": "20190510.1",
    "Description": "Urban 12.48kV - capacitors - delta-wye"
  },
  "PARAMETERS": {
    "Currency:": "USD",
    "Base Power(kVA):": "100",
    "Factor to translate power in pu to kVA:": "0.01",
    "Factor to translate power in pu to MVA:": "0.00001",
    "Factor to translate 'x' dollars in Mdollars:": "0.000001",
    "W.A.C.C:": "5",
    "Rate of Demand Growth(%):   ": "0.001",
    "Rate of Vegetative Growth(%):   ": "0",
    "Years of Useful life:                 ": "30",
    "Years of demand growth:       ": "1",
    "Years of Vegetative Growth:    ": "1",
    "Years of Growth Only Losses: ": "10",
    "K demand until the end of useful life:      ": "0.01",
    "Losses rate:": "0.26",
    "Losses cost (currency/kWh)  ": "0.05"
  },
  "OTHERS": {
    "Minimum reinforcement percentage (100% = minimum duplicate)": "100",
    "Extra reinforcement percentage if not doubled": "5",
    "Maximum number of nodes to be analyzed in reoptimization from each source node": "20",
    "Use maximum admittance (YES / NO)": "YES",
    "Maximum Admittance": "100000",
    "Maximum number of simultaneous new lines to resolve an infeasibility": "4",
    "Margin of design of new facilities LV (100.0 = designs with double so that 50% is left over)": "100",
    "Margin of design of new facilities MV HV (100.0 = designs with double so that 50% is left over)": "20",
    "Margin as a percentage of the voltage drop": "0",
    "Reduction factor in the moment limit in substations due to simplifications (p.u.)": "1",
    "Export in input format (YES / NO)": " NO",
    "Distance limit to merge knots of the same name (km)": "500",
    "Minimum length of lines (km)": "0.001",
    "Maximum number of iterations of combined load flow": "6",
    "Use z coordinate (YES / NO)": " NO",
    "CONSTRAINTS_FACTOR_SUBSEQUENT_ITERATIONS": "0.5",
    "Frequency (Hz)": "60",
    "Multiplicative factor of the voltage limits for the initial design without voltage regulators": "1",
    "Consider a single street map for everything": " YES",
    "Minimum number of supply points to consider settlement": "1",
    "Add electrical nodes to the street map (YES/NO)": " NO",
    "Connect corners in the street map (YES/NO)": " NO",
    "Factor to use euclidean instead of street map": "60",
    "Connect LV network with star or tree like configurations (YES/NO)": " YES",
    "Center tap transformers (YES/NO)": " YES",
    "Install voltage regulators in greenfield model (YES/NO)": " NO",
    "Delta-Delta configuration in HV/MV": " NO",
    "UTM Zone": "14",
    "Southern hemisphere (YES/NO)": " NO"
  },
  "TARGETS": {
    "Limit power downstream for three-phase lines (kW)": "500",
    "LENGH_MAX_LV_1LINE": "0.06",
    "LENGH_MAX_MV_1LINE": "10",
    "LENGH_MAX_HV_1LINE": "1000",
    "LENGH_MAX_LV_TOTAL": "0.2",
    "LENGH_MAX_MV_TOTAL": "52",
    "LENGH_MAX_HV_TOTAL": "6000",
    "ESTIMATION_NUM_MAX_OUTPUTS LV": "6",
    "ESTIMATION_NUM_MAX_OUTPUTS MV": "6",
    "ESTIMATION_NUM_MAX_OUTPUTS HV": "6",
    "Use transformer probability (YES/NO)": "YES",
    "Average number of capacitors per feeder": "3",
    "Average number of reclosers per feeder": "1",
    "Average number of switches per feeder": "12",
    "Mininum number of consumers per feeder": "30",
    "Maximum number of consumers per feeder": "7500",
    "Maximum distribution transformer capacity per feeder": "40000",
    "Minimum distance from the capacitors to the substation (km)": "0.6",
    "Rural": " NO"
  },
  "COEFFICIENTS PEAK-VALLEY": {
    "Coefficients day 1 (0..1)": "0.5",
    "Reading CINI for DG Particular cases (YES / NO)": "YES",
    "Use scenario coefficients (YES / NO)": "NO",
    "Analyze valley scenario (YES / NO)": "NO"
  },
  "POWER FLOW": {
    "Number of voltages:": "4",
    "Mismatch voltages S (kV):": "0.120,0.480,12.47,69",
    "Mismatches convergence S (kVA):": "0.01,1,80",
    "Minimum allowable voltages (pu):": "0.95, 0.95, 0.95",
    "Maximum allowable voltages (pu):": "1.05, 1.05, 1.05",
    "Voltage Mismatch pu:": "0.0001",
    "Maximum number of iterations for Gauss-Seidel:": "5000",
    "Minimal transformation relation:": "0.9",
    "Maximal transformation relation:": "1.1"
  },
  "EQUIPMENT TO IMPROVE RELIABILITY": {
    "# DATA TO EVALUATE THE RELIABILITY OF THE MT NETWORK": [
      {
        " Name EQUIPMENT": "CInterruptor",
        "   Investment Cost (dollars)": "60000",
        "       Preventive maintenance cost (dollars)": "6000",
        "       Corrective maintenance cost (dollars)": "600"
      },
      {
        " Name EQUIPMENT": "CReconectador",
        "   Investment Cost (dollars)": "60000",
        "       Preventive maintenance cost (dollars)": "6000",
        "       Corrective maintenance cost (dollars)": "600"
      },
      {
        " Name EQUIPMENT": "CSeccionador",
        "   Investment Cost (dollars)": "30000",
        "       Preventive maintenance cost (dollars)": "3000",
        "       Corrective maintenance cost (dollars)": "300"
      },
      {
        " Name EQUIPMENT": "CTelesenalizador",
        "   Investment Cost (dollars)": "51000",
        "       Preventive maintenance cost (dollars)": "5100",
        "       Corrective maintenance cost (dollars)": "510"
      },
      {
        " Name EQUIPMENT": "CFusible",
        "   Investment Cost (dollars)": "10000",
        "       Preventive maintenance cost (dollars)": "1000",
        "       Corrective maintenance cost (dollars)": "100"
      }
    ]
  },
  "GIS": {
    "Percentage of cost affected by orography:": "0.5",
    "Maximum distance to install facade:": "0",
    "LV Trench Cost:": "410105",
    "MV Trench Cost:": "1591207.4",
    "HV Trench Cost:": "1909448.88",
    "LV Post Cost:": "168197.73",
    "LV Facade Cost:": "25153.11",
    "MV Post Cost:": "218722.67",
    "HV Post Cost:": "371875",
    "Lower number of supplies": "150",
    "Maximum number of supplies": "10000",
    "Lower Underground ratio (pu)": "0.99",
    "Upeer underground ratio (pu)": "0.99",
    "Number of underground clusters": "9"
  },
  "TARGET RELIABILITY": [
    "#PARAMETERS OF INDIVIDUAL AND ZONAL QUALITY",
    {
      "# ZONAL QUALITY INDEXES": [
        {
          " RELIABILITY AREA": "Urban",
          "SAIDI": "6.180257511",
          "SAIFI": "4.285714286"
        },
        {
          " RELIABILITY AREA": "Semi-urban",
          "SAIDI": "12.36051502",
          "SAIFI": "5.714285714"
        },
        {
          " RELIABILITY AREA": "Rural_Concentrated",
          "SAIDI": "20.60085837",
          "SAIFI": "8.571428571"
        },
        {
          " RELIABILITY AREA": "Rural_Scattered",
          "SAIDI": "28.84120172",
          "SAIFI": "12.85714286"
        },
        {
          " RELIABILITY AREA": "Industrial Park",
          "SAIDI": "6.180257511",
          "SAIFI": "4.285714286"
        }
      ]
    },
    "# MEDIUM VOLTAGE, LOW VOLTAGE",
    {
      "# INDIVIDUAL QUALITY INDICES": [
        {
          " RELIABILITY AREA": "Urban",
          "SAIDI_MV": "12.36051502",
          "SAIFI_MV": "8.571428571",
          "SAIDI_LV": "18.54077253",
          "SAIFI_LV": "12.85714286"
        },
        {
          " RELIABILITY AREA": "Semi-urban",
          "SAIDI_MV": "24.72103004",
          "SAIFI_MV": "14.28571429",
          "SAIDI_LV": "32.96137339",
          "SAIFI_LV": "17.14285714"
        },
        {
          " RELIABILITY AREA": "Rural_Concentrated",
          "SAIDI_MV": "41.20171674",
          "SAIFI_MV": "18.57142857",
          "SAIDI_LV": "53.56223176",
          "SAIFI_LV": "21.42857143"
        },
        {
          " RELIABILITY AREA": "Rural_Scattered",
          "SAIDI_MV": "57.68240343",
          "SAIFI_MV": "25.71428571",
          "SAIDI_LV": "74.16309013",
          "SAIFI_LV": "30"
        },
        {
          " RELIABILITY AREA": "Industrial Park",
          "SAIDI_MV": "12.36051502",
          "SAIFI_MV": "11.42857143",
          "SAIDI_LV": "24.72103004",
          "SAIFI_LV": "17.14285714"
        }
      ]
    }
  ],
  "LINES": [
    "# ELECTRICAL LINE CATALOG",
    {
      "#Interurban Zone A:": [
        {
          "Name": "1P_OH_AL_4_Periwinkle_0_120_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "7044.866667",
          "Preventive maintenance cost (dollars/km)": "73.05526733",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 4",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "1P_OH_AL_1/0_Neritina_0_120_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "8731.433333",
          "Preventive maintenance cost (dollars/km)": "90.54496367",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 1/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "1P_OH_AL_2/0_Rucina_0_120_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "9530.333333",
          "Preventive maintenance cost (dollars/km)": "98.82955667",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 2/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 2/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 2/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "1P_OH_AL_4/0_Zuzara_0_120_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11039.36667",
          "Preventive maintenance cost (dollars/km)": "114.4782323",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_15_0_480_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "10936.75",
          "Preventive maintenance cost (dollars/km)": "113.4140975",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_25_0_480_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11059.85",
          "Preventive maintenance cost (dollars/km)": "114.6906445",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_15_0_480_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11983.1",
          "Preventive maintenance cost (dollars/km)": "124.264747",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_25_0_480_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "12229.3",
          "Preventive maintenance cost (dollars/km)": "126.817841",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_15_0_480_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "13891.15",
          "Preventive maintenance cost (dollars/km)": "144.0512255",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_25_0_480_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "14198.9",
          "Preventive maintenance cost (dollars/km)": "147.242593",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_#2_Sparrow_4_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "68923.05",
          "Preventive maintenance cost (dollars/km)": "714.7320285",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_1/0_Raven_4_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74315.06667",
          "Preventive maintenance cost (dollars/km)": "770.6472413",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_4/0_Penguin_4_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "84608.91667",
          "Preventive maintenance cost (dollars/km)": "877.3944658",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_336kcmil_Merlin_4_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "99314.41667",
          "Preventive maintenance cost (dollars/km)": "1029.890501",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_477kcmil_Hawk_4_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "111078.8167",
          "Preventive maintenance cost (dollars/km)": "1151.887329",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_4_0",
          "Type": "IA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "116470.8333",
          "Preventive maintenance cost (dollars/km)": "1207.802542",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_336kcmil_Merlin_4_0",
          "Type": "IA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "145881.8333",
          "Preventive maintenance cost (dollars/km)": "1512.794612",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_4/0_Penguin_4_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "148332.75",
          "Preventive maintenance cost (dollars/km)": "1538.210617",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_336kcmil_Merlin_4_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "192449.25",
          "Preventive maintenance cost (dollars/km)": "1995.698722",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_477kcmil_Hawk_4_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "227742.45",
          "Preventive maintenance cost (dollars/km)": "2361.689206",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_4_1",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_#2_Sparrow_12_47_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "68923.05",
          "Preventive maintenance cost (dollars/km)": "714.7320285",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_1/0_Raven_12_47_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74315.06667",
          "Preventive maintenance cost (dollars/km)": "770.6472413",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_4/0_Penguin_12_47_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "84608.91667",
          "Preventive maintenance cost (dollars/km)": "877.3944658",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_336kcmil_Merlin_12_47_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "99314.41667",
          "Preventive maintenance cost (dollars/km)": "1029.890501",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_477kcmil_Hawk_12_47_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "111078.8167",
          "Preventive maintenance cost (dollars/km)": "1151.887329",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_12_47_0",
          "Type": "IA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "116470.8333",
          "Preventive maintenance cost (dollars/km)": "1207.802542",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_336kcmil_Merlin_12_47_0",
          "Type": "IA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "145881.8333",
          "Preventive maintenance cost (dollars/km)": "1512.794612",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_4/0_Penguin_12_47_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "148332.75",
          "Preventive maintenance cost (dollars/km)": "1538.210617",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_336kcmil_Merlin_12_47_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "192449.25",
          "Preventive maintenance cost (dollars/km)": "1995.698722",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_477kcmil_Hawk_12_47_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "227742.45",
          "Preventive maintenance cost (dollars/km)": "2361.689206",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_#2_Sparrow_13_2_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "68923.05",
          "Preventive maintenance cost (dollars/km)": "714.7320285",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_1/0_Raven_13_2_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74315.06667",
          "Preventive maintenance cost (dollars/km)": "770.6472413",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_4/0_Penguin_13_2_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "84608.91667",
          "Preventive maintenance cost (dollars/km)": "877.3944658",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_336kcmil_Merlin_13_2_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "99314.41667",
          "Preventive maintenance cost (dollars/km)": "1029.890501",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_477kcmil_Hawk_13_2_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "111078.8167",
          "Preventive maintenance cost (dollars/km)": "1151.887329",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_13_2_0",
          "Type": "IA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "116470.8333",
          "Preventive maintenance cost (dollars/km)": "1207.802542",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_336kcmil_Merlin_13_2_0",
          "Type": "IA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "145881.8333",
          "Preventive maintenance cost (dollars/km)": "1512.794612",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_4/0_Penguin_13_2_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "148332.75",
          "Preventive maintenance cost (dollars/km)": "1538.210617",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_336kcmil_Merlin_13_2_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "192449.25",
          "Preventive maintenance cost (dollars/km)": "1995.698722",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_477kcmil_Hawk_13_2_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "227742.45",
          "Preventive maintenance cost (dollars/km)": "2361.689206",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_13.2_1",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_#2_Iris_25_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "69413.23333",
          "Preventive maintenance cost (dollars/km)": "719.8152297",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_1/0_Poppy_25_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74805.25",
          "Preventive maintenance cost (dollars/km)": "775.7304425",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_4/0_Oxlip_25_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "87059.83333",
          "Preventive maintenance cost (dollars/km)": "902.8104717",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_336kcmil_Tulip_25_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "98824.23333",
          "Preventive maintenance cost (dollars/km)": "1024.8073",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_477kcmil_Cosmos_25_0",
          "Type": "IA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "110098.45",
          "Preventive maintenance cost (dollars/km)": "1141.720926",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_AAC_4/0_Oxlip_25_0",
          "Type": "IA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "121372.6667",
          "Preventive maintenance cost (dollars/km)": "1258.634553",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_AAC_336kcmil_Tulip_25_0",
          "Type": "IA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "144901.4667",
          "Preventive maintenance cost (dollars/km)": "1502.628209",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_4/0_Oxlip_25_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "155685.5",
          "Preventive maintenance cost (dollars/km)": "1614.458635",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_336kcmil_Tulip_25_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "190978.7",
          "Preventive maintenance cost (dollars/km)": "1980.449119",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_477kcmil_Cosmos_25_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "224801.35",
          "Preventive maintenance cost (dollars/km)": "2331.189999",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_795kcmil_Arbutus_25_0",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "288035",
          "Preventive maintenance cost (dollars/km)": "2986.92295",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 795kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 795kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 795kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 795kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_25_1",
          "Type": "IA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        }
      ]
    },
    {
      "#Interurban Zone B:": [
        {
          "Name": "1P_OH_AL_4_Periwinkle_0_120_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "7044.866667",
          "Preventive maintenance cost (dollars/km)": "73.05526733",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 4",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "1P_OH_AL_1/0_Neritina_0_120_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "8731.433333",
          "Preventive maintenance cost (dollars/km)": "90.54496367",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 1/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "1P_OH_AL_2/0_Rucina_0_120_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "9530.333333",
          "Preventive maintenance cost (dollars/km)": "98.82955667",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 2/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 2/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 2/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "1P_OH_AL_4/0_Zuzara_0_120_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11039.36667",
          "Preventive maintenance cost (dollars/km)": "114.4782323",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_15_0_480_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "10936.75",
          "Preventive maintenance cost (dollars/km)": "113.4140975",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_25_0_480_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11059.85",
          "Preventive maintenance cost (dollars/km)": "114.6906445",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_15_0_480_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11983.1",
          "Preventive maintenance cost (dollars/km)": "124.264747",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_25_0_480_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "12229.3",
          "Preventive maintenance cost (dollars/km)": "126.817841",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_15_0_480_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "13891.15",
          "Preventive maintenance cost (dollars/km)": "144.0512255",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_25_0_480_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "14198.9",
          "Preventive maintenance cost (dollars/km)": "147.242593",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_#2_Sparrow_4_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "68923.05",
          "Preventive maintenance cost (dollars/km)": "714.7320285",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_1/0_Raven_4_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74315.06667",
          "Preventive maintenance cost (dollars/km)": "770.6472413",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_4/0_Penguin_4_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "84608.91667",
          "Preventive maintenance cost (dollars/km)": "877.3944658",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_336kcmil_Merlin_4_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "99314.41667",
          "Preventive maintenance cost (dollars/km)": "1029.890501",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_477kcmil_Hawk_4_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "111078.8167",
          "Preventive maintenance cost (dollars/km)": "1151.887329",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_4_0",
          "Type": "IB",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "116470.8333",
          "Preventive maintenance cost (dollars/km)": "1207.802542",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_336kcmil_Merlin_4_0",
          "Type": "IB",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "145881.8333",
          "Preventive maintenance cost (dollars/km)": "1512.794612",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_4/0_Penguin_4_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "148332.75",
          "Preventive maintenance cost (dollars/km)": "1538.210617",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_336kcmil_Merlin_4_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "192449.25",
          "Preventive maintenance cost (dollars/km)": "1995.698722",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_477kcmil_Hawk_4_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "227742.45",
          "Preventive maintenance cost (dollars/km)": "2361.689206",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_4_1",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_#2_Sparrow_12_47_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "68923.05",
          "Preventive maintenance cost (dollars/km)": "714.7320285",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_1/0_Raven_12_47_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74315.06667",
          "Preventive maintenance cost (dollars/km)": "770.6472413",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_4/0_Penguin_12_47_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "84608.91667",
          "Preventive maintenance cost (dollars/km)": "877.3944658",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_336kcmil_Merlin_12_47_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "99314.41667",
          "Preventive maintenance cost (dollars/km)": "1029.890501",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_477kcmil_Hawk_12_47_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "111078.8167",
          "Preventive maintenance cost (dollars/km)": "1151.887329",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_12_47_0",
          "Type": "IB",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "116470.8333",
          "Preventive maintenance cost (dollars/km)": "1207.802542",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_336kcmil_Merlin_12_47_0",
          "Type": "IB",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "145881.8333",
          "Preventive maintenance cost (dollars/km)": "1512.794612",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_4/0_Penguin_12_47_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "148332.75",
          "Preventive maintenance cost (dollars/km)": "1538.210617",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_336kcmil_Merlin_12_47_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "192449.25",
          "Preventive maintenance cost (dollars/km)": "1995.698722",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_477kcmil_Hawk_12_47_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "227742.45",
          "Preventive maintenance cost (dollars/km)": "2361.689206",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_#2_Sparrow_13_2_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "68923.05",
          "Preventive maintenance cost (dollars/km)": "714.7320285",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_1/0_Raven_13_2_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74315.06667",
          "Preventive maintenance cost (dollars/km)": "770.6472413",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_4/0_Penguin_13_2_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "84608.91667",
          "Preventive maintenance cost (dollars/km)": "877.3944658",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_336kcmil_Merlin_13_2_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "99314.41667",
          "Preventive maintenance cost (dollars/km)": "1029.890501",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_477kcmil_Hawk_13_2_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "111078.8167",
          "Preventive maintenance cost (dollars/km)": "1151.887329",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_13_2_0",
          "Type": "IB",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "116470.8333",
          "Preventive maintenance cost (dollars/km)": "1207.802542",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_336kcmil_Merlin_13_2_0",
          "Type": "IB",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "145881.8333",
          "Preventive maintenance cost (dollars/km)": "1512.794612",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_4/0_Penguin_13_2_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "148332.75",
          "Preventive maintenance cost (dollars/km)": "1538.210617",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_336kcmil_Merlin_13_2_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "192449.25",
          "Preventive maintenance cost (dollars/km)": "1995.698722",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_477kcmil_Hawk_13_2_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "227742.45",
          "Preventive maintenance cost (dollars/km)": "2361.689206",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_13.2_1",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_#2_Iris_25_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "69413.23333",
          "Preventive maintenance cost (dollars/km)": "719.8152297",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_1/0_Poppy_25_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74805.25",
          "Preventive maintenance cost (dollars/km)": "775.7304425",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_4/0_Oxlip_25_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "87059.83333",
          "Preventive maintenance cost (dollars/km)": "902.8104717",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_336kcmil_Tulip_25_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "98824.23333",
          "Preventive maintenance cost (dollars/km)": "1024.8073",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_477kcmil_Cosmos_25_0",
          "Type": "IB",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "110098.45",
          "Preventive maintenance cost (dollars/km)": "1141.720926",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_AAC_4/0_Oxlip_25_0",
          "Type": "IB",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "121372.6667",
          "Preventive maintenance cost (dollars/km)": "1258.634553",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_AAC_336kcmil_Tulip_25_0",
          "Type": "IB",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "144901.4667",
          "Preventive maintenance cost (dollars/km)": "1502.628209",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_4/0_Oxlip_25_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "155685.5",
          "Preventive maintenance cost (dollars/km)": "1614.458635",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_336kcmil_Tulip_25_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "190978.7",
          "Preventive maintenance cost (dollars/km)": "1980.449119",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_477kcmil_Cosmos_25_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "224801.35",
          "Preventive maintenance cost (dollars/km)": "2331.189999",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_795kcmil_Arbutus_25_0",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "288035",
          "Preventive maintenance cost (dollars/km)": "2986.92295",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 795kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 795kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 795kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 795kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_25_1",
          "Type": "IB",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        }
      ]
    },
    {
      "#Interurban Zone C:": [
        {
          "Name": "1P_OH_AL_4_Periwinkle_0_120_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "7044.866667",
          "Preventive maintenance cost (dollars/km)": "73.05526733",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 4",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "1P_OH_AL_1/0_Neritina_0_120_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "8731.433333",
          "Preventive maintenance cost (dollars/km)": "90.54496367",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 1/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "1P_OH_AL_2/0_Rucina_0_120_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "9530.333333",
          "Preventive maintenance cost (dollars/km)": "98.82955667",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 2/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 2/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 2/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "1P_OH_AL_4/0_Zuzara_0_120_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11039.36667",
          "Preventive maintenance cost (dollars/km)": "114.4782323",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_15_0_480_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "10936.75",
          "Preventive maintenance cost (dollars/km)": "113.4140975",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_25_0_480_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11059.85",
          "Preventive maintenance cost (dollars/km)": "114.6906445",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_15_0_480_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11983.1",
          "Preventive maintenance cost (dollars/km)": "124.264747",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_25_0_480_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "12229.3",
          "Preventive maintenance cost (dollars/km)": "126.817841",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_15_0_480_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "13891.15",
          "Preventive maintenance cost (dollars/km)": "144.0512255",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_25_0_480_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "14198.9",
          "Preventive maintenance cost (dollars/km)": "147.242593",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_#2_Sparrow_4_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "68923.05",
          "Preventive maintenance cost (dollars/km)": "714.7320285",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_1/0_Raven_4_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74315.06667",
          "Preventive maintenance cost (dollars/km)": "770.6472413",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_4/0_Penguin_4_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "84608.91667",
          "Preventive maintenance cost (dollars/km)": "877.3944658",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_336kcmil_Merlin_4_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "99314.41667",
          "Preventive maintenance cost (dollars/km)": "1029.890501",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_477kcmil_Hawk_4_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "111078.8167",
          "Preventive maintenance cost (dollars/km)": "1151.887329",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_4_0",
          "Type": "IC",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "116470.8333",
          "Preventive maintenance cost (dollars/km)": "1207.802542",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_336kcmil_Merlin_4_0",
          "Type": "IC",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "145881.8333",
          "Preventive maintenance cost (dollars/km)": "1512.794612",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_4/0_Penguin_4_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "148332.75",
          "Preventive maintenance cost (dollars/km)": "1538.210617",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_336kcmil_Merlin_4_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "192449.25",
          "Preventive maintenance cost (dollars/km)": "1995.698722",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_477kcmil_Hawk_4_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "227742.45",
          "Preventive maintenance cost (dollars/km)": "2361.689206",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_4_1",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_#2_Sparrow_12_47_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "68923.05",
          "Preventive maintenance cost (dollars/km)": "714.7320285",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_1/0_Raven_12_47_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74315.06667",
          "Preventive maintenance cost (dollars/km)": "770.6472413",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_4/0_Penguin_12_47_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "84608.91667",
          "Preventive maintenance cost (dollars/km)": "877.3944658",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_336kcmil_Merlin_12_47_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "99314.41667",
          "Preventive maintenance cost (dollars/km)": "1029.890501",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_477kcmil_Hawk_12_47_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "111078.8167",
          "Preventive maintenance cost (dollars/km)": "1151.887329",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_12_47_0",
          "Type": "IC",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "116470.8333",
          "Preventive maintenance cost (dollars/km)": "1207.802542",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_336kcmil_Merlin_12_47_0",
          "Type": "IC",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "145881.8333",
          "Preventive maintenance cost (dollars/km)": "1512.794612",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_4/0_Penguin_12_47_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "148332.75",
          "Preventive maintenance cost (dollars/km)": "1538.210617",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_336kcmil_Merlin_12_47_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "192449.25",
          "Preventive maintenance cost (dollars/km)": "1995.698722",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_477kcmil_Hawk_12_47_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "227742.45",
          "Preventive maintenance cost (dollars/km)": "2361.689206",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_#2_Sparrow_13_2_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "68923.05",
          "Preventive maintenance cost (dollars/km)": "714.7320285",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_1/0_Raven_13_2_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74315.06667",
          "Preventive maintenance cost (dollars/km)": "770.6472413",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_4/0_Penguin_13_2_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "84608.91667",
          "Preventive maintenance cost (dollars/km)": "877.3944658",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_336kcmil_Merlin_13_2_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "99314.41667",
          "Preventive maintenance cost (dollars/km)": "1029.890501",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_477kcmil_Hawk_13_2_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "111078.8167",
          "Preventive maintenance cost (dollars/km)": "1151.887329",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_13_2_0",
          "Type": "IC",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "116470.8333",
          "Preventive maintenance cost (dollars/km)": "1207.802542",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_336kcmil_Merlin_13_2_0",
          "Type": "IC",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "145881.8333",
          "Preventive maintenance cost (dollars/km)": "1512.794612",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_4/0_Penguin_13_2_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "148332.75",
          "Preventive maintenance cost (dollars/km)": "1538.210617",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_336kcmil_Merlin_13_2_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "192449.25",
          "Preventive maintenance cost (dollars/km)": "1995.698722",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_477kcmil_Hawk_13_2_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "227742.45",
          "Preventive maintenance cost (dollars/km)": "2361.689206",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_13.2_1",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_#2_Iris_25_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "69413.23333",
          "Preventive maintenance cost (dollars/km)": "719.8152297",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_1/0_Poppy_25_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74805.25",
          "Preventive maintenance cost (dollars/km)": "775.7304425",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_4/0_Oxlip_25_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "87059.83333",
          "Preventive maintenance cost (dollars/km)": "902.8104717",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_336kcmil_Tulip_25_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "98824.23333",
          "Preventive maintenance cost (dollars/km)": "1024.8073",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_477kcmil_Cosmos_25_0",
          "Type": "IC",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "110098.45",
          "Preventive maintenance cost (dollars/km)": "1141.720926",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_AAC_4/0_Oxlip_25_0",
          "Type": "IC",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "121372.6667",
          "Preventive maintenance cost (dollars/km)": "1258.634553",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_AAC_336kcmil_Tulip_25_0",
          "Type": "IC",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "144901.4667",
          "Preventive maintenance cost (dollars/km)": "1502.628209",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_4/0_Oxlip_25_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "155685.5",
          "Preventive maintenance cost (dollars/km)": "1614.458635",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_336kcmil_Tulip_25_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "190978.7",
          "Preventive maintenance cost (dollars/km)": "1980.449119",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_477kcmil_Cosmos_25_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "224801.35",
          "Preventive maintenance cost (dollars/km)": "2331.189999",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_795kcmil_Arbutus_25_0",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "288035",
          "Preventive maintenance cost (dollars/km)": "2986.92295",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 795kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 795kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 795kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 795kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_25_1",
          "Type": "IC",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        }
      ]
    },
    {
      "#Urban-Overhead": [
        {
          "Name": "1P_OH_AL_4_Periwinkle_0_120_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "7044.866667",
          "Preventive maintenance cost (dollars/km)": "73.05526733",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 4",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "1P_OH_AL_1/0_Neritina_0_120_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "8731.433333",
          "Preventive maintenance cost (dollars/km)": "90.54496367",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 1/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "1P_OH_AL_2/0_Rucina_0_120_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "9530.333333",
          "Preventive maintenance cost (dollars/km)": "98.82955667",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 2/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 2/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 2/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "1P_OH_AL_4/0_Zuzara_0_120_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11039.36667",
          "Preventive maintenance cost (dollars/km)": "114.4782323",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "OH TPLX 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": 4.864
            },
            {
              "wire": "OH TPLX 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 4.5592
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_15_0_480_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "10936.75",
          "Preventive maintenance cost (dollars/km)": "113.4140975",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_25_0_480_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11059.85",
          "Preventive maintenance cost (dollars/km)": "114.6906445",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_15_0_480_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11983.1",
          "Preventive maintenance cost (dollars/km)": "124.264747",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_25_0_480_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "12229.3",
          "Preventive maintenance cost (dollars/km)": "126.817841",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_15_0_480_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "13891.15",
          "Preventive maintenance cost (dollars/km)": "144.0512255",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_25_0_480_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "14198.9",
          "Preventive maintenance cost (dollars/km)": "147.242593",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_#2_Sparrow_4_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "68923.05",
          "Preventive maintenance cost (dollars/km)": "714.7320285",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_1/0_Raven_4_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74315.06667",
          "Preventive maintenance cost (dollars/km)": "770.6472413",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_4/0_Penguin_4_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "84608.91667",
          "Preventive maintenance cost (dollars/km)": "877.3944658",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_336kcmil_Merlin_4_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "99314.41667",
          "Preventive maintenance cost (dollars/km)": "1029.890501",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_477kcmil_Hawk_4_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "111078.8167",
          "Preventive maintenance cost (dollars/km)": "1151.887329",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_4_0",
          "Type": "UA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "116470.8333",
          "Preventive maintenance cost (dollars/km)": "1207.802542",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_336kcmil_Merlin_4_0",
          "Type": "UA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "145881.8333",
          "Preventive maintenance cost (dollars/km)": "1512.794612",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_4/0_Penguin_4_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "148332.75",
          "Preventive maintenance cost (dollars/km)": "1538.210617",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_336kcmil_Merlin_4_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "192449.25",
          "Preventive maintenance cost (dollars/km)": "1995.698722",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_477kcmil_Hawk_4_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "227742.45",
          "Preventive maintenance cost (dollars/km)": "2361.689206",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_4_1",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_#2_Sparrow_12_47_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "68923.05",
          "Preventive maintenance cost (dollars/km)": "714.7320285",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_1/0_Raven_12_47_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74315.06667",
          "Preventive maintenance cost (dollars/km)": "770.6472413",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_4/0_Penguin_12_47_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "84608.91667",
          "Preventive maintenance cost (dollars/km)": "877.3944658",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_336kcmil_Merlin_12_47_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "99314.41667",
          "Preventive maintenance cost (dollars/km)": "1029.890501",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_477kcmil_Hawk_12_47_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "111078.8167",
          "Preventive maintenance cost (dollars/km)": "1151.887329",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_12_47_0",
          "Type": "UA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "116470.8333",
          "Preventive maintenance cost (dollars/km)": "1207.802542",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_336kcmil_Merlin_12_47_0",
          "Type": "UA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "145881.8333",
          "Preventive maintenance cost (dollars/km)": "1512.794612",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_4/0_Penguin_12_47_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "148332.75",
          "Preventive maintenance cost (dollars/km)": "1538.210617",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_336kcmil_Merlin_12_47_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "192449.25",
          "Preventive maintenance cost (dollars/km)": "1995.698722",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_477kcmil_Hawk_12_47_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "227742.45",
          "Preventive maintenance cost (dollars/km)": "2361.689206",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_#2_Sparrow_13_2_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "68923.05",
          "Preventive maintenance cost (dollars/km)": "714.7320285",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_1/0_Raven_13_2_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74315.06667",
          "Preventive maintenance cost (dollars/km)": "770.6472413",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_4/0_Penguin_13_2_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "84608.91667",
          "Preventive maintenance cost (dollars/km)": "877.3944658",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_336kcmil_Merlin_13_2_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "99314.41667",
          "Preventive maintenance cost (dollars/km)": "1029.890501",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_ACSR_477kcmil_Hawk_13_2_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "111078.8167",
          "Preventive maintenance cost (dollars/km)": "1151.887329",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_13_2_0",
          "Type": "UA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "116470.8333",
          "Preventive maintenance cost (dollars/km)": "1207.802542",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_336kcmil_Merlin_13_2_0",
          "Type": "UA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "145881.8333",
          "Preventive maintenance cost (dollars/km)": "1512.794612",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_4/0_Penguin_13_2_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "148332.75",
          "Preventive maintenance cost (dollars/km)": "1538.210617",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_336kcmil_Merlin_13_2_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "192449.25",
          "Preventive maintenance cost (dollars/km)": "1995.698722",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_477kcmil_Hawk_13_2_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "227742.45",
          "Preventive maintenance cost (dollars/km)": "2361.689206",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_13.2_1",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_#2_Iris_25_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "69413.23333",
          "Preventive maintenance cost (dollars/km)": "719.8152297",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC #2",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC #2",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_1/0_Poppy_25_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "74805.25",
          "Preventive maintenance cost (dollars/km)": "775.7304425",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_4/0_Oxlip_25_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "87059.83333",
          "Preventive maintenance cost (dollars/km)": "902.8104717",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_336kcmil_Tulip_25_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "98824.23333",
          "Preventive maintenance cost (dollars/km)": "1024.8073",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_OH_AL_AAC_477kcmil_Cosmos_25_0",
          "Type": "UA",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "110098.45",
          "Preventive maintenance cost (dollars/km)": "1141.720926",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 477kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_AAC_4/0_Oxlip_25_0",
          "Type": "UA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "121372.6667",
          "Preventive maintenance cost (dollars/km)": "1258.634553",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "2P_OH_AL_AAC_336kcmil_Tulip_25_0",
          "Type": "UA",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "144901.4667",
          "Preventive maintenance cost (dollars/km)": "1502.628209",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 336kcmil",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_4/0_Oxlip_25_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "155685.5",
          "Preventive maintenance cost (dollars/km)": "1614.458635",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 4/0",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_336kcmil_Tulip_25_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "190978.7",
          "Preventive maintenance cost (dollars/km)": "1980.449119",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 336kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 336kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_477kcmil_Cosmos_25_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "224801.35",
          "Preventive maintenance cost (dollars/km)": "2331.189999",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 477kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 477kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_AAC_795kcmil_Arbutus_25_0",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "288035",
          "Preventive maintenance cost (dollars/km)": "2986.92295",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH AAC 795kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 795kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 795kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH AAC 795kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_25_1",
          "Type": "UA",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "335092.6",
          "Preventive maintenance cost (dollars/km)": "3474.910261",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        }
      ]
    },
    {
      "#Urban-Underground": [
        {
          "Name": "1P_UG_AL_1/0_Brenau_0_120_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "8269.583333",
          "Preventive maintenance cost (dollars/km)": "85.75557917",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG TPLX 1/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG TPLX 1/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": -2
            },
            {
              "wire": "UG TPLX 1/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": -2.3048
            }
          ]
        },
        {
          "Name": "1P_UG_AL_2/0_Converse_0_120_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "8384.476667",
          "Preventive maintenance cost (dollars/km)": "86.94702303",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG TPLX 2/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG TPLX 2/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": -2
            },
            {
              "wire": "UG TPLX 2/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": -2.3048
            }
          ]
        },
        {
          "Name": "1P_UG_AL_4/0_Sweetbriar_0_120_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.120",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "8663.503333",
          "Preventive maintenance cost (dollars/km)": "89.84052957",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG TPLX 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG TPLX 4/0",
              "phase": "S2",
              "x (m)": 0.0304,
              "height (m)": -2
            },
            {
              "wire": "UG TPLX 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": -2.3048
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_15_0_480_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "10936.75",
          "Preventive maintenance cost (dollars/km)": "113.4140975",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_25_0_480_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11059.85",
          "Preventive maintenance cost (dollars/km)": "114.6906445",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_15_0_480_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "11983.1",
          "Preventive maintenance cost (dollars/km)": "124.264747",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_25_0_480_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "12229.3",
          "Preventive maintenance cost (dollars/km)": "126.817841",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_15_0_480_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "13891.15",
          "Preventive maintenance cost (dollars/km)": "144.0512255",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_25_0_480_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "0.480",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "14198.9",
          "Preventive maintenance cost (dollars/km)": "147.242593",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "0",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_#2_15_4_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "40290.16667",
          "Preventive maintenance cost (dollars/km)": "417.8090283",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL #2 15 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_1/0_15_4_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "61021.5",
          "Preventive maintenance cost (dollars/km)": "632.792955",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1/0 15 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_1/0_25_4_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "65733.16667",
          "Preventive maintenance cost (dollars/km)": "681.6529383",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1/0 25 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_4/0_15_4_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "103426.5",
          "Preventive maintenance cost (dollars/km)": "1072.532805",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_4/0_25_4_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "108138.1667",
          "Preventive maintenance cost (dollars/km)": "1121.392788",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_4_0",
          "Type": "US",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "183601.5556",
          "Preventive maintenance cost (dollars/km)": "1903.948131",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_15_4_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "247994.3333",
          "Preventive maintenance cost (dollars/km)": "2571.701237",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_25_4_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "257417.6667",
          "Preventive maintenance cost (dollars/km)": "2669.421203",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_15_4_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "328092.6667",
          "Preventive maintenance cost (dollars/km)": "3402.320953",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_25_4_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "346939.3333",
          "Preventive maintenance cost (dollars/km)": "3597.760887",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_500kcmil_15_4_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "398767.6667",
          "Preventive maintenance cost (dollars/km)": "4135.220703",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 500kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_500kcmil_25_4_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "417614.3333",
          "Preventive maintenance cost (dollars/km)": "4330.660637",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 500kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_15_4_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "474154.3333",
          "Preventive maintenance cost (dollars/km)": "4916.980437",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_25_4_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "497712.6667",
          "Preventive maintenance cost (dollars/km)": "5161.280353",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_1000mcm_15_4_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "521271",
          "Preventive maintenance cost (dollars/km)": "5405.58027",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1000mcm 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_1000mcm_69_4_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "554252.6667",
          "Preventive maintenance cost (dollars/km)": "5747.600153",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1000mcm 69 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 69 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 69 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_4_1",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "4",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "884065.46",
          "Preventive maintenance cost (dollars/km)": "8840.6546",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_UG_AL_#2_15_12_47_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "40290.16667",
          "Preventive maintenance cost (dollars/km)": "417.8090283",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL #2 15 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_1/0_15_12_47_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "61021.5",
          "Preventive maintenance cost (dollars/km)": "632.792955",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1/0 15 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_1/0_25_12_47_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "65733.16667",
          "Preventive maintenance cost (dollars/km)": "681.6529383",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1/0 25 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_4/0_15_12_47_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "103426.5",
          "Preventive maintenance cost (dollars/km)": "1072.532805",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_4/0_25_12_47_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "108138.1667",
          "Preventive maintenance cost (dollars/km)": "1121.392788",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_12_47_0",
          "Type": "US",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "183601.5556",
          "Preventive maintenance cost (dollars/km)": "1903.948131",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_25_12_47_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "257417.6667",
          "Preventive maintenance cost (dollars/km)": "2669.421203",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_15_12_47_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "328092.6667",
          "Preventive maintenance cost (dollars/km)": "3402.320953",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_25_12_47_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "346939.3333",
          "Preventive maintenance cost (dollars/km)": "3597.760887",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_500kcmil_15_12_47_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "398767.6667",
          "Preventive maintenance cost (dollars/km)": "4135.220703",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 500kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_500kcmil_25_12_47_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "417614.3333",
          "Preventive maintenance cost (dollars/km)": "4330.660637",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 500kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_15_12_47_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "474154.3333",
          "Preventive maintenance cost (dollars/km)": "4916.980437",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_25_12_47_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "497712.6667",
          "Preventive maintenance cost (dollars/km)": "5161.280353",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_1000mcm_15_12_47_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "521271",
          "Preventive maintenance cost (dollars/km)": "5405.58027",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1000mcm 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_1000mcm_69_12_47_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "554252.6667",
          "Preventive maintenance cost (dollars/km)": "5747.600153",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1000mcm 69 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 69 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 69 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "12.47",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "884065.46",
          "Preventive maintenance cost (dollars/km)": "8840.6546",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_UG_AL_#2_15_13_2_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "40290.16667",
          "Preventive maintenance cost (dollars/km)": "417.8090283",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL #2 15 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_1/0_15_13_2_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "61021.5",
          "Preventive maintenance cost (dollars/km)": "632.792955",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1/0 15 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_1/0_25_13_2_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "65733.16667",
          "Preventive maintenance cost (dollars/km)": "681.6529383",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1/0 25 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_4/0_15_13_2_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "103426.5",
          "Preventive maintenance cost (dollars/km)": "1072.532805",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_4/0_25_13_2_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "108138.1667",
          "Preventive maintenance cost (dollars/km)": "1121.392788",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_13_2_0",
          "Type": "US",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "183601.5556",
          "Preventive maintenance cost (dollars/km)": "1903.948131",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_15_13_2_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "247994.3333",
          "Preventive maintenance cost (dollars/km)": "2571.701237",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_25_13_2_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "257417.6667",
          "Preventive maintenance cost (dollars/km)": "2669.421203",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_15_13_2_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "328092.6667",
          "Preventive maintenance cost (dollars/km)": "3402.320953",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_25_13_2_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "346939.3333",
          "Preventive maintenance cost (dollars/km)": "3597.760887",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_500kcmil_15_13_2_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "398767.6667",
          "Preventive maintenance cost (dollars/km)": "4135.220703",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 500kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_500kcmil_25_13_2_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "417614.3333",
          "Preventive maintenance cost (dollars/km)": "4330.660637",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 500kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_15_13_2_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "474154.3333",
          "Preventive maintenance cost (dollars/km)": "4916.980437",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_25_13_2_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "497712.6667",
          "Preventive maintenance cost (dollars/km)": "5161.280353",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_1000mcm_15_13_2_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "521271",
          "Preventive maintenance cost (dollars/km)": "5405.58027",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1000mcm 15 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 15 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 15 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_1000mcm_69_13_2_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "554252.6667",
          "Preventive maintenance cost (dollars/km)": "5747.600153",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1000mcm 69 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 69 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 69 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_13.2_1",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "13.2",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "884065.46",
          "Preventive maintenance cost (dollars/km)": "8840.6546",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "1P_UG_AL_1/0_25_25_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "65733.16667",
          "Preventive maintenance cost (dollars/km)": "681.6529383",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1/0 25 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "1P_UG_AL_4/0_25_25_0",
          "Type": "US",
          "Nphases": "1",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "108138.1667",
          "Preventive maintenance cost (dollars/km)": "1121.392788",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "2P_OH_AL_ACSR_4/0_Penguin_25_0",
          "Type": "US",
          "Nphases": "2",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "183601.5556",
          "Preventive maintenance cost (dollars/km)": "1903.948131",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 4/0",
              "phase": "S1",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "S2",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 4/0",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        },
        {
          "Name": "3P_UG_AL_4/0_25_25_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "257417.6667",
          "Preventive maintenance cost (dollars/km)": "2669.421203",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 4/0 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_350kcmil_25_25_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "346939.3333",
          "Preventive maintenance cost (dollars/km)": "3597.760887",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 350kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_500kcmil_25_25_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "417614.3333",
          "Preventive maintenance cost (dollars/km)": "4330.660637",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 500kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 500kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_750kcmil_25_25_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "497712.6667",
          "Preventive maintenance cost (dollars/km)": "5161.280353",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 750kcmil 25 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_UG_AL_1000mcm_69_25_0",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "554252.6667",
          "Preventive maintenance cost (dollars/km)": "5747.600153",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "1",
          "Repair time minimum (hours)": "20",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "40",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "UG AL 1000mcm 69 kV",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 69 kV",
              "phase": "B",
              "x (m)": 0.152,
              "height (m)": -2
            },
            {
              "wire": "UG AL 1000mcm 69 kV",
              "phase": "C",
              "x (m)": 0.304,
              "height (m)": -2
            }
          ]
        },
        {
          "Name": "3P_OH_AL_ACSR_1033kcmil_Curlew_25_1",
          "Type": "US",
          "Nphases": "3",
          "Overload(pu) ": "1.1",
          "Voltage(kV)": "25",
          " Failure rate minimum[failures / km year]": "0.1",
          " Failure rate medium[failures / km year]": "0.1",
          " Failure rate maximum[failures / km year]": "0.1",
          "Investment Cost (dollars/km)": "884065.46",
          "Preventive maintenance cost (dollars/km)": "8840.6546",
          "Corrective maintenance cost (dollars/km)": "0",
          "Preventive maintenance time (hours)": "6",
          "Repair time minimum (hours)": "2",
          "Repair time medium (hours)": "5",
          "Repair time maximum (hours)": "8",
          "Delta (0=any": "1",
          "Line geometry": [
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "A",
              "x (m)": 0.0,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "B",
              "x (m)": 0.304,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "C",
              "x (m)": 0.608,
              "height (m)": 10
            },
            {
              "wire": "OH ACSR 1033kcmil",
              "phase": "N",
              "x (m)": 0.0,
              "height (m)": 9.6952
            }
          ]
        }
      ]
    }
  ],
  "SUBSTATIONS AND DISTRIBUTION TRANSFORMERS": [
    {
      "#Interurban:": [
        {
          "Name": "MAT_1I_230_69",
          "Type": "I",
          "Voltage level": "EHV-HV",
          "Nphases": "3",
          "Installed Power(MVA)": "300",
          "Guaranteed Power(MVA)": "300",
          "Primary Voltage (kV)": "230",
          "Secondary Voltage (kV)": "69",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "115.5803571",
          "Low-voltage-side short-circuit resistance (ohms)": "0.056161504",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "729000",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "6953904",
          "Preventive maintenance cost (dollars)": "186364.6272",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "MAT_2I_230_69",
          "Type": "I",
          "Voltage level": "EHV-HV",
          "Nphases": "3",
          "Installed Power(MVA)": "800",
          "Guaranteed Power(MVA)": "800",
          "Primary Voltage (kV)": "230",
          "Secondary Voltage (kV)": "69",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "308.2142857",
          "Low-voltage-side short-circuit resistance (ohms)": "0.021060564",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "729000",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "14133744",
          "Preventive maintenance cost (dollars)": "378784.3392",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "MAT_3I_230_69",
          "Type": "I",
          "Voltage level": "EHV-HV",
          "Nphases": "3",
          "Installed Power(MVA)": "1300",
          "Guaranteed Power(MVA)": "1300",
          "Primary Voltage (kV)": "230",
          "Secondary Voltage (kV)": "69",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "500.8482143",
          "Low-voltage-side short-circuit resistance (ohms)": "0.012960347",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "729000",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "23203584",
          "Preventive maintenance cost (dollars)": "621856.0512",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "100",
          "connection": "Wye-Wye",
          "Centertap": false
        }
      ]
    },
    {
      "#Urban:": [
        {
          "Name": "MAT_1U_230_69",
          "Type": "U",
          "Voltage level": "EHV-HV",
          "Nphases": "3",
          "Installed Power(MVA)": "300",
          "Guaranteed Power(MVA)": "300",
          "Primary Voltage (kV)": "230",
          "Secondary Voltage (kV)": "69",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "115.5803571",
          "Low-voltage-side short-circuit resistance (ohms)": "0.056161504",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "729000",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "6953904",
          "Preventive maintenance cost (dollars)": "186364.6272",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "MAT_2U_230_69",
          "Type": "U",
          "Voltage level": "EHV-HV",
          "Nphases": "3",
          "Installed Power(MVA)": "800",
          "Guaranteed Power(MVA)": "800",
          "Primary Voltage (kV)": "230",
          "Secondary Voltage (kV)": "69",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "308.2142857",
          "Low-voltage-side short-circuit resistance (ohms)": "0.021060564",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "729000",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "14133744",
          "Preventive maintenance cost (dollars)": "378784.3392",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "MAT_3U_230_69",
          "Type": "U",
          "Voltage level": "EHV-HV",
          "Nphases": "3",
          "Installed Power(MVA)": "1300",
          "Guaranteed Power(MVA)": "1300",
          "Primary Voltage (kV)": "230",
          "Secondary Voltage (kV)": "69",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "500.8482143",
          "Low-voltage-side short-circuit resistance (ohms)": "0.012960347",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "729000",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "23203584",
          "Preventive maintenance cost (dollars)": "621856.0512",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "100",
          "connection": "Wye-Wye",
          "Centertap": false
        }
      ]
    },
    {
      "#Interurban:": [
        {
          "Name": "SUB_0_A_69_4",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "8",
          "Guaranteed Power(MVA)": "8",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "4",
          "Reactance (p.u. transf)": "0.068",
          "No load losses(kW)": "6.451",
          "Low-voltage-side short-circuit resistance (ohms)": "0.019428571",
          "Maximum number of outputs": "4",
          "Investment cost per output (dollars)": "204749.4631",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "1020087.091",
          "Preventive maintenance cost (dollars)": "27338.33404",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_0_69_4",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "16",
          "Guaranteed Power(MVA)": "16",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "4",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "12.902",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0068",
          "Maximum number of outputs": "4",
          "Investment cost per output (dollars)": "383905.2434",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "1912663.296",
          "Preventive maintenance cost (dollars)": "51259.37633",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_69_4",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "30",
          "Guaranteed Power(MVA)": "30",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "4",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "24.75",
          "Low-voltage-side short-circuit resistance (ohms)": "0.00352",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "719822.3314",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3586243.68",
          "Preventive maintenance cost (dollars)": "96111.33062",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "100",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_0_69_12_47",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "16",
          "Guaranteed Power(MVA)": "16",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "12.47",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "12.902",
          "Low-voltage-side short-circuit resistance (ohms)": "0.066087883",
          "Maximum number of outputs": "4",
          "Investment cost per output (dollars)": "383905.2434",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "1912663.296",
          "Preventive maintenance cost (dollars)": "51259.37633",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_69_12_47",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "30",
          "Guaranteed Power(MVA)": "30",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "12.47",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "24.75",
          "Low-voltage-side short-circuit resistance (ohms)": "0.034210198",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "719822.3314",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3586243.68",
          "Preventive maintenance cost (dollars)": "96111.33062",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_2_69_12_47",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "40",
          "Guaranteed Power(MVA)": "40",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "12.47",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.02410264",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "959763.1085",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4781658.24",
          "Preventive maintenance cost (dollars)": "128148.4408",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_3_69_12_47",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "50",
          "Guaranteed Power(MVA)": "50",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "12.47",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "41.25",
          "Low-voltage-side short-circuit resistance (ohms)": "0.018660108",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1199703.886",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "5977072.8",
          "Preventive maintenance cost (dollars)": "160185.551",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_2x_69_12_47",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "60",
          "Guaranteed Power(MVA)": "60",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "12.47",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "49.5",
          "Low-voltage-side short-circuit resistance (ohms)": "0.015031754",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1439644.663",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "7172487.36",
          "Preventive maintenance cost (dollars)": "192222.6612",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_2_2x_69_12_47",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "80",
          "Guaranteed Power(MVA)": "80",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "12.47",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "66",
          "Low-voltage-side short-circuit resistance (ohms)": "0.010885063",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1919526.217",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "9563316.48",
          "Preventive maintenance cost (dollars)": "256296.8817",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "100",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_0_69_13_2",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "16",
          "Guaranteed Power(MVA)": "16",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "13.2",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "12.902",
          "Low-voltage-side short-circuit resistance (ohms)": "0.074052001",
          "Maximum number of outputs": "4",
          "Investment cost per output (dollars)": "383905.2434",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "1912663.296",
          "Preventive maintenance cost (dollars)": "51259.37633",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_69_13_2",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "30",
          "Guaranteed Power(MVA)": "30",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "13.2",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "24.75",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0383328",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "719822.3314",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3586243.68",
          "Preventive maintenance cost (dollars)": "96111.33062",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_2_69_13_2",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "40",
          "Guaranteed Power(MVA)": "40",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "13.2",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.027007201",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "959763.1085",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4781658.24",
          "Preventive maintenance cost (dollars)": "128148.4408",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_3_69_13_2",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "50",
          "Guaranteed Power(MVA)": "50",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "13.2",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "41.25",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0209088",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1199703.886",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "5977072.8",
          "Preventive maintenance cost (dollars)": "160185.551",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_2x_69_13_2",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "60",
          "Guaranteed Power(MVA)": "60",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "13.2",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "49.5",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0168432",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1439644.663",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "7172487.36",
          "Preventive maintenance cost (dollars)": "192222.6612",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_2_2x_69_13_2",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "80",
          "Guaranteed Power(MVA)": "80",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "13.2",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "66",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0121968",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1919526.217",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "9563316.48",
          "Preventive maintenance cost (dollars)": "256296.8817",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "100",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_0_69_25",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "16",
          "Guaranteed Power(MVA)": "16",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "25",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "12.902",
          "Low-voltage-side short-circuit resistance (ohms)": "0.265625002",
          "Maximum number of outputs": "4",
          "Investment cost per output (dollars)": "383905.2434",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "1912663.296",
          "Preventive maintenance cost (dollars)": "51259.37633",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_69_25",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "30",
          "Guaranteed Power(MVA)": "30",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "25",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "24.75",
          "Low-voltage-side short-circuit resistance (ohms)": "0.1375",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "719822.3314",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3586243.68",
          "Preventive maintenance cost (dollars)": "96111.33062",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_2_69_25",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "40",
          "Guaranteed Power(MVA)": "40",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "25",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.096875002",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "959763.1085",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4781658.24",
          "Preventive maintenance cost (dollars)": "128148.4408",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_3_69_25",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "50",
          "Guaranteed Power(MVA)": "50",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "25",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "41.25",
          "Low-voltage-side short-circuit resistance (ohms)": "0.075",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1199703.886",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "5977072.8",
          "Preventive maintenance cost (dollars)": "160185.551",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_2x_69_25",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "60",
          "Guaranteed Power(MVA)": "60",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "25",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "49.5",
          "Low-voltage-side short-circuit resistance (ohms)": "0.060416668",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1439644.663",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "7172487.36",
          "Preventive maintenance cost (dollars)": "192222.6612",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_2_2x_69_25",
          "Type": "I",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "80",
          "Guaranteed Power(MVA)": "80",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "25",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "66",
          "Low-voltage-side short-circuit resistance (ohms)": "0.04375",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1919526.217",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "9563316.48",
          "Preventive maintenance cost (dollars)": "256296.8817",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "100",
          "connection": "Wye-Wye",
          "Centertap": false
        }
      ]
    },
    {
      "#Urban:": [
        {
          "Name": "SUB_0_A_69_4",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "8",
          "Guaranteed Power(MVA)": "8",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "4",
          "Reactance (p.u. transf)": "0.068",
          "No load losses(kW)": "6.451",
          "Low-voltage-side short-circuit resistance (ohms)": "0.019428571",
          "Maximum number of outputs": "4",
          "Investment cost per output (dollars)": "204749.4631",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "1020087.091",
          "Preventive maintenance cost (dollars)": "27338.33404",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_0_69_4",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "16",
          "Guaranteed Power(MVA)": "16",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "4",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "12.902",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0066",
          "Maximum number of outputs": "4",
          "Investment cost per output (dollars)": "383905.2434",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "1912663.296",
          "Preventive maintenance cost (dollars)": "51259.37633",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_69_4",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "30",
          "Guaranteed Power(MVA)": "30",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "4",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "24.75",
          "Low-voltage-side short-circuit resistance (ohms)": "0.003413333",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "719822.3314",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3586243.68",
          "Preventive maintenance cost (dollars)": "96111.33062",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "100",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_0_69_12_47",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "16",
          "Guaranteed Power(MVA)": "16",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "12.47",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "12.902",
          "Low-voltage-side short-circuit resistance (ohms)": "0.064144121",
          "Maximum number of outputs": "4",
          "Investment cost per output (dollars)": "383905.2434",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "1912663.296",
          "Preventive maintenance cost (dollars)": "51259.37633",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_69_12_47",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "30",
          "Guaranteed Power(MVA)": "30",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "12.47",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "24.75",
          "Low-voltage-side short-circuit resistance (ohms)": "0.033173525",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "719822.3314",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3586243.68",
          "Preventive maintenance cost (dollars)": "96111.33062",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_2_69_12_47",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "40",
          "Guaranteed Power(MVA)": "40",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "12.47",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.02410264",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "959763.1085",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4781658.24",
          "Preventive maintenance cost (dollars)": "128148.4408",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_3_69_12_47",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "50",
          "Guaranteed Power(MVA)": "50",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "12.47",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "41.25",
          "Low-voltage-side short-circuit resistance (ohms)": "0.018660108",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1199703.886",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "5977072.8",
          "Preventive maintenance cost (dollars)": "160185.551",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_2x_69_12_47",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "60",
          "Guaranteed Power(MVA)": "60",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "12.47",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "49.5",
          "Low-voltage-side short-circuit resistance (ohms)": "0.015031754",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1439644.663",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "7172487.36",
          "Preventive maintenance cost (dollars)": "192222.6612",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_2_2x_69_12_47",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "80",
          "Guaranteed Power(MVA)": "80",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "12.47",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "66",
          "Low-voltage-side short-circuit resistance (ohms)": "0.010885063",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1919526.217",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "9563316.48",
          "Preventive maintenance cost (dollars)": "256296.8817",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "100",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_0_69_13_2",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "16",
          "Guaranteed Power(MVA)": "16",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "13.2",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "12.902",
          "Low-voltage-side short-circuit resistance (ohms)": "0.071874",
          "Maximum number of outputs": "4",
          "Investment cost per output (dollars)": "383905.2434",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "1912663.296",
          "Preventive maintenance cost (dollars)": "51259.37633",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_69_13_2",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "30",
          "Guaranteed Power(MVA)": "30",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "13.2",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "24.75",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0371712",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "719822.3314",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3586243.68",
          "Preventive maintenance cost (dollars)": "96111.33062",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_2_69_13_2",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "40",
          "Guaranteed Power(MVA)": "40",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "13.2",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.027007201",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "959763.1085",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4781658.24",
          "Preventive maintenance cost (dollars)": "128148.4408",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_3_69_13_2",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "50",
          "Guaranteed Power(MVA)": "50",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "13.2",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "41.25",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0209088",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1199703.886",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "5977072.8",
          "Preventive maintenance cost (dollars)": "160185.551",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_2x_69_13_2",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "60",
          "Guaranteed Power(MVA)": "60",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "13.2",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "49.5",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0168432",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1439644.663",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "7172487.36",
          "Preventive maintenance cost (dollars)": "192222.6612",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_2_2x_69_13_2",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "80",
          "Guaranteed Power(MVA)": "80",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "13.2",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "66",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0121968",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1919526.217",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "9563316.48",
          "Preventive maintenance cost (dollars)": "256296.8817",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "100",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_0_69_25",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "16",
          "Guaranteed Power(MVA)": "16",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "25",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "12.902",
          "Low-voltage-side short-circuit resistance (ohms)": "0.257812499",
          "Maximum number of outputs": "4",
          "Investment cost per output (dollars)": "383905.2434",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "1912663.296",
          "Preventive maintenance cost (dollars)": "51259.37633",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_69_25",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "30",
          "Guaranteed Power(MVA)": "30",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "25",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "24.75",
          "Low-voltage-side short-circuit resistance (ohms)": "0.133333332",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "719822.3314",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3586243.68",
          "Preventive maintenance cost (dollars)": "96111.33062",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_2_69_25",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "40",
          "Guaranteed Power(MVA)": "40",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "25",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.096875002",
          "Maximum number of outputs": "8",
          "Investment cost per output (dollars)": "959763.1085",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4781658.24",
          "Preventive maintenance cost (dollars)": "128148.4408",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_3_69_25",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "50",
          "Guaranteed Power(MVA)": "50",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "25",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "41.25",
          "Low-voltage-side short-circuit resistance (ohms)": "0.075",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1199703.886",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "5977072.8",
          "Preventive maintenance cost (dollars)": "160185.551",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_1_2x_69_25",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "60",
          "Guaranteed Power(MVA)": "60",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "25",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "49.5",
          "Low-voltage-side short-circuit resistance (ohms)": "0.060416668",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1439644.663",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "7172487.36",
          "Preventive maintenance cost (dollars)": "192222.6612",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "SUB_2_2x_69_25",
          "Type": "U",
          "Voltage level": "HV-MV",
          "Nphases": "3",
          "Installed Power(MVA)": "80",
          "Guaranteed Power(MVA)": "80",
          "Primary Voltage (kV)": "69",
          "Secondary Voltage (kV)": "25",
          "Reactance (p.u. transf)": "0.0743",
          "No load losses(kW)": "66",
          "Low-voltage-side short-circuit resistance (ohms)": "0.04375",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "1919526.217",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "9563316.48",
          "Preventive maintenance cost (dollars)": "256296.8817",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "100",
          "connection": "Wye-Wye",
          "Centertap": false
        }
      ]
    },
    {
      "#Interurban:": [
        {
          "Name": "OH1_1_4_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "10",
          "Guaranteed Power(kVA)": "10",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.009",
          "No load losses(kW)": "0.068",
          "Low-voltage-side short-circuit resistance (ohms)": "0.144",
          "Maximum number of outputs": "5",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "2400",
          "Preventive maintenance cost (dollars)": "64.32",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "21",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_2_4_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "25",
          "Guaranteed Power(kVA)": "25",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.118",
          "Low-voltage-side short-circuit resistance (ohms)": "0.036864",
          "Maximum number of outputs": "10",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3075",
          "Preventive maintenance cost (dollars)": "82.41",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "21",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_3_4_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "50",
          "Guaranteed Power(kVA)": "50",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.185",
          "Low-voltage-side short-circuit resistance (ohms)": "0.013824",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4500",
          "Preventive maintenance cost (dollars)": "120.6",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "54",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_4_4_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.285",
          "Low-voltage-side short-circuit resistance (ohms)": "0.00768",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "6900",
          "Preventive maintenance cost (dollars)": "184.92",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "4",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "PM3_1_4_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0324",
          "No load losses(kW)": "0.45",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0402432",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "35175",
          "Preventive maintenance cost (dollars)": "942.69",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "15",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_2_4_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "100",
          "Guaranteed Power(kVA)": "100",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0329",
          "No load losses(kW)": "0.62",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0278784",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "36975",
          "Preventive maintenance cost (dollars)": "990.93",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "36",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_3_4_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "150",
          "Guaranteed Power(kVA)": "150",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0339",
          "No load losses(kW)": "0.775",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0248832",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "38625",
          "Preventive maintenance cost (dollars)": "1035.15",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "36",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_4_4_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "300",
          "Guaranteed Power(kVA)": "300",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0376",
          "No load losses(kW)": "0.975",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0105216",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "47100",
          "Preventive maintenance cost (dollars)": "1262.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "6",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_5_4_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "500",
          "Guaranteed Power(kVA)": "500",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0436",
          "No load losses(kW)": "1.33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0050688",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "55875",
          "Preventive maintenance cost (dollars)": "1497.45",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "7",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_4_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1000",
          "Guaranteed Power(kVA)": "1000",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0562",
          "No load losses(kW)": "2",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0027648",
          "Maximum number of outputs": "2",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "69600",
          "Preventive maintenance cost (dollars)": "1865.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_4_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1500",
          "Guaranteed Power(kVA)": "1500",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0565",
          "No load losses(kW)": "2.88",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0016128",
          "Maximum number of outputs": "1",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "95000",
          "Preventive maintenance cost (dollars)": "2546",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "OH1_1_12_47_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "10",
          "Guaranteed Power(kVA)": "10",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.009",
          "No load losses(kW)": "0.068",
          "Low-voltage-side short-circuit resistance (ohms)": "0.144",
          "Maximum number of outputs": "5",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "2400",
          "Preventive maintenance cost (dollars)": "64.32",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "21",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_2_12_47_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "25",
          "Guaranteed Power(kVA)": "25",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.118",
          "Low-voltage-side short-circuit resistance (ohms)": "0.036864",
          "Maximum number of outputs": "10",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3075",
          "Preventive maintenance cost (dollars)": "82.41",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "21",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_3_12_47_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "50",
          "Guaranteed Power(kVA)": "50",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.185",
          "Low-voltage-side short-circuit resistance (ohms)": "0.013824",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4500",
          "Preventive maintenance cost (dollars)": "120.6",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "54",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_4_12_47_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.285",
          "Low-voltage-side short-circuit resistance (ohms)": "0.00768",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "6900",
          "Preventive maintenance cost (dollars)": "184.92",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "4",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "PM3_1_12_47_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0324",
          "No load losses(kW)": "0.45",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0402432",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "35175",
          "Preventive maintenance cost (dollars)": "942.69",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "15",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_2_12_47_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "100",
          "Guaranteed Power(kVA)": "100",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0329",
          "No load losses(kW)": "0.62",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0278784",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "36975",
          "Preventive maintenance cost (dollars)": "990.93",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "36",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_3_12_47_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "150",
          "Guaranteed Power(kVA)": "150",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0339",
          "No load losses(kW)": "0.775",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0248832",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "38625",
          "Preventive maintenance cost (dollars)": "1035.15",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "36",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_4_12_47_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "300",
          "Guaranteed Power(kVA)": "300",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0376",
          "No load losses(kW)": "0.975",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0105216",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "47100",
          "Preventive maintenance cost (dollars)": "1262.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "6",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_5_12_47_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "500",
          "Guaranteed Power(kVA)": "500",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0436",
          "No load losses(kW)": "1.33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0050688",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "55875",
          "Preventive maintenance cost (dollars)": "1497.45",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "7",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_12_47_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1000",
          "Guaranteed Power(kVA)": "1000",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0562",
          "No load losses(kW)": "2",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0027648",
          "Maximum number of outputs": "2",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "69600",
          "Preventive maintenance cost (dollars)": "1865.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_12_47_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1500",
          "Guaranteed Power(kVA)": "1500",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0565",
          "No load losses(kW)": "2.88",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0016128",
          "Maximum number of outputs": "1",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "95000",
          "Preventive maintenance cost (dollars)": "2546",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "OH1_1_13_2_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "10",
          "Guaranteed Power(kVA)": "10",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.009",
          "No load losses(kW)": "0.068",
          "Low-voltage-side short-circuit resistance (ohms)": "0.144",
          "Maximum number of outputs": "5",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "2400",
          "Preventive maintenance cost (dollars)": "64.32",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "21",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_2_13_2_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "25",
          "Guaranteed Power(kVA)": "25",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.118",
          "Low-voltage-side short-circuit resistance (ohms)": "0.036864",
          "Maximum number of outputs": "10",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3075",
          "Preventive maintenance cost (dollars)": "82.41",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "21",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_3_13_2_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "50",
          "Guaranteed Power(kVA)": "50",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.185",
          "Low-voltage-side short-circuit resistance (ohms)": "0.013824",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4500",
          "Preventive maintenance cost (dollars)": "120.6",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "54",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_4_13_2_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.285",
          "Low-voltage-side short-circuit resistance (ohms)": "0.00768",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "6900",
          "Preventive maintenance cost (dollars)": "184.92",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "4",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "PM3_1_13_2_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0324",
          "No load losses(kW)": "0.45",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0402432",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "35175",
          "Preventive maintenance cost (dollars)": "942.69",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "15",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_2_13_2_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "100",
          "Guaranteed Power(kVA)": "100",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0329",
          "No load losses(kW)": "0.62",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0278784",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "36975",
          "Preventive maintenance cost (dollars)": "990.93",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "36",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_3_13_2_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "150",
          "Guaranteed Power(kVA)": "150",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0339",
          "No load losses(kW)": "0.775",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0248832",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "38625",
          "Preventive maintenance cost (dollars)": "1035.15",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "36",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_4_13_2_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "300",
          "Guaranteed Power(kVA)": "300",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0376",
          "No load losses(kW)": "0.975",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0105216",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "47100",
          "Preventive maintenance cost (dollars)": "1262.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "6",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_5_13_2_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "500",
          "Guaranteed Power(kVA)": "500",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0436",
          "No load losses(kW)": "1.33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0050688",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "55875",
          "Preventive maintenance cost (dollars)": "1497.45",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "7",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_13_2_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1000",
          "Guaranteed Power(kVA)": "1000",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0562",
          "No load losses(kW)": "2",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0027648",
          "Maximum number of outputs": "2",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "69600",
          "Preventive maintenance cost (dollars)": "1865.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_13_2_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1500",
          "Guaranteed Power(kVA)": "1500",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0565",
          "No load losses(kW)": "2.88",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0016128",
          "Maximum number of outputs": "1",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "95000",
          "Preventive maintenance cost (dollars)": "2546",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "OH1_1_25_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "10",
          "Guaranteed Power(kVA)": "10",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.009",
          "No load losses(kW)": "0.068",
          "Low-voltage-side short-circuit resistance (ohms)": "0.144",
          "Maximum number of outputs": "5",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "2400",
          "Preventive maintenance cost (dollars)": "64.32",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "21",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_2_25_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "25",
          "Guaranteed Power(kVA)": "25",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.118",
          "Low-voltage-side short-circuit resistance (ohms)": "0.036864",
          "Maximum number of outputs": "10",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3075",
          "Preventive maintenance cost (dollars)": "82.41",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "21",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_3_25_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "50",
          "Guaranteed Power(kVA)": "50",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.185",
          "Low-voltage-side short-circuit resistance (ohms)": "0.013824",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4500",
          "Preventive maintenance cost (dollars)": "120.6",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "54",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_4_25_0_120",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.285",
          "Low-voltage-side short-circuit resistance (ohms)": "0.00768",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "6900",
          "Preventive maintenance cost (dollars)": "184.92",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "4",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "PM3_1_25_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0324",
          "No load losses(kW)": "0.45",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0402432",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "35175",
          "Preventive maintenance cost (dollars)": "942.69",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "15",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_2_25_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "100",
          "Guaranteed Power(kVA)": "100",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0329",
          "No load losses(kW)": "0.62",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0278784",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "36975",
          "Preventive maintenance cost (dollars)": "990.93",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "36",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_3_25_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "150",
          "Guaranteed Power(kVA)": "150",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0339",
          "No load losses(kW)": "0.775",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0248832",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "38625",
          "Preventive maintenance cost (dollars)": "1035.15",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "36",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_4_25_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "300",
          "Guaranteed Power(kVA)": "300",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0376",
          "No load losses(kW)": "0.975",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0105216",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "47100",
          "Preventive maintenance cost (dollars)": "1262.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "6",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_5_25_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "500",
          "Guaranteed Power(kVA)": "500",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0436",
          "No load losses(kW)": "1.33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0050688",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "55875",
          "Preventive maintenance cost (dollars)": "1497.45",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "7",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_25_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1000",
          "Guaranteed Power(kVA)": "1000",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0562",
          "No load losses(kW)": "2",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0027648",
          "Maximum number of outputs": "2",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "69600",
          "Preventive maintenance cost (dollars)": "1865.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_25_0_480",
          "Type": "I",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1500",
          "Guaranteed Power(kVA)": "1500",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0565",
          "No load losses(kW)": "2.88",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0016128",
          "Maximum number of outputs": "1",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "95000",
          "Preventive maintenance cost (dollars)": "2546",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "0",
          "connection": "Wye-Wye",
          "Centertap": false
        }
      ]
    },
    {
      "#Urban:": [
        {
          "Name": "OH1_2_4_0_120",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "25",
          "Guaranteed Power(kVA)": "25",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.118",
          "Low-voltage-side short-circuit resistance (ohms)": "0.036864",
          "Maximum number of outputs": "10",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3075",
          "Preventive maintenance cost (dollars)": "82.41",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "12",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_3_4_0_120",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "50",
          "Guaranteed Power(kVA)": "50",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.185",
          "Low-voltage-side short-circuit resistance (ohms)": "0.018432",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4500",
          "Preventive maintenance cost (dollars)": "120.6",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "53",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_4_4_0_120",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.285",
          "Low-voltage-side short-circuit resistance (ohms)": "0.00768",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "6900",
          "Preventive maintenance cost (dollars)": "184.92",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "35",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "PM3_1_4_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0324",
          "No load losses(kW)": "0.45",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0402432",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "35175",
          "Preventive maintenance cost (dollars)": "942.69",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "6",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_2_4_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "100",
          "Guaranteed Power(kVA)": "100",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0329",
          "No load losses(kW)": "0.62",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0278784",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "36975",
          "Preventive maintenance cost (dollars)": "990.93",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "14",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_3_4_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "150",
          "Guaranteed Power(kVA)": "150",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0339",
          "No load losses(kW)": "0.775",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0248832",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "38625",
          "Preventive maintenance cost (dollars)": "1035.15",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "14",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_4_4_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "300",
          "Guaranteed Power(kVA)": "300",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0376",
          "No load losses(kW)": "0.975",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0105216",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "47100",
          "Preventive maintenance cost (dollars)": "1262.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "28",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_5_4_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "500",
          "Guaranteed Power(kVA)": "500",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0436",
          "No load losses(kW)": "1.33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0050688",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "55875",
          "Preventive maintenance cost (dollars)": "1497.45",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "24",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_4_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1000",
          "Guaranteed Power(kVA)": "1000",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0562",
          "No load losses(kW)": "2",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0027648",
          "Maximum number of outputs": "2",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "69600",
          "Preventive maintenance cost (dollars)": "1865.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "10",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_4_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1500",
          "Guaranteed Power(kVA)": "1500",
          "Primary Voltage (kV)": "4",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0565",
          "No load losses(kW)": "2.88",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0016128",
          "Maximum number of outputs": "1",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "95000",
          "Preventive maintenance cost (dollars)": "2546",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "4",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "OH1_2_12_47_0_120",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "25",
          "Guaranteed Power(kVA)": "25",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.118",
          "Low-voltage-side short-circuit resistance (ohms)": "0.036864",
          "Maximum number of outputs": "10",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3075",
          "Preventive maintenance cost (dollars)": "82.41",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "12",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_3_12_47_0_120",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "50",
          "Guaranteed Power(kVA)": "50",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.185",
          "Low-voltage-side short-circuit resistance (ohms)": "0.018432",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4500",
          "Preventive maintenance cost (dollars)": "120.6",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "53",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_4_12_47_0_120",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.285",
          "Low-voltage-side short-circuit resistance (ohms)": "0.00768",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "6900",
          "Preventive maintenance cost (dollars)": "184.92",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "35",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "PM3_1_12_47_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0324",
          "No load losses(kW)": "0.45",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0402432",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "35175",
          "Preventive maintenance cost (dollars)": "942.69",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "6",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_2_12_47_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "100",
          "Guaranteed Power(kVA)": "100",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0329",
          "No load losses(kW)": "0.62",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0278784",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "36975",
          "Preventive maintenance cost (dollars)": "990.93",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "14",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_3_12_47_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "150",
          "Guaranteed Power(kVA)": "150",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0339",
          "No load losses(kW)": "0.775",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0248832",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "38625",
          "Preventive maintenance cost (dollars)": "1035.15",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "14",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_4_12_47_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "300",
          "Guaranteed Power(kVA)": "300",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0376",
          "No load losses(kW)": "0.975",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0105216",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "47100",
          "Preventive maintenance cost (dollars)": "1262.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "28",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_5_12_47_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "500",
          "Guaranteed Power(kVA)": "500",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0436",
          "No load losses(kW)": "1.33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0050688",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "55875",
          "Preventive maintenance cost (dollars)": "1497.45",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "24",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_12_47_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1000",
          "Guaranteed Power(kVA)": "1000",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0562",
          "No load losses(kW)": "2",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0027648",
          "Maximum number of outputs": "2",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "69600",
          "Preventive maintenance cost (dollars)": "1865.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "10",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_12_47_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1500",
          "Guaranteed Power(kVA)": "1500",
          "Primary Voltage (kV)": "12.47",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0565",
          "No load losses(kW)": "2.88",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0016128",
          "Maximum number of outputs": "1",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "95000",
          "Preventive maintenance cost (dollars)": "2546",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "4",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "OH1_2_13_2_0_120",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "25",
          "Guaranteed Power(kVA)": "25",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.118",
          "Low-voltage-side short-circuit resistance (ohms)": "0.036864",
          "Maximum number of outputs": "10",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3075",
          "Preventive maintenance cost (dollars)": "82.41",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "12",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_3_13_2_0_120",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "50",
          "Guaranteed Power(kVA)": "50",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.185",
          "Low-voltage-side short-circuit resistance (ohms)": "0.018432",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4500",
          "Preventive maintenance cost (dollars)": "120.6",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "53",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_4_13_2_0_120",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.285",
          "Low-voltage-side short-circuit resistance (ohms)": "0.00768",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "6900",
          "Preventive maintenance cost (dollars)": "184.92",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "35",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "PM3_1_13_2_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0324",
          "No load losses(kW)": "0.45",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0402432",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "35175",
          "Preventive maintenance cost (dollars)": "942.69",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "6",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_2_13_2_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "100",
          "Guaranteed Power(kVA)": "100",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0329",
          "No load losses(kW)": "0.62",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0278784",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "36975",
          "Preventive maintenance cost (dollars)": "990.93",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "14",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_3_13_2_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "150",
          "Guaranteed Power(kVA)": "150",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0339",
          "No load losses(kW)": "0.775",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0248832",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "38625",
          "Preventive maintenance cost (dollars)": "1035.15",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "14",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_4_13_2_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "300",
          "Guaranteed Power(kVA)": "300",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0376",
          "No load losses(kW)": "0.975",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0105216",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "47100",
          "Preventive maintenance cost (dollars)": "1262.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "28",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_5_13_2_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "500",
          "Guaranteed Power(kVA)": "500",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0436",
          "No load losses(kW)": "1.33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0050688",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "55875",
          "Preventive maintenance cost (dollars)": "1497.45",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "24",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_13_2_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1000",
          "Guaranteed Power(kVA)": "1000",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0562",
          "No load losses(kW)": "2",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0027648",
          "Maximum number of outputs": "2",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "69600",
          "Preventive maintenance cost (dollars)": "1865.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "10",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_13_2_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1500",
          "Guaranteed Power(kVA)": "1500",
          "Primary Voltage (kV)": "13.2",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0565",
          "No load losses(kW)": "2.88",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0016128",
          "Maximum number of outputs": "1",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "95000",
          "Preventive maintenance cost (dollars)": "2546",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "4",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "OH1_2_25_0_120",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "25",
          "Guaranteed Power(kVA)": "25",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.118",
          "Low-voltage-side short-circuit resistance (ohms)": "0.036864",
          "Maximum number of outputs": "10",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "3075",
          "Preventive maintenance cost (dollars)": "82.41",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "12",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_3_25_0_120",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "50",
          "Guaranteed Power(kVA)": "50",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.185",
          "Low-voltage-side short-circuit resistance (ohms)": "0.018432",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "4500",
          "Preventive maintenance cost (dollars)": "120.6",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "53",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "OH1_4_25_0_120",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "1",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.120",
          "Reactance (p.u. transf)": "0.02",
          "No load losses(kW)": "0.285",
          "Low-voltage-side short-circuit resistance (ohms)": "0.00768",
          "Maximum number of outputs": "12",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "6900",
          "Preventive maintenance cost (dollars)": "184.92",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "35",
          "connection": "Wye-Wye",
          "Centertap": true
        },
        {
          "Name": "PM3_1_25_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "75",
          "Guaranteed Power(kVA)": "75",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0324",
          "No load losses(kW)": "0.45",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0402432",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "35175",
          "Preventive maintenance cost (dollars)": "942.69",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "6",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_2_25_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "100",
          "Guaranteed Power(kVA)": "100",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0329",
          "No load losses(kW)": "0.62",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0278784",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "36975",
          "Preventive maintenance cost (dollars)": "990.93",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "14",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_3_25_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "150",
          "Guaranteed Power(kVA)": "150",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0339",
          "No load losses(kW)": "0.775",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0248832",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "38625",
          "Preventive maintenance cost (dollars)": "1035.15",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "14",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_4_25_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "300",
          "Guaranteed Power(kVA)": "300",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0376",
          "No load losses(kW)": "0.975",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0105216",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "47100",
          "Preventive maintenance cost (dollars)": "1262.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "28",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_5_25_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "500",
          "Guaranteed Power(kVA)": "500",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0436",
          "No load losses(kW)": "1.33",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0050688",
          "Maximum number of outputs": "6",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "55875",
          "Preventive maintenance cost (dollars)": "1497.45",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "24",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_25_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1000",
          "Guaranteed Power(kVA)": "1000",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0562",
          "No load losses(kW)": "2",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0027648",
          "Maximum number of outputs": "2",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "69600",
          "Preventive maintenance cost (dollars)": "1865.28",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "10",
          "connection": "Wye-Wye",
          "Centertap": false
        },
        {
          "Name": "PM3_6_25_0_480",
          "Type": "U",
          "Voltage level": "MV-LV",
          "Nphases": "3",
          "Installed Power(kVA)": "1500",
          "Guaranteed Power(kVA)": "1500",
          "Primary Voltage (kV)": "25",
          "Secondary Voltage (kV)": "0.480",
          "Reactance (p.u. transf)": "0.0565",
          "No load losses(kW)": "2.88",
          "Low-voltage-side short-circuit resistance (ohms)": "0.0016128",
          "Maximum number of outputs": "1",
          "Investment cost per output (dollars)": "0",
          " Failure rate minimum[failures / year]": "0.005",
          " Failure rate medium[failures / year]": "0.005",
          " Failure rate maximum[failures / year]": "0.005",
          "Investment Cost (dollars)": "95000",
          "Preventive maintenance cost (dollars)": "2546",
          "Corrective maintenance cost (dollars)": "0",
          "GIS Ratio": "0.1",
          "Preventive maintenance time (hours)": "230",
          "Repair time minimum (hours)": "14",
          "Repair time medium (hours)": "30",
          "Repair time maximum (hours)": "44",
          "Probability": "4",
          "connection": "Wye-Wye",
          "Centertap": false
        }
      ]
    }
  ],
  "VOLTAGE REGULATORS": {
    "# VOLTAGE REGULATORS DATA": [
      {
        "Voltage level": "BT",
        "      Investment Cost (dollars)": "1500",
        "       Preventive maintenance cost (dollars)": "15.555",
        "       Corrective maintenance cost (dollars)": "0",
        " Failure rate minimum[failures / year]": "0.01",
        "Useful life(years)": "10",
        " Short circuit resistance (p.u. base)": "0",
        " Short circuit reactance (p.u. base)": "0.000004",
        "Minimum tap(pu)": "0.9",
        "Maximum tap (pu)": "1.1",
        " Step": "0.01"
      },
      {
        "Voltage level": "MT",
        "      Investment Cost (dollars)": "6000",
        "       Preventive maintenance cost (dollars)": "62.22",
        "       Corrective maintenance cost (dollars)": "0",
        " Failure rate minimum[failures / year]": "0.01",
        "Useful life(years)": "10",
        " Short circuit resistance (p.u. base)": "0",
        " Short circuit reactance (p.u. base)": "0.000004",
        "Minimum tap(pu)": "0.9",
        "Maximum tap (pu)": "1.1",
        " Step": "0.01"
      },
      {
        "Voltage level": "AT",
        "      Investment Cost (dollars)": "60000",
        "       Preventive maintenance cost (dollars)": "622.2",
        "       Corrective maintenance cost (dollars)": "0",
        " Failure rate minimum[failures / year]": "0.01",
        "Useful life(years)": "10",
        " Short circuit resistance (p.u. base)": "0",
        " Short circuit reactance (p.u. base)": "0.000004",
        "Minimum tap(pu)": "0.9",
        "Maximum tap (pu)": "1.1",
        " Step": "0.01"
      }
    ]
  },
  "CAPACITORS": {
    "# CATALOG OF CAPACITORS": [
      {
        " Name": "CAP3_300",
        " number of phases": "3",
        " voltage": "12.47",
        " size (kVA)": "300",
        " IncC": "484",
        "PMainC": "12.9954",
        "CMainC": "0",
        "resistance(Ohm)": 0.1,
        "control_type": "Voltage",
        "connection": "Wye-Wye"
      },
      {
        " Name": "CAP3_450",
        " number of phases": "3",
        " voltage": "12.47",
        " size (kVA)": "450",
        " IncC": "629.2",
        "PMainC": "16.89402",
        "CMainC": "0",
        "resistance(Ohm)": 0.1,
        "control_type": "Voltage",
        "connection": "Wye-Wye"
      },
      {
        " Name": "CAP3_600",
        " number of phases": "3",
        " voltage": "12.47",
        " size (kVA)": "600",
        " IncC": "774.4",
        "PMainC": "20.79264",
        "CMainC": "0",
        "resistance(Ohm)": 0.1,
        "control_type": "Voltage",
        "connection": "Wye-Wye"
      }
    ]
  },
  "SIMULTANEITY FACTORS": {
    "LV Customers(default):": "1",
    "MV Customers:": "1",
    "HV Customers: ": "1",
    "LV Distributed Generation(default):": "1",
    "MV Distributed Generation:": "1",
    "HV Distributed Generation:": "1",
    "Distribution transformer (LV side): ": "1",
    "Distribution transformer (MV side): ": "1",
    "HV/MV Substations (MV side): ": "1",
    "HV/MV Substations (HV side): ": "1"
  },
  "SIMULTANEITY FACTORS_CBT_FORM1": [

  ],
  "CAPITALS": [

  ],
  "WIRES": {
    "WIRES CATALOG": [
      {
        "nameclass": "OH TPLX 4",
        "ampacity (A)": 145,
        "gmr (mm)": 2.02068,
        "resistance (ohm/km)": 1.3648,
        "diameter (mm)": 5.18922,
        "voltage level": "LV",
        "type": "OH"
      },
      {
        "nameclass": "OH TPLX 1/0",
        "ampacity (A)": 260,
        "gmr (mm)": 3.21351,
        "resistance (ohm/km)": 0.5413,
        "diameter (mm)": 8.2525,
        "voltage level": "LV",
        "type": "OH"
      },
      {
        "nameclass": "OH TPLX 2/0",
        "ampacity (A)": 300,
        "gmr (mm)": 3.60815,
        "resistance (ohm/km)": 0.4265,
        "diameter (mm)": 9.2659,
        "voltage level": "LV",
        "type": "OH"
      },
      {
        "nameclass": "OH TPLX 4/0",
        "ampacity (A)": 405,
        "gmr (mm)": 4.54975,
        "resistance (ohm/km)": 0.269,
        "diameter (mm)": 11.684,
        "voltage level": "LV",
        "type": "OH"
      },
      {
        "nameclass": "UG TPLX 1/0",
        "ampacity (A)": 235,
        "gmr (mm)": 3.2135,
        "resistance (ohm/km)": 0.5413,
        "diameter (mm)": 8.25246,
        "voltage level": "LV",
        "type": "UG"
      },
      {
        "nameclass": "UG TPLX 2/0",
        "ampacity (A)": 270,
        "gmr (mm)": 3.60815,
        "resistance (ohm/km)": 0.4265,
        "diameter (mm)": 9.26592,
        "voltage level": "LV",
        "type": "UG"
      },
      {
        "nameclass": "UG TPLX 4/0",
        "ampacity (A)": 350,
        "gmr (mm)": 4.54975,
        "resistance (ohm/km)": 0.269,
        "diameter (mm)": 11.684,
        "voltage level": "LV",
        "type": "UG"
      },
      {
        "nameclass": "OH ACSR #2",
        "ampacity (A)": 185,
        "gmr (mm)": 3.1,
        "resistance (ohm/km)": 0.8497,
        "diameter (mm)": 8,
        "voltage level": "MV",
        "type": "OH"
      },
      {
        "nameclass": "OH ACSR 1/0",
        "ampacity (A)": 240,
        "gmr (mm)": 3.9,
        "resistance (ohm/km)": 0.5216,
        "diameter (mm)": 10.1,
        "voltage level": "MV",
        "type": "OH"
      },
      {
        "nameclass": "OH ACSR 4/0",
        "ampacity (A)": 365,
        "gmr (mm)": 5.5,
        "resistance (ohm/km)": 0.2697,
        "diameter (mm)": 14.3,
        "voltage level": "MV",
        "type": "OH"
      },
      {
        "nameclass": "OH ACSR 336kcmil",
        "ampacity (A)": 520,
        "gmr (mm)": 6.7,
        "resistance (ohm/km)": 0.1716,
        "diameter (mm)": 17.4,
        "voltage level": "MV",
        "type": "OH"
      },
      {
        "nameclass": "OH ACSR 477kcmil",
        "ampacity (A)": 660,
        "gmr (mm)": 8.8,
        "resistance (ohm/km)": 0.12,
        "diameter (mm)": 21.8,
        "voltage level": "MV",
        "type": "OH"
      },
      {
        "nameclass": "OH ACSR 1033kcmil",
        "ampacity (A)": 1040,
        "gmr (mm)": 12.8,
        "resistance (ohm/km)": 0.0564,
        "diameter (mm)": 31.6,
        "voltage level": "MV",
        "type": "OH"
      },
      {
        "nameclass": "OH AAC #2",
        "ampacity (A)": 185,
        "gmr (mm)": 2.7,
        "resistance (ohm/km)": 0.8531,
        "diameter (mm)": 7.4,
        "voltage level": "MV",
        "type": "OH"
      },
      {
        "nameclass": "OH AAC 1/0",
        "ampacity (A)": 245,
        "gmr (mm)": 3.4,
        "resistance (ohm/km)": 0.5381,
        "diameter (mm)": 9.4,
        "voltage level": "MV",
        "type": "OH"
      },
      {
        "nameclass": "OH AAC 4/0",
        "ampacity (A)": 380,
        "gmr (mm)": 4.8,
        "resistance (ohm/km)": 0.2677,
        "diameter (mm)": 13.2,
        "voltage level": "MV",
        "type": "OH"
      },
      {
        "nameclass": "OH AAC 336kcmil",
        "ampacity (A)": 515,
        "gmr (mm)": 6.4,
        "resistance (ohm/km)": 0.1683,
        "diameter (mm)": 16.9,
        "voltage level": "MV",
        "type": "OH"
      },
      {
        "nameclass": "OH AAC 477kcmil",
        "ampacity (A)": 640,
        "gmr (mm)": 7.6,
        "resistance (ohm/km)": 0.1191,
        "diameter (mm)": 20.1,
        "voltage level": "MV",
        "type": "OH"
      },
      {
        "nameclass": "OH AAC 795kcmil",
        "ampacity (A)": 875,
        "gmr (mm)": 10,
        "resistance (ohm/km)": 0.0712,
        "diameter (mm)": 26.1,
        "voltage level": "MV",
        "type": "OH"
      },
      {
        "nameclass": "UG AL #2 15 kV",
        "# concentric neutral strands": 6,
        "ampacity (A)": 170,
        "gmr (mm)": 2.5478,
        "resistance (ohm/km)": 0.8563,
        "diameter (mm)": 6.54304,
        "resistance neutral (ohm/km)": 13.1923,
        "gmr neutral (mm)": 0.6339,
        "concentric diameter neutral strand (mm)": 1.63,
        "concentric neutral outside diameter (mm)": 25.146,
        "voltage level": "LV or MV",
        "type": "UG concentric neutral"
      },
      {
        "nameclass": "UG AL 1/0 15 kV",
        "# concentric neutral strands": 9,
        "ampacity (A)": 225,
        "gmr (mm)": 3.2135,
        "resistance (ohm/km)": 0.5413,
        "diameter (mm)": 8.2525,
        "resistance neutral (ohm/km)": 9.2938,
        "gmr neutral (mm)": 0.6339,
        "concentric diameter neutral strand (mm)": 1.63,
        "concentric neutral outside diameter (mm)": 26.162,
        "voltage level": "LV or MV",
        "type": "UG concentric neutral"
      },
      {
        "nameclass": "UG AL 4/0 15 kV",
        "# concentric neutral strands": 17,
        "ampacity (A)": 330,
        "gmr (mm)": 4.5497,
        "resistance (ohm/km)": 0.269,
        "diameter (mm)": 11.684,
        "resistance neutral (ohm/km)": 9.2938,
        "gmr neutral (mm)": 0.6339,
        "concentric diameter neutral strand (mm)": 1.63,
        "concentric neutral outside diameter (mm)": 30.988,
        "voltage level": "LV or MV",
        "type": "UG concentric neutral"
      },
      {
        "nameclass": "UG AL 350kcmil 15 kV",
        "# concentric neutral strands": 18,
        "ampacity (A)": 440,
        "gmr (mm)": 5.8553,
        "resistance (ohm/km)": 0.164,
        "diameter (mm)": 15.0368,
        "resistance neutral (ohm/km)": 9.2938,
        "gmr neutral (mm)": 0.6339,
        "concentric diameter neutral strand (mm)": 1.63,
        "concentric neutral outside diameter (mm)": 34.798,
        "voltage level": "LV or MV",
        "type": "UG concentric neutral"
      },
      {
        "nameclass": "UG AL 500kcmil 15 kV",
        "# concentric neutral strands": 25,
        "ampacity (A)": 530,
        "gmr (mm)": 6.9928,
        "resistance (ohm/km)": 0.1148,
        "diameter (mm)": 17.9578,
        "resistance neutral (ohm/km)": 9.2938,
        "gmr neutral (mm)": 0.6339,
        "concentric diameter neutral strand (mm)": 1.63,
        "concentric neutral outside diameter (mm)": 38.608,
        "voltage level": "LV or MV",
        "type": "UG concentric neutral"
      },
      {
        "nameclass": "UG AL 750kcmil 15 kV",
        "# concentric neutral strands": 24,
        "ampacity (A)": 640,
        "gmr (mm)": 8.5753,
        "resistance (ohm/km)": 0.0755,
        "diameter (mm)": 22.0218,
        "resistance neutral (ohm/km)": 5.8592,
        "gmr neutral (mm)": 0.7994,
        "concentric diameter neutral strand (mm)": 2.05,
        "concentric neutral outside diameter (mm)": 45.72,
        "voltage level": "LV or MV",
        "type": "UG concentric neutral"
      },
      {
        "nameclass": "UG AL 1000mcm 15 kV",
        "# concentric neutral strands": 20,
        "ampacity (A)": 730,
        "gmr (mm)": 9.89076,
        "resistance (ohm/km)": 0.0558,
        "diameter (mm)": 25.4,
        "resistance neutral (ohm/km)": 3.6891,
        "gmr neutral (mm)": 1.0078,
        "concentric diameter neutral strand (mm)": 2.59,
        "concentric neutral outside diameter (mm)": 50.546146,
        "voltage level": "LV or MV",
        "type": "UG concentric neutral"
      },
      {
        "nameclass": "UG AL 1/0 25 kV",
        "# concentric neutral strands": 9,
        "ampacity (A)": 225,
        "gmr (mm)": 3.2135,
        "resistance (ohm/km)": 0.5413,
        "diameter (mm)": 8.2525,
        "resistance neutral (ohm/km)": 9.2938,
        "gmr neutral (mm)": 0.6339,
        "concentric diameter neutral strand (mm)": 1.63,
        "concentric neutral outside diameter (mm)": 31.24,
        "voltage level": "LV or MV",
        "type": "UG concentric neutral"
      },
      {
        "nameclass": "UG AL 4/0 25 kV",
        "# concentric neutral strands": 17,
        "ampacity (A)": 330,
        "gmr (mm)": 4.5497,
        "resistance (ohm/km)": 0.269,
        "diameter (mm)": 11.684,
        "resistance neutral (ohm/km)": 9.2938,
        "gmr neutral (mm)": 0.6339,
        "concentric diameter neutral strand (mm)": 1.63,
        "concentric neutral outside diameter (mm)": 35.052,
        "voltage level": "LV or MV",
        "type": "UG concentric neutral"
      },
      {
        "nameclass": "UG AL 350kcmil 25 kV",
        "# concentric neutral strands": 18,
        "ampacity (A)": 440,
        "gmr (mm)": 5.8553,
        "resistance (ohm/km)": 0.164,
        "diameter (mm)": 15.0368,
        "resistance neutral (ohm/km)": 9.2938,
        "gmr neutral (mm)": 0.6339,
        "concentric diameter neutral strand (mm)": 1.63,
        "concentric neutral outside diameter (mm)": 39.624,
        "voltage level": "LV or MV",
        "type": "UG concentric neutral"
      },
      {
        "nameclass": "UG AL 500kcmil 25 kV",
        "# concentric neutral strands": 25,
        "ampacity (A)": 530,
        "gmr (mm)": 6.9928,
        "resistance (ohm/km)": 0.1148,
        "diameter (mm)": 17.9578,
        "resistance neutral (ohm/km)": 9.2938,
        "gmr neutral (mm)": 0.6339,
        "concentric diameter neutral strand (mm)": 1.63,
        "concentric neutral outside diameter (mm)": 44.196,
        "voltage level": "LV or MV",
        "type": "UG concentric neutral"
      },
      {
        "nameclass": "UG AL 750kcmil 25 kV",
        "# concentric neutral strands": 24,
        "ampacity (A)": 640,
        "gmr (mm)": 8.5753,
        "resistance (ohm/km)": 0.0755,
        "diameter (mm)": 22.0218,
        "resistance neutral (ohm/km)": 5.8592,
        "gmr neutral (mm)": 0.7994,
        "concentric diameter neutral strand (mm)": 2.05,
        "concentric neutral outside diameter (mm)": 49.784,
        "voltage level": "LV or MV",
        "type": "UG concentric neutral"
      },
      {
        "nameclass": "UG AL 1000mcm 69 kV",
        "# concentric neutral strands": 20,
        "ampacity (A)": 730,
        "gmr (mm)": 9.89076,
        "resistance (ohm/km)": 0.0558,
        "diameter (mm)": 25.4,
        "resistance neutral (ohm/km)": 3.6891,
        "gmr neutral (mm)": 1.0078,
        "concentric diameter neutral strand (mm)": 2.59,
        "concentric neutral outside diameter (mm)": 55.372,
        "voltage level": "LV or MV",
        "type": "UG concentric neutral"
      }
    ]
  }
}
