  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f674e309-306b-4677-965c-00e321d6dc85}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Mid3 Infiltration, !- Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00012002919699428,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8aee1079-448f-49ac-adc5-91f9fc1691b9}, !- Handle
  FullServiceRestaurant Kitchen A end_a - Story Mid3 Infiltration, !- Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404837e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a34c080-f8b1-4542-8c38-f96a935b1725}, !- Handle
  FullServiceRestaurant Kitchen B end_a - Story Mid3 Infiltration, !- Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.84083398559516e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57e10d75-9cfb-4ddb-b2e6-882fe8362908}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Mid3 Infiltration, !- Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00012002919699428,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9fdd679d-e0b6-4c3b-9c4c-48ef83abd4e9}, !- Handle
  FullServiceRestaurant Kitchen C end_a - Story Mid3 Infiltration, !- Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404837e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ecc2c53-e9ed-4abe-b030-695c0a987359}, !- Handle
  LargeHotel Banquet A  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.52016091165116e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2dc61168-03e4-4272-ba3b-49d1b53bca9a}, !- Handle
  LargeHotel Banquet C  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.52016091165116e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e74ca81-ee5a-42ad-82f7-2e2f2b86f80b}, !- Handle
  LargeHotel Cafe A  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.28264395099845e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14ce1a1d-5af3-4f1e-b860-a1eb03ccf94b}, !- Handle
  LargeHotel Cafe C  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.28264395099845e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59599fe6-0398-4d9a-af6b-21017036453b}, !- Handle
  LargeHotel Corridor B end_a - Story Mid6 Infiltration, !- Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.69456624566512e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56ba734f-ae2f-41d4-b707-2dbb7eca202b}, !- Handle
  LargeHotel Corridor B end_a - Story Top Infiltration, !- Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.88390879975398e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa3d9ecd-3a8d-4ce9-a457-fe02226c1b02}, !- Handle
  LargeHotel Corridor B end_b - Story Top Infiltration, !- Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.88390879975398e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {523081ec-c30f-4c2f-ae5d-c6f60706ed19}, !- Handle
  LargeHotel GuestRoom A  - Story Mid6 Infiltration, !- Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00021875322015472,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6bde8a7b-c288-455a-bdfe-b7c18aa6156e}, !- Handle
  LargeHotel GuestRoom A  - Story Top Infiltration, !- Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.43781672699116e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4295ed71-fe6e-4ecb-99b3-522030163394}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid6 Infiltration, !- Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.42803378036985e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d38d861d-9b6a-4a76-8719-2ed55d6d3bc5}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top Infiltration, !- Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.69933041368592e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03e5c1fe-be5f-431f-b00b-1508f8529163}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top Infiltration, !- Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.69933041368592e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eaceb5c9-1b6a-40b0-aebc-a8e3b44d6841}, !- Handle
  LargeHotel GuestRoom C  - Story Mid6 Infiltration, !- Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00021875322015472,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {540ee8e7-7979-4cf4-ab7a-08961164d3a6}, !- Handle
  LargeHotel GuestRoom C  - Story Top Infiltration, !- Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.43781672699116e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d11ebde8-9a35-4a27-aa54-b86283f0d828}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid6 Infiltration, !- Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.42803378036985e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a6e9110-2cf3-408e-9a07-128acd7008d9}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top Infiltration, !- Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.69933041368592e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d141686-4a7d-4ef1-994f-2727f26e0971}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top Infiltration, !- Name
  {b415bff1-4ce6-40da-b25a-0d961e0c2f3d}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.69933041368592e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cae946c6-64d1-495a-b6a2-281c0a8a51c6}, !- Handle
  LargeHotel Kitchen A  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.03136141812407e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6764b5ee-aaa1-4ca3-81ed-0b455098cf45}, !- Handle
  LargeHotel Kitchen C  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.03136141812407e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdf98cc9-c7c8-4f11-a82f-2f5f0f8dd014}, !- Handle
  LargeHotel Laundry A  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.33147184451165e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43751c08-291b-42f4-aec8-18142878a924}, !- Handle
  LargeHotel Laundry C  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.33147184451165e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {121046ca-41bc-470f-8a91-189271bf05f3}, !- Handle
  LargeHotel Lobby A  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.00135315135884e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d49a83ce-994d-4635-8fc6-4c7b9e79283c}, !- Handle
  LargeHotel Lobby A  - Story Mid6 Infiltration, !- Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.0761356852801e-006,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2003836e-33d2-46ec-98f7-54b25051f6cc}, !- Handle
  LargeHotel Lobby A end_a - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bcc63da0-46dc-46b9-9e21-79118013f446}, !- Handle
  LargeHotel Lobby B  - Story Mid6 Infiltration, !- Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.84083398559515e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c73fd0cb-ae6e-4a3b-a1b9-45c99a8fac9a}, !- Handle
  LargeHotel Lobby B end_a - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.84083398559515e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1949ae23-842f-431c-8c7f-d5b3f1016346}, !- Handle
  LargeHotel Lobby C  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.00135315135884e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {507bea5e-3d89-4848-a8ba-824468ab5b57}, !- Handle
  LargeHotel Lobby C  - Story Mid6 Infiltration, !- Name
  {b21471ad-759e-42b4-b089-3fcf19d1eb41}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.0761356852801e-006,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1c58b31-d818-4a6c-b90a-97cb192210db}, !- Handle
  LargeHotel Lobby C end_a - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d64ccd40-6c53-4be8-b45d-bbd25aa058e7}, !- Handle
  LargeHotel Mechanical A  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.12038176442636e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3fd54cae-2751-4191-991a-e075dd106d1e}, !- Handle
  LargeHotel Mechanical C  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.12038176442636e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6f98e8a-bffd-455a-8fb8-9a9c5cc6e771}, !- Handle
  LargeHotel Retail A  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.89026661010851e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f4b916b-0420-497f-a439-cabede4871ca}, !- Handle
  LargeHotel Retail C  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.89026661010851e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75f080d4-db46-4a66-b5ac-70a87b231e9c}, !- Handle
  LargeHotel Storage A  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.4904874628837e-006,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e12b9b64-1ffa-499d-af6d-0bf1cbc3dd49}, !- Handle
  LargeHotel Storage C  - Story Mid5 Infiltration, !- Name
  {001a3419-2ae8-424b-8dc3-e4ec003203fd}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.4904874628837e-006,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fa3e23eb-aa2e-46f1-8aee-3c4d8c4f72a4}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Infiltration, !- Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000219280356735952,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab5c87af-cac7-4445-84fb-11302c4b74ca}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid Infiltration, !- Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.55658711679999e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9efb62b1-cd15-4ea9-bd39-06adc5ce6b7e}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Infiltration, !- Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a143d9a-e642-4ffd-bfcc-9f389e96dcc2}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Infiltration, !- Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {595416ba-af6b-42f9-be83-e9addbbd8bb3}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Infiltration, !- Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.84083398559515e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94d89a5b-a7bb-4083-a475-3202d20d01d0}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Infiltration, !- Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.84083398559515e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {370441c5-4bac-4249-adbe-095686ca7c9e}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Infiltration, !- Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000219280356735952,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4424bfb0-296a-4a14-9826-63ee133c1e42}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid Infiltration, !- Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.55658711679999e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6065fef-adb0-48dc-bbce-0b866aac978d}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Infiltration, !- Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfcb91a4-3ae3-471a-8f6d-524c86384831}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Infiltration, !- Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404837e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1ec8d5e-1610-4e1f-bfd3-4c36820f5711}, !- Handle
  StripMall Strip mall - type 1 A  - Story Mid Infiltration, !- Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000109640178367976,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42b9c1a7-13a9-457b-93b7-8bd9fa3a0381}, !- Handle
  StripMall Strip mall - type 1 A end_a - Story Mid Infiltration, !- Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6677ee3b-3bd3-4bde-8d12-a1f71ac8a624}, !- Handle
  StripMall Strip mall - type 1 B end_a - Story Mid Infiltration, !- Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.84083398559515e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0382ca04-09e1-4cd6-b182-09c996171382}, !- Handle
  StripMall Strip mall - type 1 C  - Story Mid Infiltration, !- Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000109640178367976,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6fb39991-863f-40c7-a156-bdb39e1eadd2}, !- Handle
  StripMall Strip mall - type 1 C end_a - Story Mid Infiltration, !- Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e8c4faa-7602-4e3e-91fe-f61aadbc2faf}, !- Handle
  StripMall Strip mall - type 2 A  - Story Mid Infiltration, !- Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.40743071999759e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f145746b-0e7e-41dd-8e9d-caf0fbf76b87}, !- Handle
  StripMall Strip mall - type 2 A  - Story Mid2 Infiltration, !- Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.12913716159758e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04040e42-5eb2-4a0b-8dfe-da2f8c187b52}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Mid Infiltration, !- Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c144db5d-7fcf-4c58-bc23-b7a638113f8f}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Mid2 Infiltration, !- Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91deca1f-6c2f-45c0-910a-df5fe4de77e1}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Mid Infiltration, !- Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.84083398559515e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07c7cc93-1d49-4b45-b21f-13999484e55c}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Mid2 Infiltration, !- Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.84083398559515e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab3c9e87-75aa-4bd4-9958-1b12c7e16c37}, !- Handle
  StripMall Strip mall - type 2 C  - Story Mid Infiltration, !- Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.40743071999759e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {831be47c-2609-4c4a-a24a-137794551978}, !- Handle
  StripMall Strip mall - type 2 C  - Story Mid2 Infiltration, !- Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.12913716159758e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de47b3e6-b24f-4d43-b66d-121d71b31d00}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Mid Infiltration, !- Name
  {1fa4c025-0e6a-490c-a505-1fc1c6f8944f}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404837e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b446495-58c0-43d4-aeb6-2850b56dc5bb}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Mid2 Infiltration, !- Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {32db8053-5891-4c1d-a48a-dfcff50851a7}, !- Handle
  StripMall Strip mall - type 3 A  - Story Mid2 Infiltration, !- Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000177988985119976,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e113c984-939d-46ae-826c-4d72091b68ee}, !- Handle
  StripMall Strip mall - type 3 A  - Story Mid3 Infiltration, !- Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.55658711679999e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d9bdcfb-c545-487f-9ba3-5692560dafe1}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Mid2 Infiltration, !- Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71e01e79-5c79-4d1b-8be6-f05e8013c5c2}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Mid2 Infiltration, !- Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.84083398559515e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {faff7954-a389-496e-be3d-5efecd288471}, !- Handle
  StripMall Strip mall - type 3 C  - Story Mid2 Infiltration, !- Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000177988985119976,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a7556e1-b5d0-4f30-9e9f-82c1d847ad0f}, !- Handle
  StripMall Strip mall - type 3 C  - Story Mid3 Infiltration, !- Name
  {ff8149a9-5ebf-4a06-a9d5-2d490d055bf1}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.55658711679999e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac02c5af-23a5-4037-8635-6c89cd4ae5e7}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Mid2 Infiltration, !- Name
  {f11b98ac-098c-4540-8528-516f01f4e875}, !- Space or SpaceType Name
  {4fb05c76-183b-4c5c-83ba-a6737fa901cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.54899910404836e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {360c5595-f817-4137-a127-178496bfaa46}, !- Handle
  20.14,                                  !- January Ground Temperature {C}
  20.06,                                  !- February Ground Temperature {C}
  20.11,                                  !- March Ground Temperature {C}
  20.22,                                  !- April Ground Temperature {C}
  20.33,                                  !- May Ground Temperature {C}
  20.46,                                  !- June Ground Temperature {C}
  20.58,                                  !- July Ground Temperature {C}
  20.63,                                  !- August Ground Temperature {C}
  20.64,                                  !- September Ground Temperature {C}
  20.54,                                  !- October Ground Temperature {C}
  20.44,                                  !- November Ground Temperature {C}
  20.26;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {f03c326b-5135-4904-afd3-17b68f328428}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {9fc7a0cf-9df4-4075-8f8d-6eef76115237}, !- Default Day Schedule Name
  {0b4bfcd1-8791-49d5-b39b-ae18b4f23e3a}, !- Summer Design Day Schedule Name
  {25b96daf-524b-40ef-baa3-fa26bdffde77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9fc7a0cf-9df4-4075-8f8d-6eef76115237}, !- Handle
  111 space(s) Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0244564718632158,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0244564718632158,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00528795268731993,                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.100834586659424,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0229273574901965,                     !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0274984793270059,                     !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0968900769430592,                     !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.158717205704784,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.138971603947922,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.019434912667608,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.156471260481255,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0792329601580379,                     !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0513934648843393,                     !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.120691481449411,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.127273972575373,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0239423993897512,                     !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.012165536627451,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.135400171821623,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0586133113850181,                     !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0780484681386664,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0;                                      !- Value Until Time 22

OS:AdditionalProperties,
  {0edf12db-1f64-4d7c-b067-8b0c5a9a5392}, !- Handle
  {f03c326b-5135-4904-afd3-17b68f328428}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  25976.984692630864,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  111,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:32:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:32:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {25b96daf-524b-40ef-baa3-fa26bdffde77}, !- Handle
  111 space(s) Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b4bfcd1-8791-49d5-b39b-ae18b4f23e3a}, !- Handle
  111 space(s) Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {226f0b3b-7ec0-4343-be1c-c7e2ba0e3517}, !- Handle
  111 space(s) Occ Sch Friday Rule,       !- Name
  {f03c326b-5135-4904-afd3-17b68f328428}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8e435b82-d21b-43de-8b6e-3a242248ab0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e435b82-d21b-43de-8b6e-3a242248ab0b}, !- Handle
  111 space(s) Occ Sch Friday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0253922823730192,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0244564718632158,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00528795268731993,                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.100834586659424,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0219915469803924,                     !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0265626688172018,                     !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0968900769430592,                     !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.158717205704784,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.138971603947922,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0156916706283923,                     !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.16021450252047,                       !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0792329601580379,                     !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0513934648843393,                     !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.120691481449411,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.127273972575373,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0239423993897512,                     !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.012165536627451,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.135400171821623,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0586133113850181,                     !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0752410366092549,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0;                                      !- Value Until Time 22

OS:Schedule:Rule,
  {0a42ff53-3890-401b-bd4c-32cdfdd3e46b}, !- Handle
  111 space(s) Occ Sch Saturday Rule,     !- Name
  {f03c326b-5135-4904-afd3-17b68f328428}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {197aca31-a4dc-4265-b23d-cb901b9dddf5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {197aca31-a4dc-4265-b23d-cb901b9dddf5}, !- Handle
  111 space(s) Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0253922823730192,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0052879526873199,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.187324174547717,                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.00655067356862717,                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0752433964023559,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0968900769430584,                     !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.14174721792,                          !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0293226865141964,                     !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0123526987294118,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0797329270563138,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0280125518004707,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00224594522352981,                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.028108492644552,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.189643304709749,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0983352791735408,                     !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.101569129492078,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0134054070019861,                     !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0489129437264317,                     !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0996975084724708,                     !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {5b3a8bc2-5ef0-4859-b72d-a69c2583e127}, !- Handle
  111 space(s) Occ Sch Sunday Rule,       !- Name
  {f03c326b-5135-4904-afd3-17b68f328428}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {048f14af-10e2-4e5e-80a0-301fc9b681ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {048f14af-10e2-4e5e-80a0-301fc9b681ba}, !- Handle
  111 space(s) Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0244564718632158,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0223769455087583,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.216392788508501,                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0281328034509803,                     !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.149054046647375,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00598918726274471,                    !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0235875718048629,                     !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.117290746056785,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00966809232941207,                    !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.101943453696,                         !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0436724048715295,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.022146189667137,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0627678725435323,                     !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0916010110764934,                     !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0812047998863261,                     !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0244564718632159,                     !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.147481552220497,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0752410366092549,                     !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.00280743152941154,                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Ruleset,
  {2fdcc25f-a5c4-4132-9e26-1e6e76c58a4d}, !- Handle
  Elevator Schedule 1,                    !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {1494fe98-ac63-4a30-b0dc-fa99a1964373}, !- Default Day Schedule Name
  {1f9f351b-614c-483e-ae09-bbb3ca8314e9}, !- Summer Design Day Schedule Name
  {e4c08094-c2b4-4ae5-871f-75e5541ea6a1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5e557309-3755-4e41-97d0-fcdb6cd729a3}, !- Handle
  {2fdcc25f-a5c4-4132-9e26-1e6e76c58a4d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  25976.984692630864,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  111,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:32:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:32:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1494fe98-ac63-4a30-b0dc-fa99a1964373}, !- Handle
  111 space(s) Occ Sch Default 1,         !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0244564718632158,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0244564718632158,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00528795268731993,                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.100834586659424,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0229273574901965,                     !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0274984793270059,                     !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0968900769430592,                     !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.158717205704784,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.138971603947922,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.019434912667608,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.156471260481255,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0792329601580379,                     !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0513934648843393,                     !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.120691481449411,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.127273972575373,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0239423993897512,                     !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.012165536627451,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.135400171821623,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0586133113850181,                     !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0780484681386664,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0;                                      !- Value Until Time 22

OS:Schedule:Day,
  {1f9f351b-614c-483e-ae09-bbb3ca8314e9}, !- Handle
  111 space(s) Occ Sch Summer Design Day 1, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4c08094-c2b4-4ae5-871f-75e5541ea6a1}, !- Handle
  111 space(s) Occ Sch Winter Design Day 1, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69058c0e-a32f-4279-8644-ca53d8dcc7a9}, !- Handle
  111 space(s) Occ Sch Sunday Rule 1,     !- Name
  {2fdcc25f-a5c4-4132-9e26-1e6e76c58a4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd24b2dd-58b3-4760-989a-d90872d3e1fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd24b2dd-58b3-4760-989a-d90872d3e1fe}, !- Handle
  111 space(s) Occ Sch Sunday 1,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0244564718632158,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0223769455087583,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.216392788508501,                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0281328034509803,                     !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.149054046647375,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00598918726274471,                    !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0235875718048629,                     !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.117290746056785,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00966809232941207,                    !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.101943453696,                         !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0436724048715295,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.022146189667137,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0627678725435323,                     !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0916010110764934,                     !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0812047998863261,                     !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0244564718632159,                     !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.147481552220497,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0752410366092549,                     !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.00280743152941154,                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {d883d62a-2888-4f3d-9ccf-f9a275dea2c4}, !- Handle
  111 space(s) Occ Sch Saturday Rule 1,   !- Name
  {2fdcc25f-a5c4-4132-9e26-1e6e76c58a4d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6837624-b575-453e-b537-52203154d604}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6837624-b575-453e-b537-52203154d604}, !- Handle
  111 space(s) Occ Sch Saturday 1,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0253922823730192,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0052879526873199,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.187324174547717,                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.00655067356862717,                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0752433964023559,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0968900769430584,                     !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.14174721792,                          !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0293226865141964,                     !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0123526987294118,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0797329270563138,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0280125518004707,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00224594522352981,                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.028108492644552,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.189643304709749,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0983352791735408,                     !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.101569129492078,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0134054070019861,                     !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0489129437264317,                     !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0996975084724708,                     !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {fd754792-49a8-4f28-9158-1ac0546daeef}, !- Handle
  111 space(s) Occ Sch Friday Rule 1,     !- Name
  {2fdcc25f-a5c4-4132-9e26-1e6e76c58a4d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ea14d75c-cca5-42a3-82b7-537e202696b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea14d75c-cca5-42a3-82b7-537e202696b5}, !- Handle
  111 space(s) Occ Sch Friday 1,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0253922823730192,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0244564718632158,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00528795268731993,                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.100834586659424,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0219915469803924,                     !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0265626688172018,                     !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0968900769430592,                     !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.158717205704784,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.138971603947922,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0156916706283923,                     !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.16021450252047,                       !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0792329601580379,                     !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0513934648843393,                     !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.120691481449411,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.127273972575373,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0239423993897512,                     !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.012165536627451,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.135400171821623,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0586133113850181,                     !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0752410366092549,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0;                                      !- Value Until Time 22

OS:Schedule:Ruleset,
  {88032044-78ea-4f58-a967-2706f4d2ca43}, !- Handle
  Elevator Schedule 2,                    !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {1a41b545-0d36-47fc-9e14-4175597cbec3}, !- Default Day Schedule Name
  {cd007928-641c-4cdb-841e-625c901fe6be}, !- Summer Design Day Schedule Name
  {642ff85b-e19f-43b9-9bb2-55fc8b522532}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6e59a600-d292-4cec-b810-217dd7107ac4}, !- Handle
  {88032044-78ea-4f58-a967-2706f4d2ca43}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  25976.984692630864,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  111,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:32:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:32:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1a41b545-0d36-47fc-9e14-4175597cbec3}, !- Handle
  111 space(s) Occ Sch Default 2,         !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0;                                      !- Value Until Time 22

OS:Schedule:Day,
  {cd007928-641c-4cdb-841e-625c901fe6be}, !- Handle
  111 space(s) Occ Sch Summer Design Day 2, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {642ff85b-e19f-43b9-9bb2-55fc8b522532}, !- Handle
  111 space(s) Occ Sch Winter Design Day 2, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {738a4fad-1358-48e3-b7bd-d8fccf41bc2d}, !- Handle
  111 space(s) Occ Sch Sunday Rule 2,     !- Name
  {88032044-78ea-4f58-a967-2706f4d2ca43}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55a5dea4-1811-4937-b936-042ebd15eda8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55a5dea4-1811-4937-b936-042ebd15eda8}, !- Handle
  111 space(s) Occ Sch Sunday 2,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {d89d3f66-cafa-45d4-b880-f7547fa7d569}, !- Handle
  111 space(s) Occ Sch Saturday Rule 2,   !- Name
  {88032044-78ea-4f58-a967-2706f4d2ca43}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e8bac81-1fa3-4e54-82c0-ca0cdef29975}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e8bac81-1fa3-4e54-82c0-ca0cdef29975}, !- Handle
  111 space(s) Occ Sch Saturday 2,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {56bfe1f9-32bc-46cd-8762-ad051b2bf7b6}, !- Handle
  111 space(s) Occ Sch Friday Rule 2,     !- Name
  {88032044-78ea-4f58-a967-2706f4d2ca43}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e0169cd0-9ce5-4285-b046-c94687ffe56e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0169cd0-9ce5-4285-b046-c94687ffe56e}, !- Handle
  111 space(s) Occ Sch Friday 2,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0;                                      !- Value Until Time 22

OS:Schedule:Ruleset,
  {1b4d5bdb-3c28-45de-be03-24c667b13454}, !- Handle
  Elevator Schedule 3,                    !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {7dafca4f-8770-42dd-a910-7bd79df5fc40}, !- Default Day Schedule Name
  {eb98168b-d2bc-45d4-a688-70396cc28f84}, !- Summer Design Day Schedule Name
  {7a024b5b-4de1-4491-960a-07d8d27a1425}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {13fb432e-b9c9-4175-b059-bb969a7f05bb}, !- Handle
  {1b4d5bdb-3c28-45de-be03-24c667b13454}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  25976.984692630864,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  111,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:32:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:32:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7dafca4f-8770-42dd-a910-7bd79df5fc40}, !- Handle
  111 space(s) Occ Sch Default 3,         !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0;                                      !- Value Until Time 22

OS:Schedule:Day,
  {eb98168b-d2bc-45d4-a688-70396cc28f84}, !- Handle
  111 space(s) Occ Sch Summer Design Day 3, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a024b5b-4de1-4491-960a-07d8d27a1425}, !- Handle
  111 space(s) Occ Sch Winter Design Day 3, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cffd6cab-75d7-4a7f-b232-7ff5c2c24c6d}, !- Handle
  111 space(s) Occ Sch Sunday Rule 3,     !- Name
  {1b4d5bdb-3c28-45de-be03-24c667b13454}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9d34af0-dda9-47ab-82f9-decb037b867e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9d34af0-dda9-47ab-82f9-decb037b867e}, !- Handle
  111 space(s) Occ Sch Sunday 3,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {5e9e646d-0912-4187-9119-900b15db220c}, !- Handle
  111 space(s) Occ Sch Saturday Rule 3,   !- Name
  {1b4d5bdb-3c28-45de-be03-24c667b13454}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50cc53bb-000a-4393-8250-9fc3d8f526a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50cc53bb-000a-4393-8250-9fc3d8f526a7}, !- Handle
  111 space(s) Occ Sch Saturday 3,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {c75cf4dc-956c-47b8-bb4f-e0e80d2eceb6}, !- Handle
  111 space(s) Occ Sch Friday Rule 3,     !- Name
  {1b4d5bdb-3c28-45de-be03-24c667b13454}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7785a3fe-8a54-45d2-b582-f5705b518404}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7785a3fe-8a54-45d2-b582-f5705b518404}, !- Handle
  111 space(s) Occ Sch Friday 3,          !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0;                                      !- Value Until Time 22

OS:ElectricEquipment:Definition,
  {1a93ffd6-b678-477b-9cb4-8b2d4ee69401}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20370,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {35603c5f-5ab8-4496-9dca-a722cb4578e1}, !- Handle
  51 Elevator Lift Motors,                !- Name
  {b67d54dd-a5e8-48fc-b687-2a394a6e2bab}, !- Electric Equipment Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {2fdcc25f-a5c4-4132-9e26-1e6e76c58a4d}, !- Schedule Name
  51,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2940e906-094b-4e82-a47b-29e3866c5270}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {000dde5d-9283-4ecc-9457-8da0521c5816}, !- Handle
  51 Elevator Fans,                       !- Name
  {31a86d45-8425-4224-8c53-233ae2017ee2}, !- Electric Equipment Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {1b4d5bdb-3c28-45de-be03-24c667b13454}, !- Schedule Name
  51,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {09851e1c-8550-49b6-a342-bcbfa6e3ca02}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3677eb5c-09f8-45a5-9b79-3ece42850e97}, !- Handle
  51 Elevator Lights,                     !- Name
  {f3b1f9b9-7108-442f-8038-1a8af9966e42}, !- Electric Equipment Definition Name
  {ba7fd725-3ed2-417f-b12d-788224398634}, !- Space or SpaceType Name
  {88032044-78ea-4f58-a967-2706f4d2ca43}, !- Schedule Name
  51,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ac9eddd2-9ed4-47a7-b34d-07030a28456b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {e9c1b65c-617e-4299-b7e3-2ac74488d6ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9c1b65c-617e-4299-b7e3-2ac74488d6ac}, !- Handle
  Schedule Day 81,                        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {74cd381d-0270-4046-8af2-c0c4568c07c3}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {7cf3f748-94a2-41d3-bda7-ac246888922f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cf3f748-94a2-41d3-bda7-ac246888922f}, !- Handle
  Schedule Day 82,                        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {ed912fde-7e71-4350-af92-59cf7410f2f5}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {ea688d33-9b4a-450f-82a6-bc98a162da15}, !- Handle
  Parking Areas and Drives,               !- Name
  {ed912fde-7e71-4350-af92-59cf7410f2f5}, !- Exterior Lights Definition Name
  {74cd381d-0270-4046-8af2-c0c4568c07c3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2528703.08546098,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {1aa6950e-75d9-48b1-ada9-d672fc7beaba}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {9bdb9f42-9e03-471a-82e4-e9b951edafa4}, !- Handle
  Building Facades,                       !- Name
  {1aa6950e-75d9-48b1-ada9-d672fc7beaba}, !- Exterior Lights Definition Name
  {ac9eddd2-9ed4-47a7-b34d-07030a28456b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  19987.371012717,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9a2f1807-3522-433a-bb39-a3a3b3c1cd25}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {724c7d6d-ae6d-47a6-884d-ed3547b1bd44}, !- Handle
  Main Entries,                           !- Name
  {9a2f1807-3522-433a-bb39-a3a3b3c1cd25}, !- Exterior Lights Definition Name
  {74cd381d-0270-4046-8af2-c0c4568c07c3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  19.17576,                               !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0e997be3-c7e4-4f91-ae33-f8c900a66fe5}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {d8fb6677-358f-4a15-974d-6170f8da0f7e}, !- Handle
  Other Doors,                            !- Name
  {0e997be3-c7e4-4f91-ae33-f8c900a66fe5}, !- Exterior Lights Definition Name
  {74cd381d-0270-4046-8af2-c0c4568c07c3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  232.9535244,                            !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d520949d-1c9e-41f3-aa8a-a17f494cef46}, !- Handle
  Entry Canopies Def (W/ft^2),            !- Name
  0.4;                                    !- Design Level {W}

OS:Exterior:Lights,
  {36d39995-1af0-490f-9851-3b5a528bf0e6}, !- Handle
  Entry Canopies,                         !- Name
  {d520949d-1c9e-41f3-aa8a-a17f494cef46}, !- Exterior Lights Definition Name
  {74cd381d-0270-4046-8af2-c0c4568c07c3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Entry Canopies;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {47b12656-3367-4942-a7ff-b423895e735f}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {cb5bca38-2cff-4bc4-8dd0-621463d39857}, !- Schedule Type Limits Name
  {5cb6fa80-3742-4560-925d-9c8ebb652052}, !- Default Day Schedule Name
  {2a6ad7b1-da9f-4a40-9f83-09081300d2e9}, !- Summer Design Day Schedule Name
  {092b9c64-769c-4917-affc-a75fed9071b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5cb6fa80-3742-4560-925d-9c8ebb652052}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {cb5bca38-2cff-4bc4-8dd0-621463d39857}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {092b9c64-769c-4917-affc-a75fed9071b9}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {cb5bca38-2cff-4bc4-8dd0-621463d39857}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {2a6ad7b1-da9f-4a40-9f83-09081300d2e9}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {cb5bca38-2cff-4bc4-8dd0-621463d39857}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1291bb72-0522-4d6d-b781-e4ca1e9427df}, !- Handle
  Schedule Rule 62,                       !- Name
  {47b12656-3367-4942-a7ff-b423895e735f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3de1ad63-59a4-4f6a-b99d-a1b92be5cbbf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3de1ad63-59a4-4f6a-b99d-a1b92be5cbbf}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {cb5bca38-2cff-4bc4-8dd0-621463d39857}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {2065d8f9-be88-4b80-b728-435352cec86d}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {cb5bca38-2cff-4bc4-8dd0-621463d39857}, !- Schedule Type Limits Name
  {d5173298-2b89-4384-8220-0532ff65cd1c}, !- Default Day Schedule Name
  {8fe969c9-6e64-4e2b-8ee6-89a9ae550244}, !- Summer Design Day Schedule Name
  {67262097-fff2-4c2d-a3c6-eab448515d46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5173298-2b89-4384-8220-0532ff65cd1c}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {cb5bca38-2cff-4bc4-8dd0-621463d39857}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {67262097-fff2-4c2d-a3c6-eab448515d46}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {cb5bca38-2cff-4bc4-8dd0-621463d39857}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8fe969c9-6e64-4e2b-8ee6-89a9ae550244}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {cb5bca38-2cff-4bc4-8dd0-621463d39857}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {44cedb2a-ec1e-45d5-bb8d-6df46afc1405}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {f425102f-361e-4ea3-a2a1-a9aaf79dd747}, !- Default Day Schedule Name
  {a2acd980-559c-4cda-a221-66fabbece7bd}, !- Summer Design Day Schedule Name
  {9ff27867-30d2-412b-89f2-2fb85b49fde7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f425102f-361e-4ea3-a2a1-a9aaf79dd747}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2;                                    !- Value Until Time 12

OS:Schedule:Day,
  {a2acd980-559c-4cda-a221-66fabbece7bd}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {b93025a1-2bb0-4c8a-a95f-b4b1ed067ffc}, !- Handle
  Schedule Rule 63,                       !- Name
  {44cedb2a-ec1e-45d5-bb8d-6df46afc1405}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99f94f06-3286-4df9-9176-b87a123bdc18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99f94f06-3286-4df9-9176-b87a123bdc18}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Day,
  {9ff27867-30d2-412b-89f2-2fb85b49fde7}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {1fc72169-068f-4524-a757-5a4aeb96da44}, !- Handle
  Schedule Rule 64,                       !- Name
  {44cedb2a-ec1e-45d5-bb8d-6df46afc1405}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8074e520-4b31-4f00-9307-5a0b6256ad8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8074e520-4b31-4f00-9307-5a0b6256ad8d}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:WaterUse:Connections,
  {4cb7a3b1-5360-403a-8763-666cbf7f1f42}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 77.25gpm at 180F, !- Name
  {14aff3f9-2a90-4ab7-85df-363753ef28f9}, !- Inlet Node Name
  {35d5d3b4-d12d-4bbc-a4ba-e0c39d4fa12e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {24efabe9-fceb-40b8-8867-c8b02a9f57df}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {93c8b0d1-9705-45aa-977d-df68952d2fbe}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use Def 77.25gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.00487392149011265,                    !- Peak Flow Rate {m3/s}
  {e517a20c-2eb2-4d40-af11-5476bb582dc4}, !- Target Temperature Schedule Name
  {3b321a5f-2984-44c6-8979-afd935e60fd6}, !- Sensible Fraction Schedule Name
  {faf8b903-aab5-4ab4-99f6-5a8672343db4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3b321a5f-2984-44c6-8979-afd935e60fd6}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {26accbe1-3e45-4354-8967-3720f47b47f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26accbe1-3e45-4354-8967-3720f47b47f1}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {faf8b903-aab5-4ab4-99f6-5a8672343db4}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {63c49a20-b1bb-4bf7-b814-83d341a055b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63c49a20-b1bb-4bf7-b814-83d341a055b0}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e517a20c-2eb2-4d40-af11-5476bb582dc4}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {04cfeb0f-45d4-4413-b97d-9e84711a8f26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04cfeb0f-45d4-4413-b97d-9e84711a8f26}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {24efabe9-fceb-40b8-8867-c8b02a9f57df}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 77.25gpm at 180F, !- Name
  {93c8b0d1-9705-45aa-977d-df68952d2fbe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {44cedb2a-ec1e-45d5-bb8d-6df46afc1405}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1e44e395-945b-4902-8f44-3070b51f07de}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 51.5gpm at 140F, !- Name
  {c794bb44-849c-4ac7-98f8-d1f9d8d4729b}, !- Inlet Node Name
  {693fab85-f301-445c-846b-99aba9c4a70f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {10a2b908-6439-4f78-9bb2-04977090d617}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b73ab366-8315-4dfe-aed0-8e3fd981b8d4}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use Def 51.5gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.00324928099340843,                    !- Peak Flow Rate {m3/s}
  {093c45da-a3fd-4108-b1dd-b70e185e29a5}, !- Target Temperature Schedule Name
  {3b321a5f-2984-44c6-8979-afd935e60fd6}, !- Sensible Fraction Schedule Name
  {faf8b903-aab5-4ab4-99f6-5a8672343db4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {093c45da-a3fd-4108-b1dd-b70e185e29a5}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {7369aa46-efb0-43e4-b2c3-c9328e9ff9b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7369aa46-efb0-43e4-b2c3-c9328e9ff9b4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {10a2b908-6439-4f78-9bb2-04977090d617}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 51.5gpm at 140F, !- Name
  {b73ab366-8315-4dfe-aed0-8e3fd981b8d4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {44cedb2a-ec1e-45d5-bb8d-6df46afc1405}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {6a870065-327d-4bcf-b101-591eee179b54}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {939d16d7-1925-4c59-9534-0f2487bc66d3}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a213203a-e849-4c42-b213-693da9fda565}, !- Plant Side Inlet Node Name
  {b82bec76-7b69-44d6-bd8a-20a510f64ffc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {345aa1ca-cbff-4de8-ad14-cf03c8b4557e}, !- Demand Side Inlet Node Name
  {da4fe0ec-6e43-465a-9047-3572fc439fc5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {10422a6e-903a-4418-8a84-ab17e6c449ab}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {fad14db4-ae24-40e9-83ee-0321b2e6d043}, !- Demand Mixer Name
  {19a072b3-5868-4470-bba7-560b97f67aa5}, !- Demand Splitter Name
  {8048536b-1331-4afd-a78e-adc489a2ffa3}, !- Supply Mixer Name
  {8b4e5776-859d-4a5b-a65d-04d5ee4bc877}; !- Supply Splitter Name

OS:Node,
  {cfdfe2d6-d489-4f50-8dd5-8eef098b74a0}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {a213203a-e849-4c42-b213-693da9fda565}, !- Inlet Port
  {252b6fef-b5c2-4174-b0ff-f94ee426ce6d}; !- Outlet Port

OS:Node,
  {939d16d7-1925-4c59-9534-0f2487bc66d3}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {912d09f0-e768-442f-bfa6-96a60786c17f}, !- Inlet Port
  {b82bec76-7b69-44d6-bd8a-20a510f64ffc}; !- Outlet Port

OS:Node,
  {4a550f54-f178-4b6e-9c4d-d9b74f123d87}, !- Handle
  4867gal NaturalGas Water Heater - 4867kBtu/hr Supply Inlet Water Node, !- Name
  {e578ce9d-52f9-4ff0-a1fc-e8abb3443e03}, !- Inlet Port
  {42ddd6c6-9a90-46be-a314-5a2542ccf138}; !- Outlet Port

OS:Connector:Mixer,
  {8048536b-1331-4afd-a78e-adc489a2ffa3}, !- Handle
  Connector Mixer 1,                      !- Name
  {d9a9559b-efcb-44d5-9845-9bf9a267b3ac}, !- Outlet Branch Name
  {ea4c41b1-8823-4322-a649-74c98a1d0ee1}, !- Inlet Branch Name 1
  {27b4bc50-400a-4dd1-9ee8-b3543a70dcd8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8b4e5776-859d-4a5b-a65d-04d5ee4bc877}, !- Handle
  Connector Splitter 1,                   !- Name
  {6575a8d8-a54d-4fe1-8455-1897ce506523}, !- Inlet Branch Name
  {e578ce9d-52f9-4ff0-a1fc-e8abb3443e03}, !- Outlet Branch Name 1
  {100074ac-5279-4450-925c-ff2983b18220}; !- Outlet Branch Name 2

OS:Connection,
  {a213203a-e849-4c42-b213-693da9fda565}, !- Handle
  {f1ca46a9-334e-4b96-86c6-f9015a6f0df8}, !- Name
  {6a870065-327d-4bcf-b101-591eee179b54}, !- Source Object
  14,                                     !- Outlet Port
  {cfdfe2d6-d489-4f50-8dd5-8eef098b74a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e578ce9d-52f9-4ff0-a1fc-e8abb3443e03}, !- Handle
  {1e526f90-8b4a-4423-8879-8668a2349c43}, !- Name
  {8b4e5776-859d-4a5b-a65d-04d5ee4bc877}, !- Source Object
  3,                                      !- Outlet Port
  {4a550f54-f178-4b6e-9c4d-d9b74f123d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82bec76-7b69-44d6-bd8a-20a510f64ffc}, !- Handle
  {de1f3514-8966-4c29-9821-9f669b433116}, !- Name
  {939d16d7-1925-4c59-9534-0f2487bc66d3}, !- Source Object
  3,                                      !- Outlet Port
  {6a870065-327d-4bcf-b101-591eee179b54}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {60b0df88-4a28-4fb5-8383-853c41e75a3a}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {345aa1ca-cbff-4de8-ad14-cf03c8b4557e}, !- Inlet Port
  {b2e122a2-077d-4dec-a3ee-7e3c38abd3e5}; !- Outlet Port

OS:Node,
  {8c8584c4-3d7e-4325-9e4f-413cbef203d4}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {e9ebf5f5-cd83-40e6-84e3-32f2d347b034}, !- Inlet Port
  {da4fe0ec-6e43-465a-9047-3572fc439fc5}; !- Outlet Port

OS:Node,
  {507ed165-0c23-4247-893c-9ed4e02c15d5}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {c758ca89-59f9-47d2-9689-a105411072e5}, !- Inlet Port
  {906bb0a8-673f-4354-991d-2abe699e3aac}; !- Outlet Port

OS:Connector:Mixer,
  {fad14db4-ae24-40e9-83ee-0321b2e6d043}, !- Handle
  Connector Mixer 2,                      !- Name
  {54db7c79-74d9-43f3-9feb-4c6dcc419de3}, !- Outlet Branch Name
  {0bded174-c32a-4bbd-b3f9-01abbf6b1f36}, !- Inlet Branch Name 1
  {388f8ef8-13d7-4d5e-947c-4f804c93f506}, !- Inlet Branch Name 2
  {f91f6ec5-35ee-4c70-8f60-bd51c33e3210}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {19a072b3-5868-4470-bba7-560b97f67aa5}, !- Handle
  Connector Splitter 2,                   !- Name
  {4bbd3710-d655-4848-a92d-160c22a96fb9}, !- Inlet Branch Name
  {c758ca89-59f9-47d2-9689-a105411072e5}, !- Outlet Branch Name 1
  {bb771eb5-8f3f-4efc-b41e-5e8b66fa99bb}, !- Outlet Branch Name 2
  {3cb08858-1924-4443-8c6f-84842b1953c8}; !- Outlet Branch Name 3

OS:Connection,
  {345aa1ca-cbff-4de8-ad14-cf03c8b4557e}, !- Handle
  {cd7b5f3c-5c2d-4d53-a6cf-54f007f03797}, !- Name
  {6a870065-327d-4bcf-b101-591eee179b54}, !- Source Object
  17,                                     !- Outlet Port
  {60b0df88-4a28-4fb5-8383-853c41e75a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c758ca89-59f9-47d2-9689-a105411072e5}, !- Handle
  {4ce3ae83-e6e1-4dc5-9507-9247784936bf}, !- Name
  {19a072b3-5868-4470-bba7-560b97f67aa5}, !- Source Object
  3,                                      !- Outlet Port
  {507ed165-0c23-4247-893c-9ed4e02c15d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4fe0ec-6e43-465a-9047-3572fc439fc5}, !- Handle
  {7a3c6855-dc05-425c-af64-a7875b2de980}, !- Name
  {8c8584c4-3d7e-4325-9e4f-413cbef203d4}, !- Source Object
  3,                                      !- Outlet Port
  {6a870065-327d-4bcf-b101-591eee179b54}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fec0ce4b-6001-4273-8216-251376f6360f}, !- Handle
  {6a870065-327d-4bcf-b101-591eee179b54}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {10422a6e-903a-4418-8a84-ab17e6c449ab}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {1c6cbcb2-3b4a-4a56-a1a1-2c7212e583c0}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9b85445b-00ba-45f2-b49d-5bdfb366025a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {1c6cbcb2-3b4a-4a56-a1a1-2c7212e583c0}, !- Schedule Type Limits Name
  {ec17953e-d9a9-4984-b29c-bbbafb5844eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec17953e-d9a9-4984-b29c-bbbafb5844eb}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {1c6cbcb2-3b4a-4a56-a1a1-2c7212e583c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f2e6fc93-1196-4235-878a-4fbf5f15499a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {9b85445b-00ba-45f2-b49d-5bdfb366025a}, !- Schedule Name
  {939d16d7-1925-4c59-9534-0f2487bc66d3}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {5a98b391-3178-4b42-9697-f021fd3ccb80}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {252b6fef-b5c2-4174-b0ff-f94ee426ce6d}, !- Inlet Node Name
  {11b7dea6-0427-4e8e-a612-7ea5847b6b77}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {40aad15e-b3a8-4162-8072-bf303f27254c}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {11b7dea6-0427-4e8e-a612-7ea5847b6b77}, !- Inlet Port
  {6575a8d8-a54d-4fe1-8455-1897ce506523}; !- Outlet Port

OS:Connection,
  {252b6fef-b5c2-4174-b0ff-f94ee426ce6d}, !- Handle
  {efa7f2ef-a02f-4691-9b7c-55303f9eeb67}, !- Name
  {cfdfe2d6-d489-4f50-8dd5-8eef098b74a0}, !- Source Object
  3,                                      !- Outlet Port
  {5a98b391-3178-4b42-9697-f021fd3ccb80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b7dea6-0427-4e8e-a612-7ea5847b6b77}, !- Handle
  {6883a73c-1741-4ec3-9266-5f664010697b}, !- Name
  {5a98b391-3178-4b42-9697-f021fd3ccb80}, !- Source Object
  3,                                      !- Outlet Port
  {40aad15e-b3a8-4162-8072-bf303f27254c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6575a8d8-a54d-4fe1-8455-1897ce506523}, !- Handle
  {03ff7d7e-9220-46db-bd06-aca2816d7eb2}, !- Name
  {40aad15e-b3a8-4162-8072-bf303f27254c}, !- Source Object
  3,                                      !- Outlet Port
  {8b4e5776-859d-4a5b-a65d-04d5ee4bc877}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {366b52f8-cfe4-45ec-bdbe-87138f1876d8}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {2d26dc3f-98b2-4ca2-8218-e54d234149ad}, !- Handle
  4867gal NaturalGas Water Heater - 4867kBtu/hr, !- Name
  18.4234232326258,                       !- Tank Volume {m3}
  {9b85445b-00ba-45f2-b49d-5bdfb366025a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1426363.2785966,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e7b8637f-376f-4bd1-905c-0418e320ed76}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {42ddd6c6-9a90-46be-a314-5a2542ccf138}, !- Use Side Inlet Node Name
  {128ccf51-8f59-4ea3-876f-f87e6a4f1447}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e7b8637f-376f-4bd1-905c-0418e320ed76}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {366b52f8-cfe4-45ec-bdbe-87138f1876d8}, !- Schedule Type Limits Name
  {744cc1bc-8f88-4d5c-b2d9-27a1a6cab452}; !- Default Day Schedule Name

OS:Schedule:Day,
  {744cc1bc-8f88-4d5c-b2d9-27a1a6cab452}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {366b52f8-cfe4-45ec-bdbe-87138f1876d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {1f2f225f-5734-4638-8e97-780e299fd91b}, !- Handle
  4867gal NaturalGas Water Heater - 4867kBtu/hr Supply Outlet Water Node, !- Name
  {128ccf51-8f59-4ea3-876f-f87e6a4f1447}, !- Inlet Port
  {ea4c41b1-8823-4322-a649-74c98a1d0ee1}; !- Outlet Port

OS:Connection,
  {42ddd6c6-9a90-46be-a314-5a2542ccf138}, !- Handle
  {2af8093d-410d-44fd-ab8a-d54c5ee420bd}, !- Name
  {4a550f54-f178-4b6e-9c4d-d9b74f123d87}, !- Source Object
  3,                                      !- Outlet Port
  {2d26dc3f-98b2-4ca2-8218-e54d234149ad}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {128ccf51-8f59-4ea3-876f-f87e6a4f1447}, !- Handle
  {c9d2507f-2d76-4f78-ae08-93dadfae1034}, !- Name
  {2d26dc3f-98b2-4ca2-8218-e54d234149ad}, !- Source Object
  32,                                     !- Outlet Port
  {1f2f225f-5734-4638-8e97-780e299fd91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea4c41b1-8823-4322-a649-74c98a1d0ee1}, !- Handle
  {e2f699ab-1d6d-4f23-a3af-f8b7ea6c45f2}, !- Name
  {1f2f225f-5734-4638-8e97-780e299fd91b}, !- Source Object
  3,                                      !- Outlet Port
  {8048536b-1331-4afd-a78e-adc489a2ffa3}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {395673c4-809d-4424-91aa-b4b566f624cb}, !- Handle
  {2d26dc3f-98b2-4ca2-8218-e54d234149ad}; !- Object Name

OS:Schedule:Ruleset,
  {1c5dc05c-afad-45eb-ba42-4a9309ed4ca6}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {538b5682-dc21-412a-99b0-0af6ce3f1b45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {538b5682-dc21-412a-99b0-0af6ce3f1b45}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa85f916-e764-45e4-8b50-6179957b37ab}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {78fbe075-b874-4096-a2aa-2847b8044fbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78fbe075-b874-4096-a2aa-2847b8044fbd}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {d1ef93bf-f50f-4ba4-825b-1457cd435130}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {96e3384f-7950-4617-8fbc-5a07b6f8d3b2}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {d1ef93bf-f50f-4ba4-825b-1457cd435130}; !- Layer 1

OS:Pipe:Indoor,
  {2030b7bd-4795-4cd8-9c15-6545edf90158}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Name
  {96e3384f-7950-4617-8fbc-5a07b6f8d3b2}, !- Construction
  {b2e122a2-077d-4dec-a3ee-7e3c38abd3e5}, !- Fluid Inlet Node
  {7282c6a4-1cda-4614-9e15-4b5c7f994fdb}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {1c5dc05c-afad-45eb-ba42-4a9309ed4ca6}, !- Ambient Temperature Schedule
  {fa85f916-e764-45e4-8b50-6179957b37ab}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {dde12ad3-859d-4811-a47c-7ed7c2f4e242}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {7282c6a4-1cda-4614-9e15-4b5c7f994fdb}, !- Inlet Port
  {4bbd3710-d655-4848-a92d-160c22a96fb9}; !- Outlet Port

OS:Connection,
  {b2e122a2-077d-4dec-a3ee-7e3c38abd3e5}, !- Handle
  {119bcd90-4b6e-4a17-be09-b3d39a00dfee}, !- Name
  {60b0df88-4a28-4fb5-8383-853c41e75a3a}, !- Source Object
  3,                                      !- Outlet Port
  {2030b7bd-4795-4cd8-9c15-6545edf90158}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7282c6a4-1cda-4614-9e15-4b5c7f994fdb}, !- Handle
  {12b7c13b-48a8-4f4f-a87d-2fc97125b0ff}, !- Name
  {2030b7bd-4795-4cd8-9c15-6545edf90158}, !- Source Object
  4,                                      !- Outlet Port
  {dde12ad3-859d-4811-a47c-7ed7c2f4e242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bbd3710-d655-4848-a92d-160c22a96fb9}, !- Handle
  {cbd4c364-c467-4b08-bedd-6888161f2eb6}, !- Name
  {dde12ad3-859d-4811-a47c-7ed7c2f4e242}, !- Source Object
  3,                                      !- Outlet Port
  {19a072b3-5868-4470-bba7-560b97f67aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {760fb095-009b-4b3d-869b-d6d93d585001}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {0a92746c-052d-45f2-8fd7-2ece1d8a5d39}, !- Inlet Node Name
  {aee82891-17aa-4cc8-b064-0d9a25b2f833}; !- Outlet Node Name

OS:Node,
  {0eda7378-38c6-45c9-b5b1-7458694cf75f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {100074ac-5279-4450-925c-ff2983b18220}, !- Inlet Port
  {0a92746c-052d-45f2-8fd7-2ece1d8a5d39}; !- Outlet Port

OS:Connection,
  {100074ac-5279-4450-925c-ff2983b18220}, !- Handle
  {902cbc4a-bd2a-433a-9a13-ca30b48712bb}, !- Name
  {8b4e5776-859d-4a5b-a65d-04d5ee4bc877}, !- Source Object
  4,                                      !- Outlet Port
  {0eda7378-38c6-45c9-b5b1-7458694cf75f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {192f146d-a249-44b1-bb30-a4709a589735}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {aee82891-17aa-4cc8-b064-0d9a25b2f833}, !- Inlet Port
  {27b4bc50-400a-4dd1-9ee8-b3543a70dcd8}; !- Outlet Port

OS:Connection,
  {0a92746c-052d-45f2-8fd7-2ece1d8a5d39}, !- Handle
  {dbf76a34-8981-4da0-9539-e0471e0720f8}, !- Name
  {0eda7378-38c6-45c9-b5b1-7458694cf75f}, !- Source Object
  3,                                      !- Outlet Port
  {760fb095-009b-4b3d-869b-d6d93d585001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee82891-17aa-4cc8-b064-0d9a25b2f833}, !- Handle
  {5e13a621-252b-458c-a1c1-8524798f7a33}, !- Name
  {760fb095-009b-4b3d-869b-d6d93d585001}, !- Source Object
  3,                                      !- Outlet Port
  {192f146d-a249-44b1-bb30-a4709a589735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b4bc50-400a-4dd1-9ee8-b3543a70dcd8}, !- Handle
  {dcefb7a9-b719-4aed-8826-b040dcbe5f53}, !- Name
  {192f146d-a249-44b1-bb30-a4709a589735}, !- Source Object
  3,                                      !- Outlet Port
  {8048536b-1331-4afd-a78e-adc489a2ffa3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {db8af9bb-9dc9-417a-bd20-a0a82d31aee2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {906bb0a8-673f-4354-991d-2abe699e3aac}, !- Inlet Node Name
  {4ce51a22-660c-4fb3-a8e2-56b5d7f70449}; !- Outlet Node Name

OS:Node,
  {dffb3bdf-8b0c-47bd-acd8-3fb48ab24863}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {4ce51a22-660c-4fb3-a8e2-56b5d7f70449}, !- Inlet Port
  {0bded174-c32a-4bbd-b3f9-01abbf6b1f36}; !- Outlet Port

OS:Connection,
  {906bb0a8-673f-4354-991d-2abe699e3aac}, !- Handle
  {c5acca77-91d5-44b4-ad73-2d07a3d02084}, !- Name
  {507ed165-0c23-4247-893c-9ed4e02c15d5}, !- Source Object
  3,                                      !- Outlet Port
  {db8af9bb-9dc9-417a-bd20-a0a82d31aee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce51a22-660c-4fb3-a8e2-56b5d7f70449}, !- Handle
  {63311981-cf2b-40ae-bb36-9e154d47d7a4}, !- Name
  {db8af9bb-9dc9-417a-bd20-a0a82d31aee2}, !- Source Object
  3,                                      !- Outlet Port
  {dffb3bdf-8b0c-47bd-acd8-3fb48ab24863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bded174-c32a-4bbd-b3f9-01abbf6b1f36}, !- Handle
  {6c778b5a-7a4c-4a9d-a40d-4e46b1ff059b}, !- Name
  {dffb3bdf-8b0c-47bd-acd8-3fb48ab24863}, !- Source Object
  3,                                      !- Outlet Port
  {fad14db4-ae24-40e9-83ee-0321b2e6d043}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fca80898-8fa2-4811-a928-5ae4e06c4eff}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {2b0fd673-ada2-48e9-bec9-f362c54b032a}, !- Inlet Node Name
  {912d09f0-e768-442f-bfa6-96a60786c17f}; !- Outlet Node Name

OS:Node,
  {fc04941c-961e-47b1-a7bb-3e1f2a5ae48f}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {d9a9559b-efcb-44d5-9845-9bf9a267b3ac}, !- Inlet Port
  {2b0fd673-ada2-48e9-bec9-f362c54b032a}; !- Outlet Port

OS:Connection,
  {d9a9559b-efcb-44d5-9845-9bf9a267b3ac}, !- Handle
  {39ebe783-8b2c-4ff7-842c-45e2f00c5c7f}, !- Name
  {8048536b-1331-4afd-a78e-adc489a2ffa3}, !- Source Object
  2,                                      !- Outlet Port
  {fc04941c-961e-47b1-a7bb-3e1f2a5ae48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b0fd673-ada2-48e9-bec9-f362c54b032a}, !- Handle
  {bf2a001a-68f8-45b1-a7fd-988f0609b164}, !- Name
  {fc04941c-961e-47b1-a7bb-3e1f2a5ae48f}, !- Source Object
  3,                                      !- Outlet Port
  {fca80898-8fa2-4811-a928-5ae4e06c4eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {912d09f0-e768-442f-bfa6-96a60786c17f}, !- Handle
  {72082ed2-784f-49ee-bfab-55e1a07a6641}, !- Name
  {fca80898-8fa2-4811-a928-5ae4e06c4eff}, !- Source Object
  3,                                      !- Outlet Port
  {939d16d7-1925-4c59-9534-0f2487bc66d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4649e41f-edee-4774-9213-4cbfed7b8d9a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1d69bb60-bec8-4f54-8b00-61e0672c120d}, !- Inlet Node Name
  {e9ebf5f5-cd83-40e6-84e3-32f2d347b034}; !- Outlet Node Name

OS:Node,
  {ea53f4ad-56ec-495a-adb0-290d2efc801e}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {54db7c79-74d9-43f3-9feb-4c6dcc419de3}, !- Inlet Port
  {1d69bb60-bec8-4f54-8b00-61e0672c120d}; !- Outlet Port

OS:Connection,
  {54db7c79-74d9-43f3-9feb-4c6dcc419de3}, !- Handle
  {5bbc9c51-1dcc-464a-b173-ebcab9319514}, !- Name
  {fad14db4-ae24-40e9-83ee-0321b2e6d043}, !- Source Object
  2,                                      !- Outlet Port
  {ea53f4ad-56ec-495a-adb0-290d2efc801e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d69bb60-bec8-4f54-8b00-61e0672c120d}, !- Handle
  {422ef950-35ff-4b0c-99ad-e69e32790399}, !- Name
  {ea53f4ad-56ec-495a-adb0-290d2efc801e}, !- Source Object
  3,                                      !- Outlet Port
  {4649e41f-edee-4774-9213-4cbfed7b8d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ebf5f5-cd83-40e6-84e3-32f2d347b034}, !- Handle
  {8355a26b-6f65-4b18-907c-776f9a9889a9}, !- Name
  {4649e41f-edee-4774-9213-4cbfed7b8d9a}, !- Source Object
  3,                                      !- Outlet Port
  {8c8584c4-3d7e-4325-9e4f-413cbef203d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ee4f2bb-2dba-404d-8224-f7dcb3cd1b6f}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 51.5gpm at 140F Inlet Water Node, !- Name
  {bb771eb5-8f3f-4efc-b41e-5e8b66fa99bb}, !- Inlet Port
  {c794bb44-849c-4ac7-98f8-d1f9d8d4729b}; !- Outlet Port

OS:Connection,
  {bb771eb5-8f3f-4efc-b41e-5e8b66fa99bb}, !- Handle
  {93fafdb0-a131-440c-8565-5166fcdd5d20}, !- Name
  {19a072b3-5868-4470-bba7-560b97f67aa5}, !- Source Object
  4,                                      !- Outlet Port
  {3ee4f2bb-2dba-404d-8224-f7dcb3cd1b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41ec008e-8d2d-43a2-b0ef-806a011e9cb9}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 51.5gpm at 140F Outlet Water Node, !- Name
  {693fab85-f301-445c-846b-99aba9c4a70f}, !- Inlet Port
  {388f8ef8-13d7-4d5e-947c-4f804c93f506}; !- Outlet Port

OS:Connection,
  {c794bb44-849c-4ac7-98f8-d1f9d8d4729b}, !- Handle
  {7a0d8f43-8264-4117-8224-758ed0b7ed47}, !- Name
  {3ee4f2bb-2dba-404d-8224-f7dcb3cd1b6f}, !- Source Object
  3,                                      !- Outlet Port
  {1e44e395-945b-4902-8f44-3070b51f07de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {693fab85-f301-445c-846b-99aba9c4a70f}, !- Handle
  {75fe185b-a936-43f5-b1c3-db64b705f183}, !- Name
  {1e44e395-945b-4902-8f44-3070b51f07de}, !- Source Object
  3,                                      !- Outlet Port
  {41ec008e-8d2d-43a2-b0ef-806a011e9cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388f8ef8-13d7-4d5e-947c-4f804c93f506}, !- Handle
  {3f6abf77-a577-4aca-b129-007b503c1f10}, !- Name
  {41ec008e-8d2d-43a2-b0ef-806a011e9cb9}, !- Source Object
  3,                                      !- Outlet Port
  {fad14db4-ae24-40e9-83ee-0321b2e6d043}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {75733ac7-1a21-4bff-8dfc-3220fc1cfdda}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c804aad3-3902-4a62-af7c-6021e42dc513}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f5b1948c-62cf-4275-b848-245058ac0440}, !- Plant Side Inlet Node Name
  {181f4a84-39f0-4c25-9d94-c5f972bab9f5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {82f126e1-f87e-44ba-b81b-e9e8ba4202aa}, !- Demand Side Inlet Node Name
  {12ef84bc-f5c3-42be-ba38-c94efcab1826}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {16fb35c6-868c-44d1-8276-fb235c2008d8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e66db7bd-3695-4b09-9a68-ee7f9e0eb74c}, !- Demand Mixer Name
  {2044ed72-2345-4efc-a37c-1015abcdecda}, !- Demand Splitter Name
  {80141093-ffc5-4b71-9348-b3939e394ccb}, !- Supply Mixer Name
  {25b89d00-62d4-4343-b9c6-99fe77ff9a38}; !- Supply Splitter Name

OS:Node,
  {f3a54eff-eef6-4671-8d78-620df974204a}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Name
  {f5b1948c-62cf-4275-b848-245058ac0440}, !- Inlet Port
  {7830b810-2101-44f8-ab76-9e75b1c47a30}; !- Outlet Port

OS:Node,
  {c804aad3-3902-4a62-af7c-6021e42dc513}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Name
  {569f9c88-0ffd-4bb7-94bf-9cc5764b4b71}, !- Inlet Port
  {181f4a84-39f0-4c25-9d94-c5f972bab9f5}; !- Outlet Port

OS:Node,
  {9c1f6d48-6bcc-46cf-8aaa-baa18bbf8148}, !- Handle
  6.0gal Electricity Booster Water Heater - 934kBtu/hr Supply Inlet Water Node, !- Name
  {7b2401a4-6a10-4df1-be52-a475a9c3e514}, !- Inlet Port
  {3f87b53e-f2b4-4fa3-a8b7-1d3249b7b061}; !- Outlet Port

OS:Connector:Mixer,
  {80141093-ffc5-4b71-9348-b3939e394ccb}, !- Handle
  Connector Mixer 3,                      !- Name
  {b4eab1fd-91d0-4ed8-86d5-310f09da13c1}, !- Outlet Branch Name
  {2307db6c-231b-45c0-aa09-8d8b81e95e55}, !- Inlet Branch Name 1
  {94507693-5550-48ba-9a9c-d358a0cbd8ec}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {25b89d00-62d4-4343-b9c6-99fe77ff9a38}, !- Handle
  Connector Splitter 3,                   !- Name
  {4911a6a5-16b3-45b5-bc11-5bdd71fd9a5e}, !- Inlet Branch Name
  {7b2401a4-6a10-4df1-be52-a475a9c3e514}, !- Outlet Branch Name 1
  {6aa6675f-efb6-4b38-b6ee-949155b97189}; !- Outlet Branch Name 2

OS:Connection,
  {f5b1948c-62cf-4275-b848-245058ac0440}, !- Handle
  {ca6188ff-398c-466f-ace1-1196ff57a183}, !- Name
  {75733ac7-1a21-4bff-8dfc-3220fc1cfdda}, !- Source Object
  14,                                     !- Outlet Port
  {f3a54eff-eef6-4671-8d78-620df974204a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b2401a4-6a10-4df1-be52-a475a9c3e514}, !- Handle
  {7a43b8f8-daa7-47f8-b18d-00639626b74c}, !- Name
  {25b89d00-62d4-4343-b9c6-99fe77ff9a38}, !- Source Object
  3,                                      !- Outlet Port
  {9c1f6d48-6bcc-46cf-8aaa-baa18bbf8148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {181f4a84-39f0-4c25-9d94-c5f972bab9f5}, !- Handle
  {4923c77f-49b3-4093-8eca-98f55d030881}, !- Name
  {c804aad3-3902-4a62-af7c-6021e42dc513}, !- Source Object
  3,                                      !- Outlet Port
  {75733ac7-1a21-4bff-8dfc-3220fc1cfdda}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e7aef5af-d0ef-4817-8694-a4d279dd9d6a}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Name
  {82f126e1-f87e-44ba-b81b-e9e8ba4202aa}, !- Inlet Port
  {7829161d-3dae-4310-bacd-02b709798b86}; !- Outlet Port

OS:Node,
  {1ccc7951-c8c7-4758-a7c6-833ab1a22c47}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node, !- Name
  {2e00cf94-4e2c-4459-b03a-76f524bb4979}, !- Inlet Port
  {12ef84bc-f5c3-42be-ba38-c94efcab1826}; !- Outlet Port

OS:Node,
  {0acf1c0c-e9cd-40ee-ac50-2ca14dfae62d}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {1de1e7dc-5170-4a38-840e-aa73d6814b02}, !- Inlet Port
  {9502e704-9e6a-40bf-b4f3-e57ba66db431}; !- Outlet Port

OS:Connector:Mixer,
  {e66db7bd-3695-4b09-9a68-ee7f9e0eb74c}, !- Handle
  Connector Mixer 4,                      !- Name
  {74345aea-b311-441d-a4a7-ef16ac3db540}, !- Outlet Branch Name
  {0546c1ec-c2bd-4b0a-bbd1-b815cabfcc73}, !- Inlet Branch Name 1
  {1e5b5a69-79b0-45ba-8bff-5dac24a8ca8e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2044ed72-2345-4efc-a37c-1015abcdecda}, !- Handle
  Connector Splitter 4,                   !- Name
  {3f2b8664-b76b-44f2-b07b-cdc6f5f82b78}, !- Inlet Branch Name
  {1de1e7dc-5170-4a38-840e-aa73d6814b02}, !- Outlet Branch Name 1
  {0b090768-1c0c-4840-8137-5fe189fe0439}; !- Outlet Branch Name 2

OS:Connection,
  {82f126e1-f87e-44ba-b81b-e9e8ba4202aa}, !- Handle
  {a99de49b-6ece-4029-97dc-b91e62efaa58}, !- Name
  {75733ac7-1a21-4bff-8dfc-3220fc1cfdda}, !- Source Object
  17,                                     !- Outlet Port
  {e7aef5af-d0ef-4817-8694-a4d279dd9d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1de1e7dc-5170-4a38-840e-aa73d6814b02}, !- Handle
  {c5c2fe01-ac46-4c37-8bea-cf877f97cae6}, !- Name
  {2044ed72-2345-4efc-a37c-1015abcdecda}, !- Source Object
  3,                                      !- Outlet Port
  {0acf1c0c-e9cd-40ee-ac50-2ca14dfae62d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ef84bc-f5c3-42be-ba38-c94efcab1826}, !- Handle
  {f1608a96-96ec-421a-b2ac-4a4091a62be0}, !- Name
  {1ccc7951-c8c7-4758-a7c6-833ab1a22c47}, !- Source Object
  3,                                      !- Outlet Port
  {75733ac7-1a21-4bff-8dfc-3220fc1cfdda}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1b4ba07f-519d-4924-85eb-f97207ef0f92}, !- Handle
  {75733ac7-1a21-4bff-8dfc-3220fc1cfdda}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {16fb35c6-868c-44d1-8276-fb235c2008d8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {9417a330-f2b3-4ac2-989f-47341b3aee39}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {996733f3-d220-4b0f-9a61-40f1d7aa7c88}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {9417a330-f2b3-4ac2-989f-47341b3aee39}, !- Schedule Type Limits Name
  {164cdb34-df36-42e3-816a-625303bff9fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {164cdb34-df36-42e3-816a-625303bff9fe}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {9417a330-f2b3-4ac2-989f-47341b3aee39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2744366d-c910-461f-b2fe-839c40bbf060}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {996733f3-d220-4b0f-9a61-40f1d7aa7c88}, !- Schedule Name
  {c804aad3-3902-4a62-af7c-6021e42dc513}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {68e46a47-ba84-4e2f-956e-68c871cc9539}, !- Handle
  Booster Water Loop Pump,                !- Name
  {a8b40beb-9369-443a-904e-19a714a4f396}, !- Inlet Node Name
  {11b8435e-ea63-40bd-b524-ad5a84f9b382}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {16d2f202-777e-4464-a1eb-7f5d047e7ca7}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {11b8435e-ea63-40bd-b524-ad5a84f9b382}, !- Inlet Port
  {4911a6a5-16b3-45b5-bc11-5bdd71fd9a5e}; !- Outlet Port

OS:Connection,
  {11b8435e-ea63-40bd-b524-ad5a84f9b382}, !- Handle
  {8727a67c-ee2f-44c7-9672-bd0250fda280}, !- Name
  {68e46a47-ba84-4e2f-956e-68c871cc9539}, !- Source Object
  3,                                      !- Outlet Port
  {16d2f202-777e-4464-a1eb-7f5d047e7ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4911a6a5-16b3-45b5-bc11-5bdd71fd9a5e}, !- Handle
  {5f6ddab1-bd49-4e64-bf78-8e8e272117fe}, !- Name
  {16d2f202-777e-4464-a1eb-7f5d047e7ca7}, !- Source Object
  3,                                      !- Outlet Port
  {25b89d00-62d4-4343-b9c6-99fe77ff9a38}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {2112b041-80b6-41fa-8054-116324f6e3f6}, !- Handle
  6.0gal Electricity Booster Water Heater - 934kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {996733f3-d220-4b0f-9a61-40f1d7aa7c88}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  273861.749490547,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f7ed06fe-fde4-44b9-9d52-0d1309f1bee4}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3f87b53e-f2b4-4fa3-a8b7-1d3249b7b061}, !- Use Side Inlet Node Name
  {441b55b6-9e39-4968-9962-b9e821cb603e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f7ed06fe-fde4-44b9-9d52-0d1309f1bee4}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6, !- Name
  {9417a330-f2b3-4ac2-989f-47341b3aee39}, !- Schedule Type Limits Name
  {d369cf5b-c577-4131-97ce-2e564ff0e68c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d369cf5b-c577-4131-97ce-2e564ff0e68c}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {9417a330-f2b3-4ac2-989f-47341b3aee39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {7ba96f5d-edef-4ea0-b6f2-4c28a13ae320}, !- Handle
  6.0gal Electricity Booster Water Heater - 934kBtu/hr Supply Outlet Water Node, !- Name
  {441b55b6-9e39-4968-9962-b9e821cb603e}, !- Inlet Port
  {2307db6c-231b-45c0-aa09-8d8b81e95e55}; !- Outlet Port

OS:Connection,
  {3f87b53e-f2b4-4fa3-a8b7-1d3249b7b061}, !- Handle
  {3fc4150a-e563-46c4-91dd-73349fa8f807}, !- Name
  {9c1f6d48-6bcc-46cf-8aaa-baa18bbf8148}, !- Source Object
  3,                                      !- Outlet Port
  {2112b041-80b6-41fa-8054-116324f6e3f6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {441b55b6-9e39-4968-9962-b9e821cb603e}, !- Handle
  {a7e8c34b-d459-419e-b995-aa6caa581c0a}, !- Name
  {2112b041-80b6-41fa-8054-116324f6e3f6}, !- Source Object
  32,                                     !- Outlet Port
  {7ba96f5d-edef-4ea0-b6f2-4c28a13ae320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2307db6c-231b-45c0-aa09-8d8b81e95e55}, !- Handle
  {7e4e9552-c36e-4f8f-9b71-44e74f170851}, !- Name
  {7ba96f5d-edef-4ea0-b6f2-4c28a13ae320}, !- Source Object
  3,                                      !- Outlet Port
  {80141093-ffc5-4b71-9348-b3939e394ccb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ea827894-5200-4bf7-9a4f-fb60a2064218}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {74ba576e-f1d5-4aa5-aaaf-7939245ffca9}, !- Inlet Node Name
  {ad26c9e9-b061-40b4-9468-57a6990a0902}; !- Outlet Node Name

OS:Node,
  {0d3834f5-e4b9-491b-a2e4-d31ee2eceb7a}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {6aa6675f-efb6-4b38-b6ee-949155b97189}, !- Inlet Port
  {74ba576e-f1d5-4aa5-aaaf-7939245ffca9}; !- Outlet Port

OS:Connection,
  {6aa6675f-efb6-4b38-b6ee-949155b97189}, !- Handle
  {db28c556-ec77-42e4-bd6e-a138a5a7eac8}, !- Name
  {25b89d00-62d4-4343-b9c6-99fe77ff9a38}, !- Source Object
  4,                                      !- Outlet Port
  {0d3834f5-e4b9-491b-a2e4-d31ee2eceb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0055f5a8-9341-4dc5-9209-c87dbe5eb5e5}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {ad26c9e9-b061-40b4-9468-57a6990a0902}, !- Inlet Port
  {94507693-5550-48ba-9a9c-d358a0cbd8ec}; !- Outlet Port

OS:Connection,
  {74ba576e-f1d5-4aa5-aaaf-7939245ffca9}, !- Handle
  {55383dce-d425-41c7-9be6-9dd165b115f5}, !- Name
  {0d3834f5-e4b9-491b-a2e4-d31ee2eceb7a}, !- Source Object
  3,                                      !- Outlet Port
  {ea827894-5200-4bf7-9a4f-fb60a2064218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad26c9e9-b061-40b4-9468-57a6990a0902}, !- Handle
  {fd8ad513-319f-454e-840e-bfbb846153a7}, !- Name
  {ea827894-5200-4bf7-9a4f-fb60a2064218}, !- Source Object
  3,                                      !- Outlet Port
  {0055f5a8-9341-4dc5-9209-c87dbe5eb5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94507693-5550-48ba-9a9c-d358a0cbd8ec}, !- Handle
  {7b1afc9c-c11c-4c4e-a008-acc37716c28a}, !- Name
  {0055f5a8-9341-4dc5-9209-c87dbe5eb5e5}, !- Source Object
  3,                                      !- Outlet Port
  {80141093-ffc5-4b71-9348-b3939e394ccb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {82079f89-8e54-4f51-b298-f06da83c0a52}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {9502e704-9e6a-40bf-b4f3-e57ba66db431}, !- Inlet Node Name
  {08ae4608-c957-4f34-bb17-a82bc3124f43}; !- Outlet Node Name

OS:Node,
  {61c35214-5432-457e-8b2a-17a528ff24d4}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {08ae4608-c957-4f34-bb17-a82bc3124f43}, !- Inlet Port
  {0546c1ec-c2bd-4b0a-bbd1-b815cabfcc73}; !- Outlet Port

OS:Connection,
  {9502e704-9e6a-40bf-b4f3-e57ba66db431}, !- Handle
  {e4eea2c2-dba9-472f-b0c9-4e24364ab5b7}, !- Name
  {0acf1c0c-e9cd-40ee-ac50-2ca14dfae62d}, !- Source Object
  3,                                      !- Outlet Port
  {82079f89-8e54-4f51-b298-f06da83c0a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ae4608-c957-4f34-bb17-a82bc3124f43}, !- Handle
  {08209645-7be6-4ab8-8d99-f1855cd3764b}, !- Name
  {82079f89-8e54-4f51-b298-f06da83c0a52}, !- Source Object
  3,                                      !- Outlet Port
  {61c35214-5432-457e-8b2a-17a528ff24d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0546c1ec-c2bd-4b0a-bbd1-b815cabfcc73}, !- Handle
  {a8838d22-ba9e-412f-9409-705c95179816}, !- Name
  {61c35214-5432-457e-8b2a-17a528ff24d4}, !- Source Object
  3,                                      !- Outlet Port
  {e66db7bd-3695-4b09-9a68-ee7f9e0eb74c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {418be0cd-2463-43ab-ac10-b181389670e5}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {afd22147-91b4-4378-860e-1690852ecf99}, !- Inlet Node Name
  {569f9c88-0ffd-4bb7-94bf-9cc5764b4b71}; !- Outlet Node Name

OS:Node,
  {b7100375-df93-4044-a17b-c4d0a3f0d23a}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {b4eab1fd-91d0-4ed8-86d5-310f09da13c1}, !- Inlet Port
  {afd22147-91b4-4378-860e-1690852ecf99}; !- Outlet Port

OS:Connection,
  {b4eab1fd-91d0-4ed8-86d5-310f09da13c1}, !- Handle
  {eaa843ec-df4c-413b-accf-bd128738ee93}, !- Name
  {80141093-ffc5-4b71-9348-b3939e394ccb}, !- Source Object
  2,                                      !- Outlet Port
  {b7100375-df93-4044-a17b-c4d0a3f0d23a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afd22147-91b4-4378-860e-1690852ecf99}, !- Handle
  {299dbd8d-0658-4ce4-9b19-cbce364743e2}, !- Name
  {b7100375-df93-4044-a17b-c4d0a3f0d23a}, !- Source Object
  3,                                      !- Outlet Port
  {418be0cd-2463-43ab-ac10-b181389670e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569f9c88-0ffd-4bb7-94bf-9cc5764b4b71}, !- Handle
  {90c13589-6792-418e-a178-c16cb4bfab2a}, !- Name
  {418be0cd-2463-43ab-ac10-b181389670e5}, !- Source Object
  3,                                      !- Outlet Port
  {c804aad3-3902-4a62-af7c-6021e42dc513}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {30f0e069-a193-4561-b060-8c9ab8e07c2e}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {7829161d-3dae-4310-bacd-02b709798b86}, !- Inlet Node Name
  {59f4b1de-dd49-45d9-a7d1-ad4c07ac8719}; !- Outlet Node Name

OS:Node,
  {aa564efc-c7ed-415e-a7ac-15fee8313f0d}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {59f4b1de-dd49-45d9-a7d1-ad4c07ac8719}, !- Inlet Port
  {3f2b8664-b76b-44f2-b07b-cdc6f5f82b78}; !- Outlet Port

OS:Connection,
  {7829161d-3dae-4310-bacd-02b709798b86}, !- Handle
  {37109844-aa48-4664-943b-631a121248d1}, !- Name
  {e7aef5af-d0ef-4817-8694-a4d279dd9d6a}, !- Source Object
  3,                                      !- Outlet Port
  {30f0e069-a193-4561-b060-8c9ab8e07c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59f4b1de-dd49-45d9-a7d1-ad4c07ac8719}, !- Handle
  {29b1c5e8-b4f3-4719-b445-953553f15877}, !- Name
  {30f0e069-a193-4561-b060-8c9ab8e07c2e}, !- Source Object
  3,                                      !- Outlet Port
  {aa564efc-c7ed-415e-a7ac-15fee8313f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f2b8664-b76b-44f2-b07b-cdc6f5f82b78}, !- Handle
  {f1f2950e-ec40-4cfd-91c0-70bbd363b889}, !- Name
  {aa564efc-c7ed-415e-a7ac-15fee8313f0d}, !- Source Object
  3,                                      !- Outlet Port
  {2044ed72-2345-4efc-a37c-1015abcdecda}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {00eda3f2-9840-44b6-9b00-42ab8aa904f3}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {4303bf61-e30c-4691-b310-16cbac99bf56}, !- Inlet Node Name
  {2e00cf94-4e2c-4459-b03a-76f524bb4979}; !- Outlet Node Name

OS:Node,
  {b28e27e0-2680-4230-b333-8a2f2f102c54}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {74345aea-b311-441d-a4a7-ef16ac3db540}, !- Inlet Port
  {4303bf61-e30c-4691-b310-16cbac99bf56}; !- Outlet Port

OS:Connection,
  {74345aea-b311-441d-a4a7-ef16ac3db540}, !- Handle
  {25781a9c-bdba-453f-889a-1130e3d3ccbe}, !- Name
  {e66db7bd-3695-4b09-9a68-ee7f9e0eb74c}, !- Source Object
  2,                                      !- Outlet Port
  {b28e27e0-2680-4230-b333-8a2f2f102c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4303bf61-e30c-4691-b310-16cbac99bf56}, !- Handle
  {4f207ade-1c4b-4d3d-a9be-cb78c648603c}, !- Name
  {b28e27e0-2680-4230-b333-8a2f2f102c54}, !- Source Object
  3,                                      !- Outlet Port
  {00eda3f2-9840-44b6-9b00-42ab8aa904f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e00cf94-4e2c-4459-b03a-76f524bb4979}, !- Handle
  {aede5b18-f3ed-4171-904d-9cb810ef1758}, !- Name
  {00eda3f2-9840-44b6-9b00-42ab8aa904f3}, !- Source Object
  3,                                      !- Outlet Port
  {1ccc7951-c8c7-4758-a7c6-833ab1a22c47}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {97b1725f-e5da-49cf-8868-593f25f19140}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {d63a42e8-ff3b-48e9-856b-b2a7c2c8def0}, !- Loop Demand Side Inlet Node
  {388e4bc1-2028-41e5-9456-4cf8c6cc8f2d}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {7830b810-2101-44f8-ab76-9e75b1c47a30}, !- Loop Supply Side Inlet Node
  {a4ace9e0-5983-4981-9ee5-c18eebad87d3}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {6720cdb6-abd5-47ac-a0b3-8499a848918d}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {a4ace9e0-5983-4981-9ee5-c18eebad87d3}, !- Inlet Port
  {a8b40beb-9369-443a-904e-19a714a4f396}; !- Outlet Port

OS:Connection,
  {7830b810-2101-44f8-ab76-9e75b1c47a30}, !- Handle
  {a0c9d93d-89b1-4264-ba08-758c04629652}, !- Name
  {f3a54eff-eef6-4671-8d78-620df974204a}, !- Source Object
  3,                                      !- Outlet Port
  {97b1725f-e5da-49cf-8868-593f25f19140}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a4ace9e0-5983-4981-9ee5-c18eebad87d3}, !- Handle
  {d692273a-c0de-4521-a9ca-d617fd85a0d5}, !- Name
  {97b1725f-e5da-49cf-8868-593f25f19140}, !- Source Object
  7,                                      !- Outlet Port
  {6720cdb6-abd5-47ac-a0b3-8499a848918d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b40beb-9369-443a-904e-19a714a4f396}, !- Handle
  {ca8f4ecc-e76e-42aa-9b9a-716f8da45993}, !- Name
  {6720cdb6-abd5-47ac-a0b3-8499a848918d}, !- Source Object
  3,                                      !- Outlet Port
  {68e46a47-ba84-4e2f-956e-68c871cc9539}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d099d4a9-78a1-4c72-990a-07c4a0188b17}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {3cb08858-1924-4443-8c6f-84842b1953c8}, !- Inlet Port
  {d63a42e8-ff3b-48e9-856b-b2a7c2c8def0}; !- Outlet Port

OS:Connection,
  {3cb08858-1924-4443-8c6f-84842b1953c8}, !- Handle
  {13ed086f-b6a4-4aaf-a4f7-e8709cae17cb}, !- Name
  {19a072b3-5868-4470-bba7-560b97f67aa5}, !- Source Object
  5,                                      !- Outlet Port
  {d099d4a9-78a1-4c72-990a-07c4a0188b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c6ed9a9-0d14-4025-8a85-7a42e69b1efd}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {388e4bc1-2028-41e5-9456-4cf8c6cc8f2d}, !- Inlet Port
  {f338ccc8-d6f3-4d41-a963-20a57bf24c56}; !- Outlet Port

OS:Connection,
  {d63a42e8-ff3b-48e9-856b-b2a7c2c8def0}, !- Handle
  {2246666c-a16b-466e-9992-9987764619e0}, !- Name
  {d099d4a9-78a1-4c72-990a-07c4a0188b17}, !- Source Object
  3,                                      !- Outlet Port
  {97b1725f-e5da-49cf-8868-593f25f19140}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {388e4bc1-2028-41e5-9456-4cf8c6cc8f2d}, !- Handle
  {d7856e69-171c-464d-b229-3a7566dae54a}, !- Name
  {97b1725f-e5da-49cf-8868-593f25f19140}, !- Source Object
  4,                                      !- Outlet Port
  {0c6ed9a9-0d14-4025-8a85-7a42e69b1efd}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {a60da2cf-7226-49d1-bd70-2e6e7a7cea8d}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {f338ccc8-d6f3-4d41-a963-20a57bf24c56}, !- Inlet Node
  {214fd803-fb57-4c9c-a85a-754030def74a}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {b00e7495-420d-4bf1-a43c-e0cedda4cfbc}; !- Source Temperature Schedule Name {C}

OS:Node,
  {0f8dd59b-ddd3-47a9-8a91-775847224b5e}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {214fd803-fb57-4c9c-a85a-754030def74a}, !- Inlet Port
  {f91f6ec5-35ee-4c70-8f60-bd51c33e3210}; !- Outlet Port

OS:Connection,
  {f338ccc8-d6f3-4d41-a963-20a57bf24c56}, !- Handle
  {32133626-cccd-4709-a4fd-71db484399c2}, !- Name
  {0c6ed9a9-0d14-4025-8a85-7a42e69b1efd}, !- Source Object
  3,                                      !- Outlet Port
  {a60da2cf-7226-49d1-bd70-2e6e7a7cea8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214fd803-fb57-4c9c-a85a-754030def74a}, !- Handle
  {9787bcb6-9e45-4830-8630-34ec84ad83d9}, !- Name
  {a60da2cf-7226-49d1-bd70-2e6e7a7cea8d}, !- Source Object
  3,                                      !- Outlet Port
  {0f8dd59b-ddd3-47a9-8a91-775847224b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f91f6ec5-35ee-4c70-8f60-bd51c33e3210}, !- Handle
  {3a811998-a9d3-413c-a5f3-9133e79f43b5}, !- Name
  {0f8dd59b-ddd3-47a9-8a91-775847224b5e}, !- Source Object
  3,                                      !- Outlet Port
  {fad14db4-ae24-40e9-83ee-0321b2e6d043}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {526fc5fc-901b-46bb-b66c-65a4e74dd500}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {b00e7495-420d-4bf1-a43c-e0cedda4cfbc}, !- Handle
  Mains Water Temperature,                !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {9379d161-f2b6-45e1-b62a-84366e5676e5}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {b00e7495-420d-4bf1-a43c-e0cedda4cfbc}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c6c649df-6885-458a-b8d0-53307e3e1742}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {9379d161-f2b6-45e1-b62a-84366e5676e5} = {526fc5fc-901b-46bb-b66c-65a4e74dd500}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {9df75879-705c-466a-b1eb-c28e45d70669}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c6c649df-6885-458a-b8d0-53307e3e1742}; !- Program Name 1

OS:Node,
  {aa35aa39-865b-4651-8b26-b0925b5c5c32}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 77.25gpm at 180F Inlet Water Node, !- Name
  {0b090768-1c0c-4840-8137-5fe189fe0439}, !- Inlet Port
  {14aff3f9-2a90-4ab7-85df-363753ef28f9}; !- Outlet Port

OS:Connection,
  {0b090768-1c0c-4840-8137-5fe189fe0439}, !- Handle
  {a0b87adf-5b02-43f3-8519-fae7a70157fd}, !- Name
  {2044ed72-2345-4efc-a37c-1015abcdecda}, !- Source Object
  4,                                      !- Outlet Port
  {aa35aa39-865b-4651-8b26-b0925b5c5c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8ba14d1-76d1-44d1-8ee9-88131254444a}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 77.25gpm at 180F Outlet Water Node, !- Name
  {35d5d3b4-d12d-4bbc-a4ba-e0c39d4fa12e}, !- Inlet Port
  {1e5b5a69-79b0-45ba-8bff-5dac24a8ca8e}; !- Outlet Port

OS:Connection,
  {14aff3f9-2a90-4ab7-85df-363753ef28f9}, !- Handle
  {0f177dad-d747-4c62-857a-0342c102d25f}, !- Name
  {aa35aa39-865b-4651-8b26-b0925b5c5c32}, !- Source Object
  3,                                      !- Outlet Port
  {4cb7a3b1-5360-403a-8763-666cbf7f1f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d5d3b4-d12d-4bbc-a4ba-e0c39d4fa12e}, !- Handle
  {2e2eb021-29c7-4238-822b-c04a43084ff6}, !- Name
  {4cb7a3b1-5360-403a-8763-666cbf7f1f42}, !- Source Object
  3,                                      !- Outlet Port
  {c8ba14d1-76d1-44d1-8ee9-88131254444a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e5b5a69-79b0-45ba-8bff-5dac24a8ca8e}, !- Handle
  {e4f1c36a-882c-4611-bc17-685e06371d5b}, !- Name
  {c8ba14d1-76d1-44d1-8ee9-88131254444a}, !- Source Object
  3,                                      !- Outlet Port
  {e66db7bd-3695-4b09-9a68-ee7f9e0eb74c}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5829a4f9-dce3-4786-8d7a-41cdc2039e03}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {005732aa-eb58-437a-839c-40ab93d09cde}, !- Default Day Schedule Name
  {57d82d47-36ac-4ab7-a6c4-42300715c9c7}, !- Summer Design Day Schedule Name
  {d22f469c-f6a5-4e49-9f46-21b20866b911}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {005732aa-eb58-437a-839c-40ab93d09cde}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {d22f469c-f6a5-4e49-9f46-21b20866b911}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {57d82d47-36ac-4ab7-a6c4-42300715c9c7}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {db8bffb0-5dcc-48ec-a555-dfe23a8feebd}, !- Handle
  Schedule Rule 65,                       !- Name
  {5829a4f9-dce3-4786-8d7a-41cdc2039e03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {969f1746-6f9d-44ac-881f-4a2efe521c72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {969f1746-6f9d-44ac-881f-4a2efe521c72}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:WaterUse:Connections,
  {d08abb54-140e-4371-84e8-5a3adf24dce7}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 WUC 11.02gpm at 140F, !- Name
  {0778aebc-9e9c-4352-a878-7c81367e6b74}, !- Inlet Node Name
  {ab1cad90-e2e0-4957-bcee-20e5e36b7636}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58622219-257b-4e30-a2e4-18f00d2014a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {de217ba9-a424-47cf-b8f4-bba7e16ffb12}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Service Water Use Def 11.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000695198708137572,                   !- Peak Flow Rate {m3/s}
  {fdf26d56-16a2-4d12-87df-392b744ecca7}, !- Target Temperature Schedule Name
  {3b321a5f-2984-44c6-8979-afd935e60fd6}, !- Sensible Fraction Schedule Name
  {faf8b903-aab5-4ab4-99f6-5a8672343db4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fdf26d56-16a2-4d12-87df-392b744ecca7}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {ce3466ba-c7d0-4106-955d-34a835059ae6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce3466ba-c7d0-4106-955d-34a835059ae6}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {58622219-257b-4e30-a2e4-18f00d2014a5}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Service Water Use 11.02gpm at 140F, !- Name
  {de217ba9-a424-47cf-b8f4-bba7e16ffb12}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5829a4f9-dce3-4786-8d7a-41cdc2039e03}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c9e59a9d-21bd-4792-a43b-f4acba0ce7b7}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {c47fe7be-0929-4919-974b-9727b63c644a}, !- Default Day Schedule Name
  {add8b1e3-7904-41f4-9df3-a3cfa283183c}, !- Summer Design Day Schedule Name
  {deb03bb0-c45c-4d81-9c79-2558d1e253a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c47fe7be-0929-4919-974b-9727b63c644a}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2;                                    !- Value Until Time 14

OS:Schedule:Day,
  {add8b1e3-7904-41f4-9df3-a3cfa283183c}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {32c419b8-f338-47ee-87b8-1e83efaba8dc}, !- Handle
  Schedule Rule 66,                       !- Name
  {c9e59a9d-21bd-4792-a43b-f4acba0ce7b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {26ea4f35-5d49-4120-a39c-2b6f68214e2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26ea4f35-5d49-4120-a39c-2b6f68214e2d}, !- Handle
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {deb03bb0-c45c-4d81-9c79-2558d1e253a6}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {240da811-a0e4-4749-a55a-fee40e19acae}, !- Handle
  Schedule Rule 67,                       !- Name
  {c9e59a9d-21bd-4792-a43b-f4acba0ce7b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d009312-fa48-4cb0-adcb-f86b1ca8ef56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d009312-fa48-4cb0-adcb-f86b1ca8ef56}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:WaterUse:Connections,
  {657533a8-367f-4402-a3d7-a0b9cf5adec6}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2013 WUC 5.9gpm at 180F, !- Name
  {33305bd7-da42-42a6-a3e1-22f305a593cb}, !- Inlet Node Name
  {5ebcb95d-3d91-4a70-aadc-f78bb4a0c3c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c305121b-708d-4795-9f65-3d137c2862c0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {347bfcab-3c90-4395-84cc-2f119aecd435}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2013 Service Water Use Def 5.9gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000372142963520344,                   !- Peak Flow Rate {m3/s}
  {abf88285-8b99-475c-b518-be3b4c88e5ea}, !- Target Temperature Schedule Name
  {3b321a5f-2984-44c6-8979-afd935e60fd6}, !- Sensible Fraction Schedule Name
  {faf8b903-aab5-4ab4-99f6-5a8672343db4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {abf88285-8b99-475c-b518-be3b4c88e5ea}, !- Handle
  Mixed Water At Faucet Temp - 180F 1,    !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {f5a40194-e55d-4832-99a1-a069d982b900}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5a40194-e55d-4832-99a1-a069d982b900}, !- Handle
  Mixed Water At Faucet Temp - 180F Default 1, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c305121b-708d-4795-9f65-3d137c2862c0}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2013 Service Water Use 5.9gpm at 180F, !- Name
  {347bfcab-3c90-4395-84cc-2f119aecd435}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c9e59a9d-21bd-4792-a43b-f4acba0ce7b7}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {824976ca-cb88-46b3-accb-7b0d7a0bf313}, !- Handle
  LargeHotel Kitchen - 90.1-2013 WUC 3.93gpm at 140F, !- Name
  {740b7aba-bb15-488c-ba92-6b4362ee1205}, !- Inlet Node Name
  {be5f7c36-fd94-4ed2-a690-102cbd4a8cac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {92aa0e2d-f2ae-4cef-ac24-61e85bb56ba5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fc8fddaf-8b6f-4a9c-b3c4-246a97cb4827}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Use Def 3.93gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000248095309013563,                   !- Peak Flow Rate {m3/s}
  {93469a8b-6254-49ac-9d42-06e5e80e4104}, !- Target Temperature Schedule Name
  {3b321a5f-2984-44c6-8979-afd935e60fd6}, !- Sensible Fraction Schedule Name
  {faf8b903-aab5-4ab4-99f6-5a8672343db4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {93469a8b-6254-49ac-9d42-06e5e80e4104}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {1eba2fb9-665e-4ca5-a772-a4e2c7469da4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1eba2fb9-665e-4ca5-a772-a4e2c7469da4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {92aa0e2d-f2ae-4cef-ac24-61e85bb56ba5}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Use 3.93gpm at 140F, !- Name
  {fc8fddaf-8b6f-4a9c-b3c4-246a97cb4827}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c9e59a9d-21bd-4792-a43b-f4acba0ce7b7}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {28db839d-75b2-4be3-bb78-5171f356289a}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2aa9d9d0-871a-4bf7-8d81-1d396dcfbeb9}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5ae26df5-6359-4f50-813c-85b08199f6da}, !- Plant Side Inlet Node Name
  {96bae6a1-2734-4049-89a2-94f12ba5904c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d1494da1-bbb0-4c2f-877b-7dcca21634ac}, !- Demand Side Inlet Node Name
  {0e0b9b7a-bbd4-42b4-83fc-d7c61157a1ee}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {33a327f4-7247-4bf9-be4b-521a539ad7ec}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c0b01d36-e13a-4829-a3a3-4d3ce1158c7e}, !- Demand Mixer Name
  {ac7c78dc-aabf-4f13-9b31-21fb10a0bbd9}, !- Demand Splitter Name
  {81f75e9e-b2e8-4475-9fdd-c00d65ff5934}, !- Supply Mixer Name
  {c1ca0120-b848-490b-a7f8-bde7340ea667}; !- Supply Splitter Name

OS:Node,
  {d3d11cce-2639-4b0f-8666-0b5fb6d7d07b}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {5ae26df5-6359-4f50-813c-85b08199f6da}, !- Inlet Port
  {3974a181-b83a-47ca-bf45-3c23a5a0bd0a}; !- Outlet Port

OS:Node,
  {2aa9d9d0-871a-4bf7-8d81-1d396dcfbeb9}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {6a5836bd-623d-4ced-b4f1-9ff0e8aee4bb}, !- Inlet Port
  {96bae6a1-2734-4049-89a2-94f12ba5904c}; !- Outlet Port

OS:Node,
  {3d88e41d-0393-4118-86a2-2a0a711bb804}, !- Handle
  372gal Electricity Water Heater - 372kBtu/hr Supply Inlet Water Node, !- Name
  {e7130518-ab3c-4af1-b344-5bb0e4fccff8}, !- Inlet Port
  {962e69c8-09f9-4295-8a33-e2a8a300f868}; !- Outlet Port

OS:Connector:Mixer,
  {81f75e9e-b2e8-4475-9fdd-c00d65ff5934}, !- Handle
  Connector Mixer 5,                      !- Name
  {3ccf0e5a-0750-4d7d-b35a-2d8745009d6a}, !- Outlet Branch Name
  {e0eb04e8-e919-4f21-918b-2678641cc53b}, !- Inlet Branch Name 1
  {67697b9f-649a-4fc6-a696-56eb56043cc5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c1ca0120-b848-490b-a7f8-bde7340ea667}, !- Handle
  Connector Splitter 5,                   !- Name
  {c13d9c4b-fbd4-49bd-bd7b-8dfa577dd0f3}, !- Inlet Branch Name
  {e7130518-ab3c-4af1-b344-5bb0e4fccff8}, !- Outlet Branch Name 1
  {e4b445d9-23b5-478c-bc04-3e2f500cf420}; !- Outlet Branch Name 2

OS:Connection,
  {5ae26df5-6359-4f50-813c-85b08199f6da}, !- Handle
  {ca5e66b7-032c-4f30-aa07-fdc0dd3eaadc}, !- Name
  {28db839d-75b2-4be3-bb78-5171f356289a}, !- Source Object
  14,                                     !- Outlet Port
  {d3d11cce-2639-4b0f-8666-0b5fb6d7d07b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7130518-ab3c-4af1-b344-5bb0e4fccff8}, !- Handle
  {0e534a78-5846-4301-9d0c-a86f8480f1ed}, !- Name
  {c1ca0120-b848-490b-a7f8-bde7340ea667}, !- Source Object
  3,                                      !- Outlet Port
  {3d88e41d-0393-4118-86a2-2a0a711bb804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96bae6a1-2734-4049-89a2-94f12ba5904c}, !- Handle
  {f109d273-db24-4cfe-85f7-c26311dc2b50}, !- Name
  {2aa9d9d0-871a-4bf7-8d81-1d396dcfbeb9}, !- Source Object
  3,                                      !- Outlet Port
  {28db839d-75b2-4be3-bb78-5171f356289a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e25f53ed-126f-4c4b-ad9e-78630cfe6541}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {d1494da1-bbb0-4c2f-877b-7dcca21634ac}, !- Inlet Port
  {b3bd3732-212d-408d-9c4e-2512bec2958b}; !- Outlet Port

OS:Node,
  {3546315e-ab93-4b8a-a3aa-2508996e8f30}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {01555c7e-aeea-463e-88a5-d49c9c94547b}, !- Inlet Port
  {0e0b9b7a-bbd4-42b4-83fc-d7c61157a1ee}; !- Outlet Port

OS:Node,
  {0d22aef9-fb73-4041-ad7a-12f7e1bcf1bd}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {a62fb4a3-2ca7-43fe-a6c0-01000721f090}, !- Inlet Port
  {44d0a34d-1237-4772-a4bc-57d6f088ce6c}; !- Outlet Port

OS:Connector:Mixer,
  {c0b01d36-e13a-4829-a3a3-4d3ce1158c7e}, !- Handle
  Connector Mixer 6,                      !- Name
  {256cf627-07e2-43f1-9573-82094c59e950}, !- Outlet Branch Name
  {e6244b5e-1377-46fc-b3f1-0fa98231b1bd}, !- Inlet Branch Name 1
  {6251a4f0-8dea-4251-962c-5e250b1d7887}, !- Inlet Branch Name 2
  {e0d60217-557d-44bc-b3bc-2a150ac5171d}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {ac7c78dc-aabf-4f13-9b31-21fb10a0bbd9}, !- Handle
  Connector Splitter 6,                   !- Name
  {334d4297-a318-4af6-99b3-3dc5ebfecce6}, !- Inlet Branch Name
  {a62fb4a3-2ca7-43fe-a6c0-01000721f090}, !- Outlet Branch Name 1
  {4ec31f4a-f757-424d-9038-9b3ba0c95de2}, !- Outlet Branch Name 2
  {39c66061-9e9f-4578-824f-c2adfca6f8bd}; !- Outlet Branch Name 3

OS:Connection,
  {d1494da1-bbb0-4c2f-877b-7dcca21634ac}, !- Handle
  {814102a6-98f2-4e2d-afa9-59eb4a5715d9}, !- Name
  {28db839d-75b2-4be3-bb78-5171f356289a}, !- Source Object
  17,                                     !- Outlet Port
  {e25f53ed-126f-4c4b-ad9e-78630cfe6541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62fb4a3-2ca7-43fe-a6c0-01000721f090}, !- Handle
  {00c3cad3-db27-4f87-b8dc-28c4519acce6}, !- Name
  {ac7c78dc-aabf-4f13-9b31-21fb10a0bbd9}, !- Source Object
  3,                                      !- Outlet Port
  {0d22aef9-fb73-4041-ad7a-12f7e1bcf1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e0b9b7a-bbd4-42b4-83fc-d7c61157a1ee}, !- Handle
  {f7fa374d-0d77-40f9-ae54-0645f9503b64}, !- Name
  {3546315e-ab93-4b8a-a3aa-2508996e8f30}, !- Source Object
  3,                                      !- Outlet Port
  {28db839d-75b2-4be3-bb78-5171f356289a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d3aae23c-4bf0-45e2-a517-21a701b68d63}, !- Handle
  {28db839d-75b2-4be3-bb78-5171f356289a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {33a327f4-7247-4bf9-be4b-521a539ad7ec}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {4c4dbe27-7904-497f-afa7-be503fdfe2e2}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1e3f3ca2-bcaf-41fc-a569-d1cb19c0a8d0}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {4c4dbe27-7904-497f-afa7-be503fdfe2e2}, !- Schedule Type Limits Name
  {18259d16-38fc-43a6-8805-d522788d6689}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18259d16-38fc-43a6-8805-d522788d6689}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {4c4dbe27-7904-497f-afa7-be503fdfe2e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5383f1ce-fe62-47a5-aec9-d2c9a14134a2}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {1e3f3ca2-bcaf-41fc-a569-d1cb19c0a8d0}, !- Schedule Name
  {2aa9d9d0-871a-4bf7-8d81-1d396dcfbeb9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7f63a9a2-9012-4a96-a93d-e33ee846a655}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {3974a181-b83a-47ca-bf45-3c23a5a0bd0a}, !- Inlet Node Name
  {24093fc3-2e0b-463f-a56f-37738a92f7bf}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {bc2b7a40-129d-4c5b-a6ee-d4528dc87b9e}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {24093fc3-2e0b-463f-a56f-37738a92f7bf}, !- Inlet Port
  {c13d9c4b-fbd4-49bd-bd7b-8dfa577dd0f3}; !- Outlet Port

OS:Connection,
  {3974a181-b83a-47ca-bf45-3c23a5a0bd0a}, !- Handle
  {d55bd802-0f0c-4a61-a71b-2fcc86f154bf}, !- Name
  {d3d11cce-2639-4b0f-8666-0b5fb6d7d07b}, !- Source Object
  3,                                      !- Outlet Port
  {7f63a9a2-9012-4a96-a93d-e33ee846a655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24093fc3-2e0b-463f-a56f-37738a92f7bf}, !- Handle
  {a1a048a7-d590-405e-a563-1f7333ac08f9}, !- Name
  {7f63a9a2-9012-4a96-a93d-e33ee846a655}, !- Source Object
  3,                                      !- Outlet Port
  {bc2b7a40-129d-4c5b-a6ee-d4528dc87b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c13d9c4b-fbd4-49bd-bd7b-8dfa577dd0f3}, !- Handle
  {196ac3b4-abaf-4deb-a960-c38738f500a4}, !- Name
  {bc2b7a40-129d-4c5b-a6ee-d4528dc87b9e}, !- Source Object
  3,                                      !- Outlet Port
  {c1ca0120-b848-490b-a7f8-bde7340ea667}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {8bc4d127-eece-4fd3-9a07-312376b47812}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {d3b6c0bb-05d5-452f-8082-699783ee2ff5}, !- Handle
  372gal Electricity Water Heater - 372kBtu/hr, !- Name
  1.4067004021069,                        !- Tank Volume {m3}
  {1e3f3ca2-bcaf-41fc-a569-d1cb19c0a8d0}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  108908.413611165,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a320e2b0-437d-4c06-9daa-8afa456b256a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {962e69c8-09f9-4295-8a33-e2a8a300f868}, !- Use Side Inlet Node Name
  {66024cf0-8370-4721-81ac-49af4ad3c15f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a320e2b0-437d-4c06-9daa-8afa456b256a}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Name
  {8bc4d127-eece-4fd3-9a07-312376b47812}, !- Schedule Type Limits Name
  {3274272a-3020-4c66-8da2-c0ddbbc8dca3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3274272a-3020-4c66-8da2-c0ddbbc8dca3}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Name
  {8bc4d127-eece-4fd3-9a07-312376b47812}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {826f61e2-ed98-4d6b-a90f-f6bd304ed9cd}, !- Handle
  372gal Electricity Water Heater - 372kBtu/hr Supply Outlet Water Node, !- Name
  {66024cf0-8370-4721-81ac-49af4ad3c15f}, !- Inlet Port
  {e0eb04e8-e919-4f21-918b-2678641cc53b}; !- Outlet Port

OS:Connection,
  {962e69c8-09f9-4295-8a33-e2a8a300f868}, !- Handle
  {26b3f176-cb72-433b-99d9-112054abf982}, !- Name
  {3d88e41d-0393-4118-86a2-2a0a711bb804}, !- Source Object
  3,                                      !- Outlet Port
  {d3b6c0bb-05d5-452f-8082-699783ee2ff5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {66024cf0-8370-4721-81ac-49af4ad3c15f}, !- Handle
  {aae56de5-b778-476b-a866-1c94ba420894}, !- Name
  {d3b6c0bb-05d5-452f-8082-699783ee2ff5}, !- Source Object
  32,                                     !- Outlet Port
  {826f61e2-ed98-4d6b-a90f-f6bd304ed9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0eb04e8-e919-4f21-918b-2678641cc53b}, !- Handle
  {a13c835e-f769-4a91-89c8-252d459af80f}, !- Name
  {826f61e2-ed98-4d6b-a90f-f6bd304ed9cd}, !- Source Object
  3,                                      !- Outlet Port
  {81f75e9e-b2e8-4475-9fdd-c00d65ff5934}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {d45c2728-7eae-4a46-a7f6-53f608f04f59}, !- Handle
  {d3b6c0bb-05d5-452f-8082-699783ee2ff5}; !- Object Name

OS:Schedule:Ruleset,
  {290487d9-1f2c-49f2-93e0-24a198efdbb9}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {6be758d7-227d-4d98-945d-f79b7606bdca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6be758d7-227d-4d98-945d-f79b7606bdca}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {2826198c-dc20-44b4-b984-17a7cab808d4}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {aee6dda2-6a7e-47e2-b641-bee5dc39cfbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aee6dda2-6a7e-47e2-b641-bee5dc39cfbf}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {fa067b5b-d4c3-4158-8787-b7c1ec2c53b9}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {97a389f0-7895-4dd2-8132-fd882207392b}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {fa067b5b-d4c3-4158-8787-b7c1ec2c53b9}; !- Layer 1

OS:Pipe:Indoor,
  {c95f8505-afc3-4f65-8f5f-9aa5eb22fb73}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Name
  {97a389f0-7895-4dd2-8132-fd882207392b}, !- Construction
  {b3bd3732-212d-408d-9c4e-2512bec2958b}, !- Fluid Inlet Node
  {0ce82d28-1622-4fe9-a8a2-c242595afc4f}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {290487d9-1f2c-49f2-93e0-24a198efdbb9}, !- Ambient Temperature Schedule
  {2826198c-dc20-44b4-b984-17a7cab808d4}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {f6c694b4-ab2c-46b1-9913-6278f023bf09}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {0ce82d28-1622-4fe9-a8a2-c242595afc4f}, !- Inlet Port
  {334d4297-a318-4af6-99b3-3dc5ebfecce6}; !- Outlet Port

OS:Connection,
  {b3bd3732-212d-408d-9c4e-2512bec2958b}, !- Handle
  {51423642-0267-4652-9268-87fac6372218}, !- Name
  {e25f53ed-126f-4c4b-ad9e-78630cfe6541}, !- Source Object
  3,                                      !- Outlet Port
  {c95f8505-afc3-4f65-8f5f-9aa5eb22fb73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ce82d28-1622-4fe9-a8a2-c242595afc4f}, !- Handle
  {8b249cdb-c42b-45da-8cc1-e3c155f2a999}, !- Name
  {c95f8505-afc3-4f65-8f5f-9aa5eb22fb73}, !- Source Object
  4,                                      !- Outlet Port
  {f6c694b4-ab2c-46b1-9913-6278f023bf09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {334d4297-a318-4af6-99b3-3dc5ebfecce6}, !- Handle
  {08728128-ea48-47ac-8f3a-b4fcde5bac8b}, !- Name
  {f6c694b4-ab2c-46b1-9913-6278f023bf09}, !- Source Object
  3,                                      !- Outlet Port
  {ac7c78dc-aabf-4f13-9b31-21fb10a0bbd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d4d32065-953e-452d-a4be-89816b848518}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {ebe67086-76c4-45f9-9846-dee3d8045b76}, !- Inlet Node Name
  {69126410-77fa-44d5-9be4-07735a4824c9}; !- Outlet Node Name

OS:Node,
  {7c93d735-32b3-4cd7-9d26-033744395d75}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {e4b445d9-23b5-478c-bc04-3e2f500cf420}, !- Inlet Port
  {ebe67086-76c4-45f9-9846-dee3d8045b76}; !- Outlet Port

OS:Connection,
  {e4b445d9-23b5-478c-bc04-3e2f500cf420}, !- Handle
  {da68e114-f2d2-469c-960e-89c9ea17cd49}, !- Name
  {c1ca0120-b848-490b-a7f8-bde7340ea667}, !- Source Object
  4,                                      !- Outlet Port
  {7c93d735-32b3-4cd7-9d26-033744395d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0d6ae15-61cd-4b53-8807-189cda3c08b6}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {69126410-77fa-44d5-9be4-07735a4824c9}, !- Inlet Port
  {67697b9f-649a-4fc6-a696-56eb56043cc5}; !- Outlet Port

OS:Connection,
  {ebe67086-76c4-45f9-9846-dee3d8045b76}, !- Handle
  {c475bfed-fbe9-4c6c-8fb3-72a4520186b0}, !- Name
  {7c93d735-32b3-4cd7-9d26-033744395d75}, !- Source Object
  3,                                      !- Outlet Port
  {d4d32065-953e-452d-a4be-89816b848518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69126410-77fa-44d5-9be4-07735a4824c9}, !- Handle
  {5eff4d14-d6b2-4b8a-ac89-41dcb41d7aec}, !- Name
  {d4d32065-953e-452d-a4be-89816b848518}, !- Source Object
  3,                                      !- Outlet Port
  {d0d6ae15-61cd-4b53-8807-189cda3c08b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67697b9f-649a-4fc6-a696-56eb56043cc5}, !- Handle
  {3861eedc-54bf-45f1-9e97-5ca9566d8504}, !- Name
  {d0d6ae15-61cd-4b53-8807-189cda3c08b6}, !- Source Object
  3,                                      !- Outlet Port
  {81f75e9e-b2e8-4475-9fdd-c00d65ff5934}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f4d2fc2e-bcdb-4a19-91bb-6b12b9f61e6a}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {44d0a34d-1237-4772-a4bc-57d6f088ce6c}, !- Inlet Node Name
  {cf8508e8-1bf1-47c8-bb03-ce4aad798284}; !- Outlet Node Name

OS:Node,
  {0eee589f-ecaf-4c23-b3a1-1992200a8df3}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {cf8508e8-1bf1-47c8-bb03-ce4aad798284}, !- Inlet Port
  {e6244b5e-1377-46fc-b3f1-0fa98231b1bd}; !- Outlet Port

OS:Connection,
  {44d0a34d-1237-4772-a4bc-57d6f088ce6c}, !- Handle
  {b21ba071-aacf-4d65-a7c9-cad76a83acb9}, !- Name
  {0d22aef9-fb73-4041-ad7a-12f7e1bcf1bd}, !- Source Object
  3,                                      !- Outlet Port
  {f4d2fc2e-bcdb-4a19-91bb-6b12b9f61e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf8508e8-1bf1-47c8-bb03-ce4aad798284}, !- Handle
  {d7044094-bc09-4e1f-ad09-6617134ff0ff}, !- Name
  {f4d2fc2e-bcdb-4a19-91bb-6b12b9f61e6a}, !- Source Object
  3,                                      !- Outlet Port
  {0eee589f-ecaf-4c23-b3a1-1992200a8df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6244b5e-1377-46fc-b3f1-0fa98231b1bd}, !- Handle
  {734a42bd-a754-4ca0-876e-1ff4a2468cb9}, !- Name
  {0eee589f-ecaf-4c23-b3a1-1992200a8df3}, !- Source Object
  3,                                      !- Outlet Port
  {c0b01d36-e13a-4829-a3a3-4d3ce1158c7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {878b45dc-d3e9-4497-a45b-ea344d0ad198}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {37851e47-a68c-493c-b3d2-38c5cb315afe}, !- Inlet Node Name
  {6a5836bd-623d-4ced-b4f1-9ff0e8aee4bb}; !- Outlet Node Name

OS:Node,
  {83d04492-7333-4919-a870-938352c2d08f}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {3ccf0e5a-0750-4d7d-b35a-2d8745009d6a}, !- Inlet Port
  {37851e47-a68c-493c-b3d2-38c5cb315afe}; !- Outlet Port

OS:Connection,
  {3ccf0e5a-0750-4d7d-b35a-2d8745009d6a}, !- Handle
  {176e0bc7-a123-4f4e-b53f-e2203efe4a31}, !- Name
  {81f75e9e-b2e8-4475-9fdd-c00d65ff5934}, !- Source Object
  2,                                      !- Outlet Port
  {83d04492-7333-4919-a870-938352c2d08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37851e47-a68c-493c-b3d2-38c5cb315afe}, !- Handle
  {25a62149-1c5f-4275-a9fa-1934efb69cba}, !- Name
  {83d04492-7333-4919-a870-938352c2d08f}, !- Source Object
  3,                                      !- Outlet Port
  {878b45dc-d3e9-4497-a45b-ea344d0ad198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5836bd-623d-4ced-b4f1-9ff0e8aee4bb}, !- Handle
  {c2997c6a-a151-4eb6-81c4-2f0e281b8c0d}, !- Name
  {878b45dc-d3e9-4497-a45b-ea344d0ad198}, !- Source Object
  3,                                      !- Outlet Port
  {2aa9d9d0-871a-4bf7-8d81-1d396dcfbeb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ce86c1c-fcb7-49dd-9188-152c912485ca}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {24c86c97-c158-4d01-a73c-5fede35421ab}, !- Inlet Node Name
  {01555c7e-aeea-463e-88a5-d49c9c94547b}; !- Outlet Node Name

OS:Node,
  {647f4d5a-57e6-4adb-9ff2-9f17ee673528}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {256cf627-07e2-43f1-9573-82094c59e950}, !- Inlet Port
  {24c86c97-c158-4d01-a73c-5fede35421ab}; !- Outlet Port

OS:Connection,
  {256cf627-07e2-43f1-9573-82094c59e950}, !- Handle
  {d1525e8c-89f6-4478-8ea0-95f1a0dbc957}, !- Name
  {c0b01d36-e13a-4829-a3a3-4d3ce1158c7e}, !- Source Object
  2,                                      !- Outlet Port
  {647f4d5a-57e6-4adb-9ff2-9f17ee673528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c86c97-c158-4d01-a73c-5fede35421ab}, !- Handle
  {8e1bdd44-14cf-413d-bbb4-a0638ddc376c}, !- Name
  {647f4d5a-57e6-4adb-9ff2-9f17ee673528}, !- Source Object
  3,                                      !- Outlet Port
  {3ce86c1c-fcb7-49dd-9188-152c912485ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01555c7e-aeea-463e-88a5-d49c9c94547b}, !- Handle
  {c14a6a2a-fe49-4793-9a6a-bdf9afa1f328}, !- Name
  {3ce86c1c-fcb7-49dd-9188-152c912485ca}, !- Source Object
  3,                                      !- Outlet Port
  {3546315e-ab93-4b8a-a3aa-2508996e8f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69d81434-79e3-4f1f-81db-4d1a19f5e2d4}, !- Handle
  LargeHotel Kitchen - 90.1-2013 WUC 3.93gpm at 140F Inlet Water Node, !- Name
  {4ec31f4a-f757-424d-9038-9b3ba0c95de2}, !- Inlet Port
  {740b7aba-bb15-488c-ba92-6b4362ee1205}; !- Outlet Port

OS:Connection,
  {4ec31f4a-f757-424d-9038-9b3ba0c95de2}, !- Handle
  {3f669cc6-62b1-4493-a1d6-71baa1eec544}, !- Name
  {ac7c78dc-aabf-4f13-9b31-21fb10a0bbd9}, !- Source Object
  4,                                      !- Outlet Port
  {69d81434-79e3-4f1f-81db-4d1a19f5e2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a06cddbc-5470-4493-bc9d-63b96471c62c}, !- Handle
  LargeHotel Kitchen - 90.1-2013 WUC 3.93gpm at 140F Outlet Water Node, !- Name
  {be5f7c36-fd94-4ed2-a690-102cbd4a8cac}, !- Inlet Port
  {6251a4f0-8dea-4251-962c-5e250b1d7887}; !- Outlet Port

OS:Connection,
  {740b7aba-bb15-488c-ba92-6b4362ee1205}, !- Handle
  {e8f2ac4f-ab10-4299-a71e-806a8f8a344d}, !- Name
  {69d81434-79e3-4f1f-81db-4d1a19f5e2d4}, !- Source Object
  3,                                      !- Outlet Port
  {824976ca-cb88-46b3-accb-7b0d7a0bf313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5f7c36-fd94-4ed2-a690-102cbd4a8cac}, !- Handle
  {aa1edf12-77c1-4380-aaf3-53242272ed85}, !- Name
  {824976ca-cb88-46b3-accb-7b0d7a0bf313}, !- Source Object
  3,                                      !- Outlet Port
  {a06cddbc-5470-4493-bc9d-63b96471c62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6251a4f0-8dea-4251-962c-5e250b1d7887}, !- Handle
  {9a70b356-1195-4c8f-8210-fce0c6f2ec0e}, !- Name
  {a06cddbc-5470-4493-bc9d-63b96471c62c}, !- Source Object
  3,                                      !- Outlet Port
  {c0b01d36-e13a-4829-a3a3-4d3ce1158c7e}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {fd0ed157-1302-445f-90ba-aaf757d0f116}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8ae95e8d-5971-4146-8918-6922d2dcea68}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1b2df141-223a-41e5-8710-a5a59745f5c6}, !- Plant Side Inlet Node Name
  {dbf863fe-071a-4f82-b8b9-e5b5c9b3fa20}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0d3aa3e0-9975-412c-b0a4-ecf5b237f4e7}, !- Demand Side Inlet Node Name
  {92ec7152-f40b-418b-9a1b-447481ba57f7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {139be809-6867-4a70-991c-84f6a2a75850}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7245825d-e6e3-4a0d-93f0-46d6ef1bd13e}, !- Demand Mixer Name
  {74c2894f-6b96-4d34-a4f6-8313bf397f79}, !- Demand Splitter Name
  {cb768fc8-3030-4d66-89e4-48b3b429c03b}, !- Supply Mixer Name
  {07eb14b5-804d-42ae-9a6a-d2741adb8e79}; !- Supply Splitter Name

OS:Node,
  {ca3b9b4e-bf8d-4bc6-b7c2-aa356eb7b699}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Name
  {1b2df141-223a-41e5-8710-a5a59745f5c6}, !- Inlet Port
  {0c81aef7-b2e1-45bc-8d77-b0407d302a9a}; !- Outlet Port

OS:Node,
  {8ae95e8d-5971-4146-8918-6922d2dcea68}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Name
  {08007de8-89f2-40cc-a7af-8e1111565117}, !- Inlet Port
  {dbf863fe-071a-4f82-b8b9-e5b5c9b3fa20}; !- Outlet Port

OS:Node,
  {ad793595-a0ff-4be3-ad94-6e3b4645222c}, !- Handle
  6.0gal Electricity Booster Water Heater - 71kBtu/hr Supply Inlet Water Node, !- Name
  {2405bb7a-15e5-4d4f-9ced-e5ee9b51ff3a}, !- Inlet Port
  {27b50759-b72b-4a24-86ce-79f8b62dd259}; !- Outlet Port

OS:Connector:Mixer,
  {cb768fc8-3030-4d66-89e4-48b3b429c03b}, !- Handle
  Connector Mixer 7,                      !- Name
  {e02ca478-68e8-447f-989e-e7fe3a9e52cb}, !- Outlet Branch Name
  {20f8092c-4e0e-49cb-8f1b-1846e7504e6c}, !- Inlet Branch Name 1
  {1ad650d9-d8e4-4542-b4b8-98e6c3b75e63}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {07eb14b5-804d-42ae-9a6a-d2741adb8e79}, !- Handle
  Connector Splitter 7,                   !- Name
  {668906d3-3fed-46aa-b748-34144c89c27a}, !- Inlet Branch Name
  {2405bb7a-15e5-4d4f-9ced-e5ee9b51ff3a}, !- Outlet Branch Name 1
  {c9d4953c-485b-4344-babd-f68e4c59ee7c}; !- Outlet Branch Name 2

OS:Connection,
  {1b2df141-223a-41e5-8710-a5a59745f5c6}, !- Handle
  {18f45192-800c-4ecd-9e5b-9dc4ac1b216c}, !- Name
  {fd0ed157-1302-445f-90ba-aaf757d0f116}, !- Source Object
  14,                                     !- Outlet Port
  {ca3b9b4e-bf8d-4bc6-b7c2-aa356eb7b699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2405bb7a-15e5-4d4f-9ced-e5ee9b51ff3a}, !- Handle
  {ea8f2e60-0174-4839-81c6-2cfa9726b3ce}, !- Name
  {07eb14b5-804d-42ae-9a6a-d2741adb8e79}, !- Source Object
  3,                                      !- Outlet Port
  {ad793595-a0ff-4be3-ad94-6e3b4645222c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf863fe-071a-4f82-b8b9-e5b5c9b3fa20}, !- Handle
  {8d577ad4-d094-4e48-9114-8ed4b41600a1}, !- Name
  {8ae95e8d-5971-4146-8918-6922d2dcea68}, !- Source Object
  3,                                      !- Outlet Port
  {fd0ed157-1302-445f-90ba-aaf757d0f116}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {db71f818-3b8c-46b8-a58d-8cdfb3229ee6}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Name
  {0d3aa3e0-9975-412c-b0a4-ecf5b237f4e7}, !- Inlet Port
  {8847a10b-d8cd-465d-87de-1d6c90657bf0}; !- Outlet Port

OS:Node,
  {fafb8f56-ee97-4bae-9d25-9d6a4ebb63a1}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node, !- Name
  {3373eca6-64ac-4c4e-ae15-a08b95a06a8e}, !- Inlet Port
  {92ec7152-f40b-418b-9a1b-447481ba57f7}; !- Outlet Port

OS:Node,
  {840230bd-29d7-4e09-aa79-7569e94efd30}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {c64e1050-ab94-4745-98a3-4a1e1cd4be16}, !- Inlet Port
  {318234eb-a7a9-4530-8ad3-cb67430a64eb}; !- Outlet Port

OS:Connector:Mixer,
  {7245825d-e6e3-4a0d-93f0-46d6ef1bd13e}, !- Handle
  Connector Mixer 8,                      !- Name
  {f228ec8b-cea5-469b-bd36-8fbc843a1f03}, !- Outlet Branch Name
  {2c2cc404-14b1-4104-965b-b68d63b9fcf9}, !- Inlet Branch Name 1
  {bfd6572e-91f8-4510-ab6e-a5eeb4da867f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {74c2894f-6b96-4d34-a4f6-8313bf397f79}, !- Handle
  Connector Splitter 8,                   !- Name
  {92497cff-7ad1-420a-8335-439d6fee0cc3}, !- Inlet Branch Name
  {c64e1050-ab94-4745-98a3-4a1e1cd4be16}, !- Outlet Branch Name 1
  {87c461cd-126e-4f74-a5da-129c308901d4}; !- Outlet Branch Name 2

OS:Connection,
  {0d3aa3e0-9975-412c-b0a4-ecf5b237f4e7}, !- Handle
  {bf7931d5-4167-4479-b06f-1e1026c6aec5}, !- Name
  {fd0ed157-1302-445f-90ba-aaf757d0f116}, !- Source Object
  17,                                     !- Outlet Port
  {db71f818-3b8c-46b8-a58d-8cdfb3229ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c64e1050-ab94-4745-98a3-4a1e1cd4be16}, !- Handle
  {7a39befe-c27e-47de-9895-d744cf963ef3}, !- Name
  {74c2894f-6b96-4d34-a4f6-8313bf397f79}, !- Source Object
  3,                                      !- Outlet Port
  {840230bd-29d7-4e09-aa79-7569e94efd30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ec7152-f40b-418b-9a1b-447481ba57f7}, !- Handle
  {674a9084-c901-48aa-a21b-7d02ce950e3d}, !- Name
  {fafb8f56-ee97-4bae-9d25-9d6a4ebb63a1}, !- Source Object
  3,                                      !- Outlet Port
  {fd0ed157-1302-445f-90ba-aaf757d0f116}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8f770ae8-97e5-4c17-9c0a-5a582ef3e7ad}, !- Handle
  {fd0ed157-1302-445f-90ba-aaf757d0f116}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {139be809-6867-4a70-991c-84f6a2a75850}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {830d8f87-6d72-4015-9d59-cc683f42746f}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {de53c465-a47e-474a-93bc-227792287b11}, !- Handle
  Service Water Booster Temp - 180.00000000000006F 1, !- Name
  {830d8f87-6d72-4015-9d59-cc683f42746f}, !- Schedule Type Limits Name
  {fdc8b1f7-7312-4198-b9fb-85e0c48f7718}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdc8b1f7-7312-4198-b9fb-85e0c48f7718}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default 1, !- Name
  {830d8f87-6d72-4015-9d59-cc683f42746f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f5e785bf-cf5d-498b-babb-6a6cf85daf61}, !- Handle
  Hot water booster setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {de53c465-a47e-474a-93bc-227792287b11}, !- Schedule Name
  {8ae95e8d-5971-4146-8918-6922d2dcea68}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {257edc55-f27f-43f1-9706-81149607d753}, !- Handle
  Booster Water Loop Pump 1,              !- Name
  {480fcde8-2f20-4b33-ba00-7fbe205d8782}, !- Inlet Node Name
  {b4fab27e-217d-4bb0-bed4-0802fa7fd851}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e9d4155a-f6b8-4524-ad43-d2e9657a9bcc}, !- Handle
  Booster Water Loop Pump 1 Outlet Water Node, !- Name
  {b4fab27e-217d-4bb0-bed4-0802fa7fd851}, !- Inlet Port
  {668906d3-3fed-46aa-b748-34144c89c27a}; !- Outlet Port

OS:Connection,
  {b4fab27e-217d-4bb0-bed4-0802fa7fd851}, !- Handle
  {201d30f5-10be-4b33-a513-a605ac7c749c}, !- Name
  {257edc55-f27f-43f1-9706-81149607d753}, !- Source Object
  3,                                      !- Outlet Port
  {e9d4155a-f6b8-4524-ad43-d2e9657a9bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {668906d3-3fed-46aa-b748-34144c89c27a}, !- Handle
  {16d32a37-1add-48a5-827c-332da530fe2a}, !- Name
  {e9d4155a-f6b8-4524-ad43-d2e9657a9bcc}, !- Source Object
  3,                                      !- Outlet Port
  {07eb14b5-804d-42ae-9a6a-d2741adb8e79}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d7db1b83-2a0a-4926-8d32-d9519dc9f591}, !- Handle
  6.0gal Electricity Booster Water Heater - 71kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {de53c465-a47e-474a-93bc-227792287b11}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  20910.4154133436,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2c1c312b-8df8-4c00-911d-0d429d1f7264}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {27b50759-b72b-4a24-86ce-79f8b62dd259}, !- Use Side Inlet Node Name
  {f1af7ece-2bc2-4dad-a953-06d68c9ee001}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2c1c312b-8df8-4c00-911d-0d429d1f7264}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 1, !- Name
  {830d8f87-6d72-4015-9d59-cc683f42746f}, !- Schedule Type Limits Name
  {62d72cd2-c91b-4048-87a7-722fa7941595}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62d72cd2-c91b-4048-87a7-722fa7941595}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default 1, !- Name
  {830d8f87-6d72-4015-9d59-cc683f42746f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {322249de-1b77-4ebd-ab40-deae03e328a0}, !- Handle
  6.0gal Electricity Booster Water Heater - 71kBtu/hr Supply Outlet Water Node, !- Name
  {f1af7ece-2bc2-4dad-a953-06d68c9ee001}, !- Inlet Port
  {20f8092c-4e0e-49cb-8f1b-1846e7504e6c}; !- Outlet Port

OS:Connection,
  {27b50759-b72b-4a24-86ce-79f8b62dd259}, !- Handle
  {3acaa2b5-e7fa-4e87-b421-5bb191ef14aa}, !- Name
  {ad793595-a0ff-4be3-ad94-6e3b4645222c}, !- Source Object
  3,                                      !- Outlet Port
  {d7db1b83-2a0a-4926-8d32-d9519dc9f591}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f1af7ece-2bc2-4dad-a953-06d68c9ee001}, !- Handle
  {5d505c0a-06fb-401f-a7ff-ffe8b684d6ab}, !- Name
  {d7db1b83-2a0a-4926-8d32-d9519dc9f591}, !- Source Object
  32,                                     !- Outlet Port
  {322249de-1b77-4ebd-ab40-deae03e328a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f8092c-4e0e-49cb-8f1b-1846e7504e6c}, !- Handle
  {4f3e7f7b-0f3b-4756-ab26-46ce1cbc4e52}, !- Name
  {322249de-1b77-4ebd-ab40-deae03e328a0}, !- Source Object
  3,                                      !- Outlet Port
  {cb768fc8-3030-4d66-89e4-48b3b429c03b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2ab2d776-8b4c-4a40-bb34-5c78c70b20dd}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {01403f5e-efee-4224-9207-ef5efdc9b92e}, !- Inlet Node Name
  {b322fc98-5de8-4e6d-920d-684e98bc58ea}; !- Outlet Node Name

OS:Node,
  {486f7e11-0326-40f3-8b61-dd9415940847}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {c9d4953c-485b-4344-babd-f68e4c59ee7c}, !- Inlet Port
  {01403f5e-efee-4224-9207-ef5efdc9b92e}; !- Outlet Port

OS:Connection,
  {c9d4953c-485b-4344-babd-f68e4c59ee7c}, !- Handle
  {9bc3a74c-4d6b-4237-a214-a369e068b8ec}, !- Name
  {07eb14b5-804d-42ae-9a6a-d2741adb8e79}, !- Source Object
  4,                                      !- Outlet Port
  {486f7e11-0326-40f3-8b61-dd9415940847}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6573a7ce-55ad-4db0-bf03-14da93af0b83}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {b322fc98-5de8-4e6d-920d-684e98bc58ea}, !- Inlet Port
  {1ad650d9-d8e4-4542-b4b8-98e6c3b75e63}; !- Outlet Port

OS:Connection,
  {01403f5e-efee-4224-9207-ef5efdc9b92e}, !- Handle
  {bd3ab057-c73a-4bc9-a007-38577075c72c}, !- Name
  {486f7e11-0326-40f3-8b61-dd9415940847}, !- Source Object
  3,                                      !- Outlet Port
  {2ab2d776-8b4c-4a40-bb34-5c78c70b20dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b322fc98-5de8-4e6d-920d-684e98bc58ea}, !- Handle
  {f5b888da-0822-4043-968c-88827a5155c1}, !- Name
  {2ab2d776-8b4c-4a40-bb34-5c78c70b20dd}, !- Source Object
  3,                                      !- Outlet Port
  {6573a7ce-55ad-4db0-bf03-14da93af0b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad650d9-d8e4-4542-b4b8-98e6c3b75e63}, !- Handle
  {507223d0-2488-43fa-a266-54ac05739001}, !- Name
  {6573a7ce-55ad-4db0-bf03-14da93af0b83}, !- Source Object
  3,                                      !- Outlet Port
  {cb768fc8-3030-4d66-89e4-48b3b429c03b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8f7e2642-28f0-4965-9481-b0cf59f1ef2f}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {318234eb-a7a9-4530-8ad3-cb67430a64eb}, !- Inlet Node Name
  {7be9155e-3d02-4ca8-8342-27c2cbc0fb6a}; !- Outlet Node Name

OS:Node,
  {e0e2af9d-417b-490a-87d8-79d5f02e8005}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {7be9155e-3d02-4ca8-8342-27c2cbc0fb6a}, !- Inlet Port
  {2c2cc404-14b1-4104-965b-b68d63b9fcf9}; !- Outlet Port

OS:Connection,
  {318234eb-a7a9-4530-8ad3-cb67430a64eb}, !- Handle
  {e436bc78-6644-4c6c-af00-310cf30fc9ed}, !- Name
  {840230bd-29d7-4e09-aa79-7569e94efd30}, !- Source Object
  3,                                      !- Outlet Port
  {8f7e2642-28f0-4965-9481-b0cf59f1ef2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be9155e-3d02-4ca8-8342-27c2cbc0fb6a}, !- Handle
  {ab473e44-2bde-42c7-a040-31492ce81915}, !- Name
  {8f7e2642-28f0-4965-9481-b0cf59f1ef2f}, !- Source Object
  3,                                      !- Outlet Port
  {e0e2af9d-417b-490a-87d8-79d5f02e8005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c2cc404-14b1-4104-965b-b68d63b9fcf9}, !- Handle
  {541b9fe6-d4eb-4a5e-9079-5165147084ce}, !- Name
  {e0e2af9d-417b-490a-87d8-79d5f02e8005}, !- Source Object
  3,                                      !- Outlet Port
  {7245825d-e6e3-4a0d-93f0-46d6ef1bd13e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {664549f7-50d8-4f2d-bd47-623293e7137e}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {6182c78b-1b34-4cf0-8dd8-800cc3d04cd0}, !- Inlet Node Name
  {08007de8-89f2-40cc-a7af-8e1111565117}; !- Outlet Node Name

OS:Node,
  {7bf4b0ae-d8bd-43df-ba58-ea7ee2b4abe5}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {e02ca478-68e8-447f-989e-e7fe3a9e52cb}, !- Inlet Port
  {6182c78b-1b34-4cf0-8dd8-800cc3d04cd0}; !- Outlet Port

OS:Connection,
  {e02ca478-68e8-447f-989e-e7fe3a9e52cb}, !- Handle
  {107d2960-3613-44bd-9fd3-9595bfe583eb}, !- Name
  {cb768fc8-3030-4d66-89e4-48b3b429c03b}, !- Source Object
  2,                                      !- Outlet Port
  {7bf4b0ae-d8bd-43df-ba58-ea7ee2b4abe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6182c78b-1b34-4cf0-8dd8-800cc3d04cd0}, !- Handle
  {f6054fd8-cd84-4544-847e-05333279564b}, !- Name
  {7bf4b0ae-d8bd-43df-ba58-ea7ee2b4abe5}, !- Source Object
  3,                                      !- Outlet Port
  {664549f7-50d8-4f2d-bd47-623293e7137e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08007de8-89f2-40cc-a7af-8e1111565117}, !- Handle
  {00af538e-4519-4ba4-94c0-1e65ade1aa8d}, !- Name
  {664549f7-50d8-4f2d-bd47-623293e7137e}, !- Source Object
  3,                                      !- Outlet Port
  {8ae95e8d-5971-4146-8918-6922d2dcea68}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9afe8d0c-939d-4362-b057-8c796cebcfd2}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {8847a10b-d8cd-465d-87de-1d6c90657bf0}, !- Inlet Node Name
  {6b0d5099-71f3-49a5-bd42-b03c566c7e6e}; !- Outlet Node Name

OS:Node,
  {d40f0838-60f8-4685-b56c-677609ba70ca}, !- Handle
  Pipe Adiabatic 17 Outlet Water Node,    !- Name
  {6b0d5099-71f3-49a5-bd42-b03c566c7e6e}, !- Inlet Port
  {92497cff-7ad1-420a-8335-439d6fee0cc3}; !- Outlet Port

OS:Connection,
  {8847a10b-d8cd-465d-87de-1d6c90657bf0}, !- Handle
  {df63832f-abfe-47af-9152-014d11c84691}, !- Name
  {db71f818-3b8c-46b8-a58d-8cdfb3229ee6}, !- Source Object
  3,                                      !- Outlet Port
  {9afe8d0c-939d-4362-b057-8c796cebcfd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0d5099-71f3-49a5-bd42-b03c566c7e6e}, !- Handle
  {23a392da-0647-4e0b-a542-1326acef8648}, !- Name
  {9afe8d0c-939d-4362-b057-8c796cebcfd2}, !- Source Object
  3,                                      !- Outlet Port
  {d40f0838-60f8-4685-b56c-677609ba70ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92497cff-7ad1-420a-8335-439d6fee0cc3}, !- Handle
  {bd71a092-b1cb-4654-a0bb-92269e4370e9}, !- Name
  {d40f0838-60f8-4685-b56c-677609ba70ca}, !- Source Object
  3,                                      !- Outlet Port
  {74c2894f-6b96-4d34-a4f6-8313bf397f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a4e2a1d0-c1d7-4a8a-b469-494e6eda9be3}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {b1c39373-6321-4a0c-8bd6-fd8b5b25075a}, !- Inlet Node Name
  {3373eca6-64ac-4c4e-ae15-a08b95a06a8e}; !- Outlet Node Name

OS:Node,
  {279f0e22-73b3-4b38-898e-e9aa2244a52d}, !- Handle
  Pipe Adiabatic 18 Inlet Water Node,     !- Name
  {f228ec8b-cea5-469b-bd36-8fbc843a1f03}, !- Inlet Port
  {b1c39373-6321-4a0c-8bd6-fd8b5b25075a}; !- Outlet Port

OS:Connection,
  {f228ec8b-cea5-469b-bd36-8fbc843a1f03}, !- Handle
  {8c5bcf78-c7bd-4e33-973a-4059b0a306ca}, !- Name
  {7245825d-e6e3-4a0d-93f0-46d6ef1bd13e}, !- Source Object
  2,                                      !- Outlet Port
  {279f0e22-73b3-4b38-898e-e9aa2244a52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c39373-6321-4a0c-8bd6-fd8b5b25075a}, !- Handle
  {22a179ef-b9fd-4728-ba57-e7f8eb6e1595}, !- Name
  {279f0e22-73b3-4b38-898e-e9aa2244a52d}, !- Source Object
  3,                                      !- Outlet Port
  {a4e2a1d0-c1d7-4a8a-b469-494e6eda9be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3373eca6-64ac-4c4e-ae15-a08b95a06a8e}, !- Handle
  {28589ae0-d526-4c8a-9585-38fe183a52ba}, !- Name
  {a4e2a1d0-c1d7-4a8a-b469-494e6eda9be3}, !- Source Object
  3,                                      !- Outlet Port
  {fafb8f56-ee97-4bae-9d25-9d6a4ebb63a1}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {fa8e47da-3e42-4686-8bc4-375abed357f5}, !- Handle
  HX for Booster Water Heating 1,         !- Name
  ,                                       !- Availability Schedule Name
  {10d1d288-4f28-4d42-b16c-e7a048997a13}, !- Loop Demand Side Inlet Node
  {a9550c15-1ac4-4bbc-974e-48ac7a8e8b8d}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {0c81aef7-b2e1-45bc-8d77-b0407d302a9a}, !- Loop Supply Side Inlet Node
  {1f3053e0-b7cf-461c-b26b-e5c0a87b1ed6}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {3de8f900-9b0a-476d-9050-2f068f70810e}, !- Handle
  Booster Water Loop Pump 1 Inlet Water Node, !- Name
  {1f3053e0-b7cf-461c-b26b-e5c0a87b1ed6}, !- Inlet Port
  {480fcde8-2f20-4b33-ba00-7fbe205d8782}; !- Outlet Port

OS:Connection,
  {0c81aef7-b2e1-45bc-8d77-b0407d302a9a}, !- Handle
  {634e877b-59a4-41d8-b53c-4e4740f8f486}, !- Name
  {ca3b9b4e-bf8d-4bc6-b7c2-aa356eb7b699}, !- Source Object
  3,                                      !- Outlet Port
  {fa8e47da-3e42-4686-8bc4-375abed357f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1f3053e0-b7cf-461c-b26b-e5c0a87b1ed6}, !- Handle
  {307ac962-d428-41d9-8250-439b4adac104}, !- Name
  {fa8e47da-3e42-4686-8bc4-375abed357f5}, !- Source Object
  7,                                      !- Outlet Port
  {3de8f900-9b0a-476d-9050-2f068f70810e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {480fcde8-2f20-4b33-ba00-7fbe205d8782}, !- Handle
  {24699f76-3998-4a45-b872-23edaeb60214}, !- Name
  {3de8f900-9b0a-476d-9050-2f068f70810e}, !- Source Object
  3,                                      !- Outlet Port
  {257edc55-f27f-43f1-9706-81149607d753}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41bbc50f-3f8c-4f59-b82c-f477afd78ec6}, !- Handle
  HX for Booster Water Heating 1 Demand Inlet Water Node, !- Name
  {39c66061-9e9f-4578-824f-c2adfca6f8bd}, !- Inlet Port
  {10d1d288-4f28-4d42-b16c-e7a048997a13}; !- Outlet Port

OS:Connection,
  {39c66061-9e9f-4578-824f-c2adfca6f8bd}, !- Handle
  {71a6678e-b92d-4957-81a4-6de2226393cc}, !- Name
  {ac7c78dc-aabf-4f13-9b31-21fb10a0bbd9}, !- Source Object
  5,                                      !- Outlet Port
  {41bbc50f-3f8c-4f59-b82c-f477afd78ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {383c60b8-974e-4b25-8b59-359f29694b47}, !- Handle
  Mains Water Makeup for SWH Booster 1 Inlet Water Node, !- Name
  {a9550c15-1ac4-4bbc-974e-48ac7a8e8b8d}, !- Inlet Port
  {301baddc-2d25-45e7-ba05-88c8e83d9cd1}; !- Outlet Port

OS:Connection,
  {10d1d288-4f28-4d42-b16c-e7a048997a13}, !- Handle
  {2e51694d-1f24-4ec2-b28b-7bdad9245d24}, !- Name
  {41bbc50f-3f8c-4f59-b82c-f477afd78ec6}, !- Source Object
  3,                                      !- Outlet Port
  {fa8e47da-3e42-4686-8bc4-375abed357f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9550c15-1ac4-4bbc-974e-48ac7a8e8b8d}, !- Handle
  {0249a030-5fd9-49a8-ad42-fcaa050654d1}, !- Name
  {fa8e47da-3e42-4686-8bc4-375abed357f5}, !- Source Object
  4,                                      !- Outlet Port
  {383c60b8-974e-4b25-8b59-359f29694b47}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {2a605ba2-d87c-443c-9a16-f97f13b72910}, !- Handle
  Mains Water Makeup for SWH Booster 1,   !- Name
  {301baddc-2d25-45e7-ba05-88c8e83d9cd1}, !- Inlet Node
  {ef47e385-2422-4f5c-a764-22a56614cb2b}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {440a34b9-bcea-4b54-a3de-a67bd78fca63}; !- Source Temperature Schedule Name {C}

OS:Node,
  {f359c0de-3aab-40da-9a33-d2a974b2daef}, !- Handle
  Mains Water Makeup for SWH Booster 1 Outlet Water Node, !- Name
  {ef47e385-2422-4f5c-a764-22a56614cb2b}, !- Inlet Port
  {e0d60217-557d-44bc-b3bc-2a150ac5171d}; !- Outlet Port

OS:Connection,
  {301baddc-2d25-45e7-ba05-88c8e83d9cd1}, !- Handle
  {3ac0aa02-8983-4cbb-b582-c302a054f4a2}, !- Name
  {383c60b8-974e-4b25-8b59-359f29694b47}, !- Source Object
  3,                                      !- Outlet Port
  {2a605ba2-d87c-443c-9a16-f97f13b72910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef47e385-2422-4f5c-a764-22a56614cb2b}, !- Handle
  {434b501c-c744-4d34-9d13-ef5a86c12202}, !- Name
  {2a605ba2-d87c-443c-9a16-f97f13b72910}, !- Source Object
  3,                                      !- Outlet Port
  {f359c0de-3aab-40da-9a33-d2a974b2daef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d60217-557d-44bc-b3bc-2a150ac5171d}, !- Handle
  {ffac96f5-6e5b-4d16-a7e5-8d0f00567527}, !- Name
  {f359c0de-3aab-40da-9a33-d2a974b2daef}, !- Source Object
  3,                                      !- Outlet Port
  {c0b01d36-e13a-4829-a3a3-4d3ce1158c7e}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {11d0a0af-4314-4f25-b49b-28423934bce0}, !- Handle
  Mains_Water_Temp_Sen_1,                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {440a34b9-bcea-4b54-a3de-a67bd78fca63}, !- Handle
  Mains Water Temperature 1,              !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {f701017d-a57c-49cb-a9a8-0b6db74c3dd2}, !- Handle
  Mains_Water_Temp_Act_1,                 !- Name
  {440a34b9-bcea-4b54-a3de-a67bd78fca63}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {6165bd60-baa5-421b-94a3-8442e1e40aca}, !- Handle
  Mains_Water_Prg_1,                      !- Name
  SET {f701017d-a57c-49cb-a9a8-0b6db74c3dd2} = {11d0a0af-4314-4f25-b49b-28423934bce0}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {39362676-f77a-4007-b7bf-d806895ca732}, !- Handle
  Mains_Water_Prg_Mgr 1,                  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6165bd60-baa5-421b-94a3-8442e1e40aca}; !- Program Name 1

OS:Node,
  {cb014725-3bd5-4862-b6ab-d3c4cb96bf6d}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2013 WUC 5.9gpm at 180F Inlet Water Node, !- Name
  {87c461cd-126e-4f74-a5da-129c308901d4}, !- Inlet Port
  {33305bd7-da42-42a6-a3e1-22f305a593cb}; !- Outlet Port

OS:Connection,
  {87c461cd-126e-4f74-a5da-129c308901d4}, !- Handle
  {693851c8-1d48-4238-8e09-ba90474d41c0}, !- Name
  {74c2894f-6b96-4d34-a4f6-8313bf397f79}, !- Source Object
  4,                                      !- Outlet Port
  {cb014725-3bd5-4862-b6ab-d3c4cb96bf6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d390f1c-e86d-4c76-90e2-d5bd89e845b3}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2013 WUC 5.9gpm at 180F Outlet Water Node, !- Name
  {5ebcb95d-3d91-4a70-aadc-f78bb4a0c3c6}, !- Inlet Port
  {bfd6572e-91f8-4510-ab6e-a5eeb4da867f}; !- Outlet Port

OS:Connection,
  {33305bd7-da42-42a6-a3e1-22f305a593cb}, !- Handle
  {fee817c6-ee9d-43f2-8bec-9333e8722aa1}, !- Name
  {cb014725-3bd5-4862-b6ab-d3c4cb96bf6d}, !- Source Object
  3,                                      !- Outlet Port
  {657533a8-367f-4402-a3d7-a0b9cf5adec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ebcb95d-3d91-4a70-aadc-f78bb4a0c3c6}, !- Handle
  {7b4686fd-afe6-4faf-a8a9-810ace2b927c}, !- Name
  {657533a8-367f-4402-a3d7-a0b9cf5adec6}, !- Source Object
  3,                                      !- Outlet Port
  {5d390f1c-e86d-4c76-90e2-d5bd89e845b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd6572e-91f8-4510-ab6e-a5eeb4da867f}, !- Handle
  {0eb8e6f4-3a3c-4121-a774-411de45673c7}, !- Name
  {5d390f1c-e86d-4c76-90e2-d5bd89e845b3}, !- Source Object
  3,                                      !- Outlet Port
  {7245825d-e6e3-4a0d-93f0-46d6ef1bd13e}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b2b4761e-9fa8-46f2-96e6-c2d62dfc9674}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  {aed4d709-3e25-4fc0-a428-84bebc0560de}, !- Default Day Schedule Name
  {400fdea0-3949-4d75-b1ee-1969666cef64}, !- Summer Design Day Schedule Name
  {896b10d1-b271-4941-be39-6da54e0cf396}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aed4d709-3e25-4fc0-a428-84bebc0560de}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {896b10d1-b271-4941-be39-6da54e0cf396}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {400fdea0-3949-4d75-b1ee-1969666cef64}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- Name
  {f9247a2e-b428-44e7-bebe-9f777b8c4622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:WaterUse:Connections,
  {6704ab5c-6617-41c3-bcbb-196fb52f5dc4}, !- Handle
  LargeHotel Laundry - 90.1-2013 WUC 11.62gpm at 140F, !- Name
  {e6fb122d-5b40-4630-a2a3-029de3da7b9d}, !- Inlet Node Name
  {4798ffef-da6a-4ec7-8577-b9e4e5acaaa5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a9a89e68-72bc-4067-8dcd-8d333968ad99}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {18c90fbb-d5da-4b81-a732-302e3bd17cf8}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Use Def 11.62gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000733047096388315,                   !- Peak Flow Rate {m3/s}
  {ac56ab5f-8e07-4713-aa8b-70b64c80cf13}, !- Target Temperature Schedule Name
  {3b321a5f-2984-44c6-8979-afd935e60fd6}, !- Sensible Fraction Schedule Name
  {faf8b903-aab5-4ab4-99f6-5a8672343db4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ac56ab5f-8e07-4713-aa8b-70b64c80cf13}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {5eab9d2e-53ec-4756-88ff-ebbffd2dd119}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5eab9d2e-53ec-4756-88ff-ebbffd2dd119}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a9a89e68-72bc-4067-8dcd-8d333968ad99}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Use 11.62gpm at 140F, !- Name
  {18c90fbb-d5da-4b81-a732-302e3bd17cf8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b2b4761e-9fa8-46f2-96e6-c2d62dfc9674}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {dadc9f6c-937b-4932-b842-e3552a8cd9fb}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8a1c376e-55a8-48dd-b135-b4adf5806a1a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c86b6557-2b3f-47d4-bf47-97f327f80ac9}, !- Plant Side Inlet Node Name
  {8c48de10-f3ef-4022-8846-5c2274358b43}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {73b4d977-d667-417f-93dc-d90f6b966333}, !- Demand Side Inlet Node Name
  {90951880-2d14-4ab9-8d08-51989e425729}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5fd07008-305a-4124-9754-7878039e0767}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d7ea3dbd-15ce-45df-9e01-a5888d362aa9}, !- Demand Mixer Name
  {b7e51a76-7579-42ee-890d-15622a4044c4}, !- Demand Splitter Name
  {b54b08d2-ad2c-49f7-8200-cb2ff3b8f4af}, !- Supply Mixer Name
  {e632c57c-19bb-4390-bcaa-59ce80bf3a75}; !- Supply Splitter Name

OS:Node,
  {d1d1a810-8fc2-4f0f-a4a8-f0cdec00996d}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {c86b6557-2b3f-47d4-bf47-97f327f80ac9}, !- Inlet Port
  {04514ea9-7830-4ce1-8945-0a582ddbce6d}; !- Outlet Port

OS:Node,
  {8a1c376e-55a8-48dd-b135-b4adf5806a1a}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {df66dd23-09b7-4a85-8071-4539c313774a}, !- Inlet Port
  {8c48de10-f3ef-4022-8846-5c2274358b43}; !- Outlet Port

OS:Node,
  {d8ac3aa8-20b2-4adf-a7b3-68900ac6f6d4}, !- Handle
  732gal Electricity Water Heater - 732kBtu/hr Supply Inlet Water Node, !- Name
  {b344e527-fe70-45c8-af40-d29d47691fac}, !- Inlet Port
  {e8e67f5a-6edf-458f-907d-fedc3b821270}; !- Outlet Port

OS:Connector:Mixer,
  {b54b08d2-ad2c-49f7-8200-cb2ff3b8f4af}, !- Handle
  Connector Mixer 9,                      !- Name
  {6f7c2896-25b8-4554-927c-20f5c216b1c7}, !- Outlet Branch Name
  {69698590-a354-447b-a682-e7638d941b30}, !- Inlet Branch Name 1
  {117949ae-5a3a-4f21-83f2-4f10e94ab597}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e632c57c-19bb-4390-bcaa-59ce80bf3a75}, !- Handle
  Connector Splitter 9,                   !- Name
  {c8922836-5e6d-416b-8e99-7a3c3c6ac657}, !- Inlet Branch Name
  {b344e527-fe70-45c8-af40-d29d47691fac}, !- Outlet Branch Name 1
  {256fdddd-699e-4a5d-bbaf-6a4cc22e0984}; !- Outlet Branch Name 2

OS:Connection,
  {c86b6557-2b3f-47d4-bf47-97f327f80ac9}, !- Handle
  {769021bf-7a17-4d11-82d0-1ae11d317394}, !- Name
  {dadc9f6c-937b-4932-b842-e3552a8cd9fb}, !- Source Object
  14,                                     !- Outlet Port
  {d1d1a810-8fc2-4f0f-a4a8-f0cdec00996d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b344e527-fe70-45c8-af40-d29d47691fac}, !- Handle
  {25e49d38-8dd4-43ce-b90e-6443c28f7d3e}, !- Name
  {e632c57c-19bb-4390-bcaa-59ce80bf3a75}, !- Source Object
  3,                                      !- Outlet Port
  {d8ac3aa8-20b2-4adf-a7b3-68900ac6f6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c48de10-f3ef-4022-8846-5c2274358b43}, !- Handle
  {22c93205-0693-42b0-ae42-b0c1bc077fcc}, !- Name
  {8a1c376e-55a8-48dd-b135-b4adf5806a1a}, !- Source Object
  3,                                      !- Outlet Port
  {dadc9f6c-937b-4932-b842-e3552a8cd9fb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {381c3923-1093-4285-8c58-7d48326e47cc}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {73b4d977-d667-417f-93dc-d90f6b966333}, !- Inlet Port
  {cbe3968a-5a04-42c7-acb2-2409e654de4b}; !- Outlet Port

OS:Node,
  {eb081248-8853-4637-8d4c-df7d54eca1ec}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {871dbd67-479d-4618-8dd6-f2b033050a00}, !- Inlet Port
  {90951880-2d14-4ab9-8d08-51989e425729}; !- Outlet Port

OS:Node,
  {6ce38f78-6869-4643-a6b9-63f3c317f3c3}, !- Handle
  Pipe Adiabatic 20 Inlet Water Node,     !- Name
  {5d791091-259a-4e86-b6c2-c52f74c1e6da}, !- Inlet Port
  {a825122f-e328-4a8f-8f58-694a115fc6eb}; !- Outlet Port

OS:Connector:Mixer,
  {d7ea3dbd-15ce-45df-9e01-a5888d362aa9}, !- Handle
  Connector Mixer 10,                     !- Name
  {c2ce4dd1-c125-4323-a7b3-3b5005002e34}, !- Outlet Branch Name
  {6ba49053-823f-4a44-9da8-f4d292ea496f}, !- Inlet Branch Name 1
  {7c4d25cc-e6fb-4954-8943-501bef2d539d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b7e51a76-7579-42ee-890d-15622a4044c4}, !- Handle
  Connector Splitter 10,                  !- Name
  {988eb032-abba-4d6d-8add-f06407c3bfbe}, !- Inlet Branch Name
  {5d791091-259a-4e86-b6c2-c52f74c1e6da}, !- Outlet Branch Name 1
  {b00a49d4-98ca-4fba-98cb-712c7737428d}; !- Outlet Branch Name 2

OS:Connection,
  {73b4d977-d667-417f-93dc-d90f6b966333}, !- Handle
  {11885a84-639d-4caa-a7ac-e3ef88b07140}, !- Name
  {dadc9f6c-937b-4932-b842-e3552a8cd9fb}, !- Source Object
  17,                                     !- Outlet Port
  {381c3923-1093-4285-8c58-7d48326e47cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d791091-259a-4e86-b6c2-c52f74c1e6da}, !- Handle
  {1a64433b-702c-46ff-b69e-453bfec4a280}, !- Name
  {b7e51a76-7579-42ee-890d-15622a4044c4}, !- Source Object
  3,                                      !- Outlet Port
  {6ce38f78-6869-4643-a6b9-63f3c317f3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90951880-2d14-4ab9-8d08-51989e425729}, !- Handle
  {667aa844-7857-4868-9b45-3d83b5e7ada6}, !- Name
  {eb081248-8853-4637-8d4c-df7d54eca1ec}, !- Source Object
  3,                                      !- Outlet Port
  {dadc9f6c-937b-4932-b842-e3552a8cd9fb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e39f11db-c110-45c1-b867-1084085dd7a8}, !- Handle
  {dadc9f6c-937b-4932-b842-e3552a8cd9fb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5fd07008-305a-4124-9754-7878039e0767}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {8f5c8e0d-246d-449e-bee7-0e46c00ab17b}, !- Handle
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {eca4fa45-29cc-4147-bf56-df97b7e00439}, !- Handle
  Service Water Loop Temp - 140F 2,       !- Name
  {8f5c8e0d-246d-449e-bee7-0e46c00ab17b}, !- Schedule Type Limits Name
  {53fbdc36-1367-4dae-8390-dacbe8b9a28d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53fbdc36-1367-4dae-8390-dacbe8b9a28d}, !- Handle
  Service Water Loop Temp - 140F Default 2, !- Name
  {8f5c8e0d-246d-449e-bee7-0e46c00ab17b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {26a13e1d-1a91-41eb-991b-91ce0757133b}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {eca4fa45-29cc-4147-bf56-df97b7e00439}, !- Schedule Name
  {8a1c376e-55a8-48dd-b135-b4adf5806a1a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7fa7ddea-1463-422a-b3c5-85d0bedaa69e}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {04514ea9-7830-4ce1-8945-0a582ddbce6d}, !- Inlet Node Name
  {9e9acc03-9562-462f-8af9-214648a3d701}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ef431bfc-c561-439c-9837-508d17959e3d}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {9e9acc03-9562-462f-8af9-214648a3d701}, !- Inlet Port
  {c8922836-5e6d-416b-8e99-7a3c3c6ac657}; !- Outlet Port

OS:Connection,
  {04514ea9-7830-4ce1-8945-0a582ddbce6d}, !- Handle
  {438db762-3e6a-406c-953b-2277de958b17}, !- Name
  {d1d1a810-8fc2-4f0f-a4a8-f0cdec00996d}, !- Source Object
  3,                                      !- Outlet Port
  {7fa7ddea-1463-422a-b3c5-85d0bedaa69e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9acc03-9562-462f-8af9-214648a3d701}, !- Handle
  {6e9e4767-33fd-4c76-9cd7-02ba2e42d3e9}, !- Name
  {7fa7ddea-1463-422a-b3c5-85d0bedaa69e}, !- Source Object
  3,                                      !- Outlet Port
  {ef431bfc-c561-439c-9837-508d17959e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8922836-5e6d-416b-8e99-7a3c3c6ac657}, !- Handle
  {193e52b8-2270-4f8f-80e9-35f1a0de27b4}, !- Name
  {ef431bfc-c561-439c-9837-508d17959e3d}, !- Source Object
  3,                                      !- Outlet Port
  {e632c57c-19bb-4390-bcaa-59ce80bf3a75}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c9f0eb84-e80b-4a01-b189-0e68f78832aa}, !- Handle
  Temperature Schedule Type Limits 7,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {d05fe610-23c5-4eb4-8e56-77d3406d1250}, !- Handle
  732gal Electricity Water Heater - 732kBtu/hr, !- Name
  2.77091802434783,                       !- Tank Volume {m3}
  {eca4fa45-29cc-4147-bf56-df97b7e00439}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  214527.760016501,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c21f70ec-17ad-4a0b-a8c8-76a5c6f939a5}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e8e67f5a-6edf-458f-907d-fedc3b821270}, !- Use Side Inlet Node Name
  {9d49b068-bafa-4cf7-8adc-568c5f62993c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c21f70ec-17ad-4a0b-a8c8-76a5c6f939a5}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 2, !- Name
  {c9f0eb84-e80b-4a01-b189-0e68f78832aa}, !- Schedule Type Limits Name
  {278652f5-b746-4dab-b5ac-99b417de4251}; !- Default Day Schedule Name

OS:Schedule:Day,
  {278652f5-b746-4dab-b5ac-99b417de4251}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Name
  {c9f0eb84-e80b-4a01-b189-0e68f78832aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {a98cf221-b574-47b6-8c2a-21db1300b66a}, !- Handle
  732gal Electricity Water Heater - 732kBtu/hr Supply Outlet Water Node, !- Name
  {9d49b068-bafa-4cf7-8adc-568c5f62993c}, !- Inlet Port
  {69698590-a354-447b-a682-e7638d941b30}; !- Outlet Port

OS:Connection,
  {e8e67f5a-6edf-458f-907d-fedc3b821270}, !- Handle
  {d1b5be40-7485-4ca0-ad1b-ed990aeec74e}, !- Name
  {d8ac3aa8-20b2-4adf-a7b3-68900ac6f6d4}, !- Source Object
  3,                                      !- Outlet Port
  {d05fe610-23c5-4eb4-8e56-77d3406d1250}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9d49b068-bafa-4cf7-8adc-568c5f62993c}, !- Handle
  {11d2a3f9-577d-45de-a2e3-060c5ee87820}, !- Name
  {d05fe610-23c5-4eb4-8e56-77d3406d1250}, !- Source Object
  32,                                     !- Outlet Port
  {a98cf221-b574-47b6-8c2a-21db1300b66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69698590-a354-447b-a682-e7638d941b30}, !- Handle
  {5a29857b-2702-413f-bca1-72bee9883288}, !- Name
  {a98cf221-b574-47b6-8c2a-21db1300b66a}, !- Source Object
  3,                                      !- Outlet Port
  {b54b08d2-ad2c-49f7-8200-cb2ff3b8f4af}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {a5bc6599-d58f-4497-8d57-7ea598fca0ba}, !- Handle
  {d05fe610-23c5-4eb4-8e56-77d3406d1250}; !- Object Name

OS:Schedule:Ruleset,
  {9ae4be29-8f2a-4c6a-86e2-af54e6ead2ab}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {50fda982-1798-4230-bc86-c0537ce2b199}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50fda982-1798-4230-bc86-c0537ce2b199}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {0531dceb-91c4-4cfa-b6ef-5db6d29246b5}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  {3f82c984-2c75-4045-887f-d7c43b3e451c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f82c984-2c75-4045-887f-d7c43b3e451c}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e490c3ee-f420-48ad-861a-51d1c39ca37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {03e5d3ea-a604-4af4-a8ba-e2edddf7a576}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d2dff5c6-fcec-4e58-93d2-50f8156c312a}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {03e5d3ea-a604-4af4-a8ba-e2edddf7a576}; !- Layer 1

OS:Pipe:Indoor,
  {9d68e101-9637-45c0-b190-813f63f262fe}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Name
  {d2dff5c6-fcec-4e58-93d2-50f8156c312a}, !- Construction
  {cbe3968a-5a04-42c7-acb2-2409e654de4b}, !- Fluid Inlet Node
  {8e618a98-10bd-456d-97ca-35eb3b056056}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {9ae4be29-8f2a-4c6a-86e2-af54e6ead2ab}, !- Ambient Temperature Schedule
  {0531dceb-91c4-4cfa-b6ef-5db6d29246b5}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {82938ae8-3f86-4f70-9d1c-943977d4b815}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {8e618a98-10bd-456d-97ca-35eb3b056056}, !- Inlet Port
  {988eb032-abba-4d6d-8add-f06407c3bfbe}; !- Outlet Port

OS:Connection,
  {cbe3968a-5a04-42c7-acb2-2409e654de4b}, !- Handle
  {d59403ba-1638-490a-8a1a-50f3574e9577}, !- Name
  {381c3923-1093-4285-8c58-7d48326e47cc}, !- Source Object
  3,                                      !- Outlet Port
  {9d68e101-9637-45c0-b190-813f63f262fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e618a98-10bd-456d-97ca-35eb3b056056}, !- Handle
  {094ac76e-6e82-45e3-9cda-0c7aa14c841e}, !- Name
  {9d68e101-9637-45c0-b190-813f63f262fe}, !- Source Object
  4,                                      !- Outlet Port
  {82938ae8-3f86-4f70-9d1c-943977d4b815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {988eb032-abba-4d6d-8add-f06407c3bfbe}, !- Handle
  {482bcaa0-a4ad-4918-9ea4-7d64957f50ac}, !- Name
  {82938ae8-3f86-4f70-9d1c-943977d4b815}, !- Source Object
  3,                                      !- Outlet Port
  {b7e51a76-7579-42ee-890d-15622a4044c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3902d517-6f1d-47aa-9166-bcdbe882d8b2}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {7e07d755-e9af-4e14-b886-74d49ef62676}, !- Inlet Node Name
  {718d11eb-1026-4a13-aa44-a98c2b1e5b23}; !- Outlet Node Name

OS:Node,
  {e9c44b87-c34e-4e89-acdf-69349accf55c}, !- Handle
  Pipe Adiabatic 19 Inlet Water Node,     !- Name
  {256fdddd-699e-4a5d-bbaf-6a4cc22e0984}, !- Inlet Port
  {7e07d755-e9af-4e14-b886-74d49ef62676}; !- Outlet Port

OS:Connection,
  {256fdddd-699e-4a5d-bbaf-6a4cc22e0984}, !- Handle
  {af2efe0b-29b7-4108-a267-a0f0a8d0d624}, !- Name
