
OS:Version,
  {6f448754-d47d-470f-922e-f03d93d000ca}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Facility,
  {78fb9f52-cf46-4919-a1f6-28b5c01fc9a1}; !- Handle

OS:Site,
  {87a0c5f1-7aca-48f4-b320-02e3f9e0dc4c}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8197487909843,                       !- Latitude {deg}
  -78.8497235380296,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {2bb785fa-85e3-4ef0-9458-0a64b2a988ff}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {cc921a4d-7e50-4763-a7d3-2daef3656e8c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {37f257f5-c1a0-424c-afc5-f95f213a5410}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {55dc32ee-c243-4666-904e-892f8d6a2d11}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {f6612db6-b146-445c-84d8-df1854a8ad49}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {a9a68c1e-f7ef-4328-b838-b36d1f045818}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {13afccd6-9386-4bfc-bac5-97fc3aa88e58}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {d8b14982-cb26-4b2b-9471-448652692ee3}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {16d6d636-0181-41f5-aae5-d3b18d88e02c}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  file:///C:/urbanopt-example-reopt-project/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {89b31a3d-9083-4158-a159-36de06612ebd}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {27313380-b12e-4391-94a9-878d66c5f7fc}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cbdadde0-40ea-489e-8fc2-f6c78f18595e}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {36d9a0c0-4ccc-4ad4-a841-407aecf8970a}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {5e94c8f7-afbd-4183-9b63-8bad304eecad}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {11ccda06-404a-4d2c-b705-b9cacc5d4f8e}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {510ba2c6-597e-4a94-a455-8265853c6279}, !- Handle
  LargeHotel Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Handle
  Clothing Schedule,                      !- Name
  {8b00ce83-f38c-4e99-bdfc-e66be3d5f84e}, !- Schedule Type Limits Name
  {4b726259-6473-40ad-a66a-e46601e650d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b726259-6473-40ad-a66a-e46601e650d8}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {8b00ce83-f38c-4e99-bdfc-e66be3d5f84e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96962fed-f033-4bd2-afe7-4f4c33fbb4bc}, !- Handle
  Schedule Rule 1,                        !- Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef230fa6-74d9-4add-a440-7779a44f122b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ef230fa6-74d9-4add-a440-7779a44f122b}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {8b00ce83-f38c-4e99-bdfc-e66be3d5f84e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8b00ce83-f38c-4e99-bdfc-e66be3d5f84e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Handle
  Air Velocity Schedule,                  !- Name
  {48dac359-cf72-4ea4-a855-ba4d8ed4c038}, !- Schedule Type Limits Name
  {6bd08a16-330c-40d4-9b6d-2a5d60f93a2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bd08a16-330c-40d4-9b6d-2a5d60f93a2e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {48dac359-cf72-4ea4-a855-ba4d8ed4c038}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {48dac359-cf72-4ea4-a855-ba4d8ed4c038}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Handle
  Work Efficiency Schedule,               !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {3acc3c72-eb4a-45ff-8c28-2f611f5c1084}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3acc3c72-eb4a-45ff-8c28-2f611f5c1084}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {f84496e7-255f-4c30-8f3c-a784cd0453b2}, !- Handle
  LargeHotel Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {c54c02dd-bfff-42fa-87e1-9899b254e7f6}, !- Handle
  {f84496e7-255f-4c30-8f3c-a784cd0453b2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {48b79354-5dbc-4d96-85e1-1201602cbaee}, !- Handle
  LargeHotel Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {92f02d80-c91d-4ef8-b3da-607ee4aa0277}, !- Handle
  LargeHotel Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0f0dc4f1-200e-4f6c-a4e5-4aae417c7a19}, !- Handle
  LargeHotel Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- People Activity Level Schedule Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Lighting Schedule Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0249cb18-dea1-478f-9155-d3a54bbfa9bc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Handle
  HotelLarge BLDG_OCC_SCH,                !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {3691142a-9675-4434-9c34-4611455faa28}, !- Default Day Schedule Name
  {78dad433-52ec-42ca-b445-82d7b59530d1}, !- Summer Design Day Schedule Name
  {1c3f47cd-4642-4125-8897-2c9cd2b4d83f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3691142a-9675-4434-9c34-4611455faa28}, !- Handle
  HotelLarge BLDG_OCC_SCH Default,        !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {8c1dbd87-16ae-4021-aff5-560b402e8e40}, !- Handle
  Schedule Rule 2,                        !- Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5ddf72b-e0bf-4e67-b094-d4a74230b07e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5ddf72b-e0bf-4e67-b094-d4a74230b07e}, !- Handle
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7;                                    !- Value Until Time 7

OS:Schedule:Day,
  {78dad433-52ec-42ca-b445-82d7b59530d1}, !- Handle
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0c8000f-161a-4c9b-9ee7-1f1393bec9ec}, !- Handle
  Schedule Rule 3,                        !- Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3514c787-3e44-4d81-9cf9-69d5e760f548}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3514c787-3e44-4d81-9cf9-69d5e760f548}, !- Handle
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {1c3f47cd-4642-4125-8897-2c9cd2b4d83f}, !- Handle
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Handle
  HotelLarge ACTIVITY_SCH,                !- Name
  {4b65d8ef-5d12-42bd-b19d-c69ab4eb27e8}, !- Schedule Type Limits Name
  {c7b569bb-c9f1-4c38-bd29-eb674dd8b08f}, !- Default Day Schedule Name
  {42084ad7-68ae-4f5d-bda2-6b16c15ed181}, !- Summer Design Day Schedule Name
  {d722a778-1639-4039-8513-1ba6713a543c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7b569bb-c9f1-4c38-bd29-eb674dd8b08f}, !- Handle
  HotelLarge ACTIVITY_SCH Default,        !- Name
  {4b65d8ef-5d12-42bd-b19d-c69ab4eb27e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d722a778-1639-4039-8513-1ba6713a543c}, !- Handle
  HotelLarge ACTIVITY_SCH Winter Design Day, !- Name
  {4b65d8ef-5d12-42bd-b19d-c69ab4eb27e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {42084ad7-68ae-4f5d-bda2-6b16c15ed181}, !- Handle
  HotelLarge ACTIVITY_SCH Summer Design Day, !- Name
  {4b65d8ef-5d12-42bd-b19d-c69ab4eb27e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4b65d8ef-5d12-42bd-b19d-c69ab4eb27e8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {d221f4a8-8141-424f-94f0-58c4fab8d8ed}, !- Default Day Schedule Name
  {cc686f30-fe21-4a88-8f6a-b8c900fdbff6}, !- Summer Design Day Schedule Name
  {fcaf997c-5959-4671-b1a4-95af9c43cdf4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d221f4a8-8141-424f-94f0-58c4fab8d8ed}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {749e48be-782b-460b-a0ae-6bbdf8cd4d76}, !- Handle
  Schedule Rule 4,                        !- Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3e449913-e119-4e73-a5a6-3bbe667d51c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e449913-e119-4e73-a5a6-3bbe667d51c0}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {cc686f30-fe21-4a88-8f6a-b8c900fdbff6}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b7c47a0-4a51-4265-8f6e-d9eb6fe37cc5}, !- Handle
  Schedule Rule 5,                        !- Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6d79e69-b9d2-4bcd-b80c-65cfed3a7015}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6d79e69-b9d2-4bcd-b80c-65cfed3a7015}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {fcaf997c-5959-4671-b1a4-95af9c43cdf4}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Handle
  HotelLarge BLDG_EQUIP_SCH,              !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {06c59512-5c7b-494f-8882-4a6316bd03c2}, !- Default Day Schedule Name
  {a98b371f-2668-4e2d-aaa7-5e53a5e5332e}, !- Summer Design Day Schedule Name
  {0a158fab-6ba5-4370-8ad3-fb6aa810367e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06c59512-5c7b-494f-8882-4a6316bd03c2}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Default,      !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {755af964-194b-4f03-8a6c-2bbdfb7e4f25}, !- Handle
  Schedule Rule 6,                        !- Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13630691-4498-4303-8b1c-54db844d2013}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13630691-4498-4303-8b1c-54db844d2013}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4;                                    !- Value Until Time 10

OS:Schedule:Day,
  {a98b371f-2668-4e2d-aaa7-5e53a5e5332e}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0e4ac2e-daa2-498c-bcf7-d7977484109a}, !- Handle
  Schedule Rule 7,                        !- Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d97ecfa0-eefe-488c-a2a8-eb5f42341134}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d97ecfa0-eefe-488c-a2a8-eb5f42341134}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {0a158fab-6ba5-4370-8ad3-fb6aa810367e}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0249cb18-dea1-478f-9155-d3a54bbfa9bc}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH,        !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {9d1f7e11-1fca-45d3-8b7c-d466dbd0d9a0}, !- Default Day Schedule Name
  {65222725-e17e-4d59-9a24-3842addfffa8}, !- Summer Design Day Schedule Name
  {14988539-898c-479f-b510-35e9f252edce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d1f7e11-1fca-45d3-8b7c-d466dbd0d9a0}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {14988539-898c-479f-b510-35e9f252edce}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {65222725-e17e-4d59-9a24-3842addfffa8}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:People:Definition,
  {37f0a39d-cf43-41b5-9242-0d9af3cd2c2b}, !- Handle
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {3f508d65-6daa-4077-8408-552dce887e66}, !- Handle
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {3bc011bd-76e9-4163-9935-ec624dfe9e98}, !- Handle
  {3f508d65-6daa-4077-8408-552dce887e66}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d8dcc9b9-188d-468a-9e70-63e4d1da1360}, !- Handle
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:GasEquipment:Definition,
  {11039eb7-7957-498f-9fae-ad471068e3ec}, !- Handle
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {425bef22-06fb-4f21-907a-a246cbd461e3}, !- Handle
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fb4ede25-dc54-4146-9477-2b8ee9d51004}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- People Activity Level Schedule Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Lighting Schedule Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Electric Equipment Schedule Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0249cb18-dea1-478f-9155-d3a54bbfa9bc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {33609cbe-095f-46a8-9027-fec98481ebaf}, !- Handle
  LargeHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {2f93bd1e-512f-4010-88bb-9e70e4c04944}, !- Handle
  {33609cbe-095f-46a8-9027-fec98481ebaf}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {d70b225b-069f-4501-ba3d-b06da5070d01}, !- Handle
  LargeHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {26b2a74d-a9f9-404a-afc9-313a3ba64229}, !- Handle
  LargeHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- People Activity Level Schedule Name
  {9e0299df-1935-44f8-b158-3c279feefcff}, !- Lighting Schedule Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0249cb18-dea1-478f-9155-d3a54bbfa9bc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9e0299df-1935-44f8-b158-3c279feefcff}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {6edf99bb-4970-469f-ba75-2877ca84025b}, !- Default Day Schedule Name
  {2a210f54-7f3f-4938-9641-d1369a35aeda}, !- Summer Design Day Schedule Name
  {ad86a828-609d-4557-bc3a-f427dd7c0bde}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6edf99bb-4970-469f-ba75-2877ca84025b}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1626885,                              !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.108459,                               !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1626885,                              !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.216918,                               !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1626885,                              !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.108459,                               !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2711475,                              !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3796065,                              !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.433836,                               !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.325377,                               !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2711475,                              !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1626885;                              !- Value Until Time 12

OS:Schedule:Rule,
  {c732d3f9-a9fb-4528-a6d0-059d11256818}, !- Handle
  Schedule Rule 8,                        !- Name
  {9e0299df-1935-44f8-b158-3c279feefcff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58cbb69c-df1a-4644-9826-6ca8cbdc382d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58cbb69c-df1a-4644-9826-6ca8cbdc382d}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Sat Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.108459,                               !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0542295,                              !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1626885,                              !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.216918,                               !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.13557375,                             !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.325377,                               !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3796065,                              !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.325377,                               !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1626885;                              !- Value Until Time 9

OS:Schedule:Day,
  {2a210f54-7f3f-4938-9641-d1369a35aeda}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {586de3eb-c705-4516-a06c-6f6037f198ce}, !- Handle
  Schedule Rule 9,                        !- Name
  {9e0299df-1935-44f8-b158-3c279feefcff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52b3a40d-7383-4291-a26a-fe823ee4226b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52b3a40d-7383-4291-a26a-fe823ee4226b}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.108459,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08134425,                             !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0542295,                              !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.108459,                               !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.216918,                               !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2711475,                              !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.216918,                               !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.208575,                               !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.13557375,                             !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.325377,                               !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.433836,                               !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4880655,                              !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.433836,                               !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.325377,                               !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1626885;                              !- Value Until Time 15

OS:Schedule:Day,
  {ad86a828-609d-4557-bc3a-f427dd7c0bde}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {fdd32816-59a2-45b7-88f5-afbd6f45aa0f}, !- Handle
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {31a74425-88c0-4558-9578-172cc1ff94b9}, !- Handle
  {fdd32816-59a2-45b7-88f5-afbd6f45aa0f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {edb26208-96bf-43d2-8ecf-603ab3f4bfcd}, !- Handle
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {e8758e2a-1409-4c7c-8eba-b96aaf5f3a57}, !- Handle
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e950dd49-ee99-43b5-912d-c59e4ad53605}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- People Activity Level Schedule Name
  {003fe5e1-f9fa-4204-9335-7923e33ab9a8}, !- Lighting Schedule Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0249cb18-dea1-478f-9155-d3a54bbfa9bc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {003fe5e1-f9fa-4204-9335-7923e33ab9a8}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {0588b9f4-6af5-4265-97ba-1832f0095672}, !- Default Day Schedule Name
  {19614be3-47e2-4835-82b2-7dc9442053f1}, !- Summer Design Day Schedule Name
  {25f573fa-75f2-4317-b6eb-9a8a9741bb93}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0588b9f4-6af5-4265-97ba-1832f0095672}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.133494,                               !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.088996,                               !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.133494,                               !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.177992,                               !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17565,                                !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.133494,                               !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.088996,                               !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.22249,                                !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.311486,                               !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.355984,                               !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.266988,                               !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.22249,                                !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.133494;                               !- Value Until Time 13

OS:Schedule:Rule,
  {4c70c99f-a0f8-4c8e-9b8b-87f33968e88f}, !- Handle
  Schedule Rule 10,                       !- Name
  {003fe5e1-f9fa-4204-9335-7923e33ab9a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46de1691-7f0e-47af-a155-c58e9f87d800}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46de1691-7f0e-47af-a155-c58e9f87d800}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Sat Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.088996,                               !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.044498,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.133494,                               !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.177992,                               !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.133494,                               !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.111245,                               !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.266988,                               !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.311486,                               !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.266988,                               !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.133494;                               !- Value Until Time 10

OS:Schedule:Day,
  {19614be3-47e2-4835-82b2-7dc9442053f1}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42769196-85e1-4e1b-87a0-7b411fcf9c44}, !- Handle
  Schedule Rule 11,                       !- Name
  {003fe5e1-f9fa-4204-9335-7923e33ab9a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26734b8a-3411-4c6c-b3aa-bccf90b35989}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26734b8a-3411-4c6c-b3aa-bccf90b35989}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.088996,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.066747,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.044498,                               !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.088996,                               !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.177992,                               !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.22249,                                !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.177992,                               !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.111245,                               !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.266988,                               !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.355984,                               !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400482,                               !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.355984,                               !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.266988,                               !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.133494;                               !- Value Until Time 14

OS:Schedule:Day,
  {25f573fa-75f2-4317-b6eb-9a8a9741bb93}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {c51ff6ff-2fd6-48a2-b01c-676aa1556b72}, !- Handle
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {5c005b87-6054-406b-b3f1-267ae8b63d64}, !- Handle
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {a056a9ce-84c5-462d-a86e-245d51560cd3}, !- Handle
  {5c005b87-6054-406b-b3f1-267ae8b63d64}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8660f79e-eb39-4320-9e84-5bfe18bd1657}, !- Handle
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {bd08d0e6-a747-4381-a469-7148ffb26853}, !- Handle
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {18c504ba-189b-4aa6-85f0-545a94706c15}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- People Activity Level Schedule Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Lighting Schedule Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0249cb18-dea1-478f-9155-d3a54bbfa9bc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {07383ea6-ca97-4dff-879d-f75bf25fa872}, !- Handle
  LargeHotel Kitchen People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {ea37bf78-ceec-4c3b-a16a-8815fe4a5ada}, !- Handle
  LargeHotel Kitchen Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {83cabbb1-8043-415f-8f7d-352d3d116cb6}, !- Handle
  {ea37bf78-ceec-4c3b-a16a-8815fe4a5ada}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {cdaf1936-1d57-40f8-812b-a3bc3987961d}, !- Handle
  LargeHotel Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.056571668699,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:GasEquipment:Definition,
  {b66cfa55-614e-47d5-82e6-5506438d6132}, !- Handle
  LargeHotel Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2419.57110146336,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {f59a9849-89f6-42b5-99f4-85b4616c50d9}, !- Handle
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7b4a3662-d7fc-4c63-bbe3-6d435605ef20}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- People Activity Level Schedule Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Lighting Schedule Name
  {4921c6ea-d498-4cab-a5c4-2769e6ca4442}, !- Electric Equipment Schedule Name
  {f68b119c-a36b-440f-bd3e-8986753537a6}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0249cb18-dea1-478f-9155-d3a54bbfa9bc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4921c6ea-d498-4cab-a5c4-2769e6ca4442}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {7bbfa90f-0755-43d2-8e9a-1f784b9b2dd5}, !- Default Day Schedule Name
  {d02422f8-559d-45b6-85c5-762da093fc97}, !- Summer Design Day Schedule Name
  {3a514091-093a-4dac-976e-0cf8628369a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7bbfa90f-0755-43d2-8e9a-1f784b9b2dd5}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {7b04880c-2195-4c45-82dc-573ad5f9017d}, !- Handle
  Schedule Rule 12,                       !- Name
  {4921c6ea-d498-4cab-a5c4-2769e6ca4442}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {824714cd-940e-47a7-afcc-c31068bf65c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {824714cd-940e-47a7-afcc-c31068bf65c4}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Day,
  {d02422f8-559d-45b6-85c5-762da093fc97}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3a514091-093a-4dac-976e-0cf8628369a6}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f68b119c-a36b-440f-bd3e-8986753537a6}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {bfcc7306-aadf-4a54-bc6c-7fb4d7c9a335}, !- Default Day Schedule Name
  {ec2257dc-b31e-4017-a742-436bf215d190}, !- Summer Design Day Schedule Name
  {d4dead17-76b9-4735-a558-e76b8835b746}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bfcc7306-aadf-4a54-bc6c-7fb4d7c9a335}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {d98c5826-a20a-4475-b33b-8ecf8deccff8}, !- Handle
  Schedule Rule 13,                       !- Name
  {f68b119c-a36b-440f-bd3e-8986753537a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc3c13fe-0a68-430e-8baf-7c7b6606b9e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc3c13fe-0a68-430e-8baf-7c7b6606b9e0}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {ec2257dc-b31e-4017-a742-436bf215d190}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d4dead17-76b9-4735-a558-e76b8835b746}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {a1795025-5ec3-4d93-98f6-fb768875e737}, !- Handle
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {8fb3a21f-c891-4cc4-9384-cae82e6988fb}, !- Handle
  {a1795025-5ec3-4d93-98f6-fb768875e737}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6c2e43c9-f1f5-4924-97ac-946abfc4f168}, !- Handle
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {e7fc45ed-1c0f-464b-91ee-160cbf9684af}, !- Handle
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ec596962-5e5e-4837-9070-c7feeeeb411a}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- People Activity Level Schedule Name
  {306b8173-5a89-40a3-86d2-bdd547394aa8}, !- Lighting Schedule Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0249cb18-dea1-478f-9155-d3a54bbfa9bc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {306b8173-5a89-40a3-86d2-bdd547394aa8}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {651bf2d5-5042-47cf-a76b-cae8d6572b3e}, !- Default Day Schedule Name
  {b52addf0-bdc4-4a6a-9637-18cdab359ed6}, !- Summer Design Day Schedule Name
  {9f115eda-43d9-4f2b-bf48-463556df1a78}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {651bf2d5-5042-47cf-a76b-cae8d6572b3e}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {59417924-7781-4760-bdbb-d2711eed3ac6}, !- Handle
  Schedule Rule 14,                       !- Name
  {306b8173-5a89-40a3-86d2-bdd547394aa8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9abf2ca8-b56e-4e62-ab71-bda2bcf94049}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9abf2ca8-b56e-4e62-ab71-bda2bcf94049}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Sat Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {b52addf0-bdc4-4a6a-9637-18cdab359ed6}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e790dd8b-7dfc-41d0-8717-c930d45c6f08}, !- Handle
  Schedule Rule 15,                       !- Name
  {306b8173-5a89-40a3-86d2-bdd547394aa8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf622399-056b-4fea-9da7-42cb0cb8becc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf622399-056b-4fea-9da7-42cb0cb8becc}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {9f115eda-43d9-4f2b-bf48-463556df1a78}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {7feb289c-2a87-4d4f-a242-d617ad601ca3}, !- Handle
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {9b0f1749-fb21-47e1-bd4c-716e69dad888}, !- Handle
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {48a08199-323f-4cde-9379-9a7b37f9023b}, !- Handle
  {9b0f1749-fb21-47e1-bd4c-716e69dad888}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b300abe0-0bee-4ce1-8921-bc91a6864323}, !- Handle
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {2acf3e6b-861a-4c92-b172-a0d190ce1657}, !- Handle
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {71dca89d-a827-402d-85ed-2489b6aaab12}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- People Activity Level Schedule Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Lighting Schedule Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0249cb18-dea1-478f-9155-d3a54bbfa9bc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {61c92a1b-f624-4949-8ca3-c9d602807a0d}, !- Handle
  LargeHotel Banquet People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {7212201c-cec2-44e4-9c40-72e2289f18ed}, !- Handle
  LargeHotel Banquet Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {7921e204-8774-488e-9c48-150c8ea02339}, !- Handle
  {7212201c-cec2-44e4-9c40-72e2289f18ed}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d8001d49-1dec-47a8-a838-60b75adf5d3b}, !- Handle
  LargeHotel Banquet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.823399535688,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {5f07f863-06a6-4898-a390-b17c5715a116}, !- Handle
  LargeHotel Banquet Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2f5d2fd5-5af7-4777-9cb7-c5417f9db05c}, !- Handle
  LargeHotel Banquet Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- People Activity Level Schedule Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Lighting Schedule Name
  {4921c6ea-d498-4cab-a5c4-2769e6ca4442}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0249cb18-dea1-478f-9155-d3a54bbfa9bc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2d9bdd0f-9a51-45fd-a456-5af66ee2b136}, !- Handle
  LargeHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {eacf19db-d65b-4b12-8a1c-04f2d6e43bae}, !- Handle
  LargeHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79515847920585,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {e22774d8-1be6-475f-b8f3-b0fe7919b795}, !- Handle
  {eacf19db-d65b-4b12-8a1c-04f2d6e43bae}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ed29569a-f6ba-429c-b997-5082616b2643}, !- Handle
  LargeHotel GuestRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {25523321-d434-498f-bac7-cbe6eb120263}, !- Handle
  LargeHotel GuestRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {344eab10-97a9-4db6-aa5d-b83bb5ae8409}, !- Handle
  LargeHotel GuestRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cc407a4b-6e4c-4147-8dfd-92fff4f64e14}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- People Activity Level Schedule Name
  {c9b9a18e-b057-4d74-917d-119e61c6c686}, !- Lighting Schedule Name
  {c66dff41-185c-4b99-85c7-077769f58797}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0249cb18-dea1-478f-9155-d3a54bbfa9bc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {cc407a4b-6e4c-4147-8dfd-92fff4f64e14}, !- Handle
  HotelLarge GuestRoom_Occ_Sch,           !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {ec30739a-671e-4b86-9203-9fe06af07c02}, !- Default Day Schedule Name
  {e5a405b2-b2a8-40f3-90a9-31a28f7d7257}, !- Summer Design Day Schedule Name
  {52d53043-3d56-4b92-bac1-5216c5746a19}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec30739a-671e-4b86-9203-9fe06af07c02}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default,   !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.34,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5;                                    !- Value Until Time 8

OS:Schedule:Day,
  {e5a405b2-b2a8-40f3-90a9-31a28f7d7257}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e4aef8b-c886-4a9c-965d-cc4217dcb068}, !- Handle
  Schedule Rule 16,                       !- Name
  {cc407a4b-6e4c-4147-8dfd-92fff4f64e14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a67f1243-7198-4223-9957-4a43f9aff440}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a67f1243-7198-4223-9957-4a43f9aff440}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Day,
  {52d53043-3d56-4b92-bac1-5216c5746a19}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9b9a18e-b057-4d74-917d-119e61c6c686}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {83d904e6-edf6-4519-9b5d-31f675173e17}, !- Default Day Schedule Name
  {5ddf3761-1f49-4f7d-8581-e6fc2dc01152}, !- Summer Design Day Schedule Name
  {142e3d99-c92b-4e9d-aadc-a4c84d18d4e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83d904e6-edf6-4519-9b5d-31f675173e17}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.45,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.186667,                               !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.062121,                               !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0825,                                 !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.68,                                   !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.68,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33;                                   !- Value Until Time 12

OS:Schedule:Day,
  {5ddf3761-1f49-4f7d-8581-e6fc2dc01152}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6fd4f000-6114-4b83-aa34-c13393a042be}, !- Handle
  Schedule Rule 17,                       !- Name
  {c9b9a18e-b057-4d74-917d-119e61c6c686}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7613bf03-0309-4c46-b324-ae938b7e061a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7613bf03-0309-4c46-b324-ae938b7e061a}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.064,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.07,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.54,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.71,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.71,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.54,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26;                                   !- Value Until Time 16

OS:Schedule:Day,
  {142e3d99-c92b-4e9d-aadc-a4c84d18d4e2}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c66dff41-185c-4b99-85c7-077769f58797}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva,      !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {35207a4b-341c-42f1-a9e2-1e27c1e8e117}, !- Default Day Schedule Name
  {e85f7b26-ae5c-4ea4-841e-00893dad4ce6}, !- Summer Design Day Schedule Name
  {1b2f0ebc-97ac-4828-92dc-9695102fb388}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35207a4b-341c-42f1-a9e2-1e27c1e8e117}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva Default, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.62,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.62,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.13,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.17;                                   !- Value Until Time 14

OS:Schedule:Day,
  {e85f7b26-ae5c-4ea4-841e-00893dad4ce6}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebc06468-1b57-44de-a6ce-2ab72ebabe3e}, !- Handle
  Schedule Rule 18,                       !- Name
  {c66dff41-185c-4b99-85c7-077769f58797}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8241e60-8784-4664-b3cf-2c7648ba4a3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8241e60-8784-4664-b3cf-2c7648ba4a3e}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.12,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.48,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.46,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.17;                                   !- Value Until Time 12

OS:Schedule:Day,
  {1b2f0ebc-97ac-4828-92dc-9695102fb388}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {f763d3bb-1011-4cfd-944b-aece85c56c73}, !- Handle
  Res 90.1-2013 - LrgHotel - ASHRAE 169-2013-6A, !- Name
  {ca047e5c-198c-47aa-ad44-a6afbbdf0796}, !- Default Exterior Surface Constructions Name
  {f6d39006-f0b7-4d6d-854b-25ccd0ba6bf7}, !- Default Interior Surface Constructions Name
  {ced59df3-85d5-4c91-bab6-c47ffd4545ed}, !- Default Ground Contact Surface Constructions Name
  {f624be47-0f35-4ac0-9864-764e3abcb9c1}, !- Default Exterior SubSurface Constructions Name
  {1e518598-e318-410e-958f-a74e81dda8af}, !- Default Interior SubSurface Constructions Name
  {39eae2a8-1cf9-48dc-9162-471110eab38d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ca047e5c-198c-47aa-ad44-a6afbbdf0796}, !- Handle
  Default Surface Constructions 1,        !- Name
  {c9149076-8bc1-46b2-a37e-595e5d43289c}, !- Floor Construction Name
  {509a0999-d763-434d-9dbf-c21bae9648e0}, !- Wall Construction Name
  {89b22e5c-10bf-4ac9-ac20-8e44a1b519ff}; !- Roof Ceiling Construction Name

OS:Construction,
  {c9149076-8bc1-46b2-a37e-595e5d43289c}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {c1533fbf-83d6-45aa-a6e9-a15f1b586c7f}, !- Layer 1
  {74d03452-ade2-4ca2-97c2-2bc7f1387345}, !- Layer 2
  {af247ee6-ea06-4298-9d9a-1eec7044dfdb}; !- Layer 3

OS:StandardsInformation:Construction,
  {98920d6a-c934-4923-b88c-2c89b7b1ef0c}, !- Handle
  {c9149076-8bc1-46b2-a37e-595e5d43289c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c1533fbf-83d6-45aa-a6e9-a15f1b586c7f}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {74d03452-ade2-4ca2-97c2-2bc7f1387345}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {af247ee6-ea06-4298-9d9a-1eec7044dfdb}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {509a0999-d763-434d-9dbf-c21bae9648e0}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  ,                                       !- Surface Rendering Name
  {1f313d45-0efa-4cdc-8349-3cbff6d818e2}, !- Layer 1
  {05cf579c-6262-4bba-a191-f186a4cc8235}, !- Layer 2
  {b5f90245-ee5a-4468-bb56-8b2159e0f9f6}, !- Layer 3
  {c28a8893-8da1-45ce-a186-fc656ee89ece}; !- Layer 4

OS:StandardsInformation:Construction,
  {93d532e3-a99f-4809-9a60-5faacf2ab1f7}, !- Handle
  {509a0999-d763-434d-9dbf-c21bae9648e0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {1f313d45-0efa-4cdc-8349-3cbff6d818e2}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {05cf579c-6262-4bba-a191-f186a4cc8235}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b5f90245-ee5a-4468-bb56-8b2159e0f9f6}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c28a8893-8da1-45ce-a186-fc656ee89ece}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {89b22e5c-10bf-4ac9-ac20-8e44a1b519ff}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {9c9b9fe4-0f6e-407c-b19c-07f8aa14d781}, !- Layer 1
  {44a93a7e-58e8-4c92-9973-a5a52bae7fb5}, !- Layer 2
  {e5d44cff-cfb6-490e-9352-d4bb8369a656}; !- Layer 3

OS:StandardsInformation:Construction,
  {817ebda3-de27-4d4c-b8aa-44d360a03e5f}, !- Handle
  {89b22e5c-10bf-4ac9-ac20-8e44a1b519ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {9c9b9fe4-0f6e-407c-b19c-07f8aa14d781}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {44a93a7e-58e8-4c92-9973-a5a52bae7fb5}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e5d44cff-cfb6-490e-9352-d4bb8369a656}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {f6d39006-f0b7-4d6d-854b-25ccd0ba6bf7}, !- Handle
  Default Surface Constructions 2,        !- Name
  {eb2f37cf-7441-41ae-842b-529d2ff36416}, !- Floor Construction Name
  {dc1c976b-fbfe-4096-b17a-9261c6d5ed38}, !- Wall Construction Name
  {0ee4088d-7df0-489e-9e33-3501f3d1f012}; !- Roof Ceiling Construction Name

OS:Construction,
  {eb2f37cf-7441-41ae-842b-529d2ff36416}, !- Handle
  LargeHotel Interior Floor,              !- Name
  ,                                       !- Surface Rendering Name
  {0703b0b5-c34f-4dfe-830d-bc0ada62a07c}, !- Layer 1
  {b5807e06-866c-447d-9dd4-6ac728543c58}, !- Layer 2
  {5a9c339d-4534-4101-9fb4-7b3f43fe5f83}; !- Layer 3

OS:StandardsInformation:Construction,
  {a40f7ac9-8d41-4d83-9e2b-2610228abdfa}, !- Handle
  {eb2f37cf-7441-41ae-842b-529d2ff36416}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {0703b0b5-c34f-4dfe-830d-bc0ada62a07c}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  Smooth,                                 !- Roughness
  2.88291958590105,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b5807e06-866c-447d-9dd4-6ac728543c58}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {5a9c339d-4534-4101-9fb4-7b3f43fe5f83}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {dc1c976b-fbfe-4096-b17a-9261c6d5ed38}, !- Handle
  LargeHotel Interior Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {506b4512-29fa-49cc-b913-2ae87b60e88f}, !- Layer 1
  {506b4512-29fa-49cc-b913-2ae87b60e88f}; !- Layer 2

OS:StandardsInformation:Construction,
  {5ad47002-8be2-43e4-91dc-0afdb6b96fd3}, !- Handle
  {dc1c976b-fbfe-4096-b17a-9261c6d5ed38}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {506b4512-29fa-49cc-b913-2ae87b60e88f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {0ee4088d-7df0-489e-9e33-3501f3d1f012}, !- Handle
  LargeHotel Interior Ceiling,            !- Name
  ,                                       !- Surface Rendering Name
  {5a9c339d-4534-4101-9fb4-7b3f43fe5f83}, !- Layer 1
  {b5807e06-866c-447d-9dd4-6ac728543c58}, !- Layer 2
  {0703b0b5-c34f-4dfe-830d-bc0ada62a07c}; !- Layer 3

OS:StandardsInformation:Construction,
  {8e4d1ec5-e6d3-4883-b57c-3bbf88c5ce3c}, !- Handle
  {0ee4088d-7df0-489e-9e33-3501f3d1f012}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ced59df3-85d5-4c91-bab6-c47ffd4545ed}, !- Handle
  Default Surface Constructions 3,        !- Name
  {8c420e47-8d31-49e7-9000-3543d9c3cc50}, !- Floor Construction Name
  {98645f23-7af6-4cbd-af84-9f6826baa9e0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {8c420e47-8d31-49e7-9000-3543d9c3cc50}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {c26a87ec-b40a-4bc5-97cf-f47abeb2a7ce}, !- Layer 1
  {af247ee6-ea06-4298-9d9a-1eec7044dfdb}; !- Layer 2

OS:StandardsInformation:Construction,
  {d35e6f90-2f4b-4598-b450-03ee1dd9eef4}, !- Handle
  {8c420e47-8d31-49e7-9000-3543d9c3cc50}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e89e6cac-a5c4-4c55-90e5-2eb67e822f0c}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c26a87ec-b40a-4bc5-97cf-f47abeb2a7ce}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {98645f23-7af6-4cbd-af84-9f6826baa9e0}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {8cb31dc6-4b9b-4a70-b063-2184164c4e92}; !- Layer 1

OS:StandardsInformation:Construction,
  {573d1f54-2396-45f8-92bd-beaa74b5ee0a}, !- Handle
  {98645f23-7af6-4cbd-af84-9f6826baa9e0}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {8cb31dc6-4b9b-4a70-b063-2184164c4e92}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {f624be47-0f35-4ac0-9864-764e3abcb9c1}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {28c2f3a1-58ad-4cda-961b-d16c1a629821}, !- Fixed Window Construction Name
  {28c2f3a1-58ad-4cda-961b-d16c1a629821}, !- Operable Window Construction Name
  {c55a9876-562c-44d3-987a-5abdd366699a}, !- Door Construction Name
  {9a499d82-2f79-4ed5-9d8d-94db66603432}, !- Glass Door Construction Name
  {99b47d0f-225a-4652-b5a9-c7b03dfdd9d1}, !- Overhead Door Construction Name
  {80563a44-a083-405e-b7f1-847495ac5343}, !- Skylight Construction Name
  {99202202-6914-4207-91bf-76c5473a778a}, !- Tubular Daylight Dome Construction Name
  {99202202-6914-4207-91bf-76c5473a778a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {28c2f3a1-58ad-4cda-961b-d16c1a629821}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {859f5cd1-5182-4135-a04f-f8de923c3f9c}, !- Layer 1
  {193f97c0-c5be-4bf4-b3cb-e6c53f63cc4a}, !- Layer 2
  {67027fda-1e36-47b5-af26-0de2feff9683}; !- Layer 3

OS:StandardsInformation:Construction,
  {c4e5a8b3-afbc-4214-b441-e68955e22c1a}, !- Handle
  {28c2f3a1-58ad-4cda-961b-d16c1a629821}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {859f5cd1-5182-4135-a04f-f8de923c3f9c}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {193f97c0-c5be-4bf4-b3cb-e6c53f63cc4a}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {67027fda-1e36-47b5-af26-0de2feff9683}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {c55a9876-562c-44d3-987a-5abdd366699a}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {5a292747-630f-470a-a0ca-25343e47d589}, !- Layer 1
  {e89e6cac-a5c4-4c55-90e5-2eb67e822f0c}; !- Layer 2

OS:StandardsInformation:Construction,
  {7abacd12-acbc-4879-9d79-e57d07660664}, !- Handle
  {c55a9876-562c-44d3-987a-5abdd366699a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5a292747-630f-470a-a0ca-25343e47d589}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9a499d82-2f79-4ed5-9d8d-94db66603432}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {6110fbdd-c24d-40bc-92d6-7943b0b3ddd2}, !- Layer 1
  {193f97c0-c5be-4bf4-b3cb-e6c53f63cc4a}, !- Layer 2
  {67027fda-1e36-47b5-af26-0de2feff9683}; !- Layer 3

OS:StandardsInformation:Construction,
  {5f2e6066-50f7-4584-80c0-6f79a63fb217}, !- Handle
  {9a499d82-2f79-4ed5-9d8d-94db66603432}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {6110fbdd-c24d-40bc-92d6-7943b0b3ddd2}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {99b47d0f-225a-4652-b5a9-c7b03dfdd9d1}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {ebf468e2-f43c-4929-8b30-4a612009734c}; !- Layer 1

OS:StandardsInformation:Construction,
  {964d0e80-e300-487c-9cb1-f2b9a3b2c8ef}, !- Handle
  {99b47d0f-225a-4652-b5a9-c7b03dfdd9d1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {ebf468e2-f43c-4929-8b30-4a612009734c}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {80563a44-a083-405e-b7f1-847495ac5343}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {681e0d38-5541-45ff-a17f-c7e7f42f82d5}, !- Layer 1
  {195614bd-bdc9-42ef-94d7-e742bd2b10fc}, !- Layer 2
  {6a7ce7be-fa74-443c-9440-fae1cea00579}; !- Layer 3

OS:StandardsInformation:Construction,
  {a7490fae-c089-4641-9c77-85a9a5330363}, !- Handle
  {80563a44-a083-405e-b7f1-847495ac5343}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {681e0d38-5541-45ff-a17f-c7e7f42f82d5}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {195614bd-bdc9-42ef-94d7-e742bd2b10fc}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {6a7ce7be-fa74-443c-9440-fae1cea00579}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {99202202-6914-4207-91bf-76c5473a778a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {5e00137f-eb66-49ba-8712-e4e9971ccde2}; !- Layer 1

OS:StandardsInformation:Construction,
  {30d4686a-94fe-41d9-8ad1-8cf99c4066da}, !- Handle
  {99202202-6914-4207-91bf-76c5473a778a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {5e00137f-eb66-49ba-8712-e4e9971ccde2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {1e518598-e318-410e-958f-a74e81dda8af}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {99202202-6914-4207-91bf-76c5473a778a}, !- Fixed Window Construction Name
  {99202202-6914-4207-91bf-76c5473a778a}, !- Operable Window Construction Name
  {1ac21537-7e7f-406c-811b-0ae474094bef}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1ac21537-7e7f-406c-811b-0ae474094bef}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f1bb22bf-e798-4c06-a72e-9b7cc394325e}; !- Layer 1

OS:StandardsInformation:Construction,
  {873fe981-1b28-4bc6-b93b-d60005ec6427}, !- Handle
  {1ac21537-7e7f-406c-811b-0ae474094bef}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f1bb22bf-e798-4c06-a72e-9b7cc394325e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {39eae2a8-1cf9-48dc-9162-471110eab38d}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {f1bb22bf-e798-4c06-a72e-9b7cc394325e}; !- Layer 1

OS:StandardsInformation:Construction,
  {5002560f-f1e5-4d1a-a3c4-4d6a68eba0da}, !- Handle
  {39eae2a8-1cf9-48dc-9162-471110eab38d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Handle
  Always On Discrete,                     !- Name
  {3762b5ce-4fd7-4ccd-a5d4-2c3c4d734bc0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {3762b5ce-4fd7-4ccd-a5d4-2c3c4d734bc0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {a5092166-82f4-438a-8c0a-01ce6a00ef93}, !- Handle
  LargeHotel Banquet A  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.11253756155975e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55d8b08c-ce70-46e0-a86d-db4f19ae1e65}, !- Handle
  LargeHotel Banquet A  - Story Mid Infiltration, !- Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118692399394417,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab236c93-7851-4a5e-9ecc-2661a98cb744}, !- Handle
  LargeHotel Banquet A end_a - Story Mid Infiltration, !- Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.77886398134152e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6005153c-a19f-4f88-98c3-db25eec45a9e}, !- Handle
  LargeHotel Banquet B end_a - Story Mid Infiltration, !- Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.88977035964208e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0bfb1694-21fc-4f26-9e34-6fc334515819}, !- Handle
  LargeHotel Banquet C  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.11253756155975e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea3b3aae-904f-45a8-8ac1-09e3ad009d28}, !- Handle
  LargeHotel Banquet C  - Story Mid Infiltration, !- Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118692399394417,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc5e4135-ff20-431b-9e1e-fdc1788c0492}, !- Handle
  LargeHotel Banquet C end_a - Story Mid Infiltration, !- Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.77886398134153e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c28ced3-b529-4882-ad75-6ec834ed89bd}, !- Handle
  LargeHotel Cafe A  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.89795395055587e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e9c4aa0-b6df-4b90-8283-4da155a32b4a}, !- Handle
  LargeHotel Cafe A end_a - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.77886398134152e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cad23e14-e36d-411a-a294-422289746bd1}, !- Handle
  LargeHotel Cafe B end_a - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.88977035964208e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eacc2103-1fd7-46fc-b477-950179a1354f}, !- Handle
  LargeHotel Cafe C  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.89795395055587e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c031efb7-2e87-40ba-a371-ee13c134f9da}, !- Handle
  LargeHotel Cafe C end_a - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.77886398134152e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {47e0fef6-525e-4ae6-bcfe-db670980907a}, !- Handle
  LargeHotel Corridor B end_a - Story Mid3 Infiltration, !- Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595501e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {741f2ea4-c7d8-4192-b8cf-1d418fba0a72}, !- Handle
  LargeHotel Corridor B end_a - Story Mid4 Infiltration, !- Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595501e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6faf792f-9680-4e50-bfe3-4ce9c5b19df2}, !- Handle
  LargeHotel Corridor B end_a - Story Mid5 Infiltration, !- Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595501e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6bb9c980-6429-4593-9f69-f25bf7aaa4bb}, !- Handle
  LargeHotel Corridor B end_a - Story Mid6 Infiltration, !- Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595501e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0049828d-ed3c-49dd-960b-dcb92b93eb1a}, !- Handle
  LargeHotel Corridor B end_a - Story Mid7 Infiltration, !- Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595501e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ad56a44-3b66-4f3b-9a42-bb4dfefb97be}, !- Handle
  LargeHotel Corridor B end_a - Story Mid8 Infiltration, !- Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595501e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12b60567-8a14-460c-8fbb-af30ad216919}, !- Handle
  LargeHotel Corridor B end_a - Story Top Infiltration, !- Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23669082159163e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5fd2d50c-5c37-4f49-9377-ff92f74eb48b}, !- Handle
  LargeHotel Corridor B end_b - Story Mid2 Infiltration, !- Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595501e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8047382f-c15a-47bb-ab1b-3b608ca135ba}, !- Handle
  LargeHotel Corridor B end_b - Story Mid3 Infiltration, !- Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595501e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de49a94c-c004-48cf-9023-57cdc1ff8513}, !- Handle
  LargeHotel Corridor B end_b - Story Mid4 Infiltration, !- Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595501e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5e87b209-5aba-4111-8c33-87c58ed4e25d}, !- Handle
  LargeHotel Corridor B end_b - Story Mid5 Infiltration, !- Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595501e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef4fbe7a-aa4b-418f-85ff-fb51aa3c7aed}, !- Handle
  LargeHotel Corridor B end_b - Story Mid6 Infiltration, !- Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595501e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e6701bc-4cf4-48ab-bedf-670a8e58ba87}, !- Handle
  LargeHotel Corridor B end_b - Story Mid7 Infiltration, !- Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595501e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2be1fc8d-6d3b-4ea4-8833-905d0db82541}, !- Handle
  LargeHotel Corridor B end_b - Story Mid8 Infiltration, !- Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595501e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d237a1aa-9902-46e4-bd05-afba5ce52243}, !- Handle
  LargeHotel Corridor B end_b - Story Top Infiltration, !- Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23669082159163e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {826fbd9c-b16a-48cd-9dee-70cf8061bfcc}, !- Handle
  LargeHotel GuestRoom A  - Story Mid2 Infiltration, !- Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.19821837765645e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6cba759-2fd6-4e98-844b-8cfaa8d2282a}, !- Handle
  LargeHotel GuestRoom A  - Story Mid3 Infiltration, !- Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49d756e1-43c8-4aec-8709-2303df48f087}, !- Handle
  LargeHotel GuestRoom A  - Story Mid4 Infiltration, !- Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7018bd4b-791e-475d-bf27-c24d401b8bee}, !- Handle
  LargeHotel GuestRoom A  - Story Mid5 Infiltration, !- Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0dc909c-8411-4740-8464-394f3d71651f}, !- Handle
  LargeHotel GuestRoom A  - Story Mid6 Infiltration, !- Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a83ef3eb-c3e5-4a87-a15d-96acc8498343}, !- Handle
  LargeHotel GuestRoom A  - Story Mid7 Infiltration, !- Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f58c0dcd-5093-47cb-8316-918abc859d9c}, !- Handle
  LargeHotel GuestRoom A  - Story Mid8 Infiltration, !- Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cd92ed8-d55d-4121-9fe7-18ea1cc820b7}, !- Handle
  LargeHotel GuestRoom A  - Story Top Infiltration, !- Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.13381341088657e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e82ef208-3e23-436a-9de4-981095a97a8a}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid3 Infiltration, !- Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aacf3ac0-3e08-42cc-b408-c8fe03cc2cae}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid4 Infiltration, !- Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2913bd2-ec28-4b41-9c37-11c50807faa7}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid5 Infiltration, !- Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f8521a3-c4e7-416b-be3e-d89704b0c738}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid6 Infiltration, !- Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {650489b1-01d2-42c3-9657-c9aa14bc7e00}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid7 Infiltration, !- Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a384338-e096-493a-9eea-a9356b07c3b1}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid8 Infiltration, !- Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4cd97605-8a23-48d9-a2ff-6c5d3e30ec97}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top Infiltration, !- Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.89379570768661e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95fdd7f2-b516-4d65-9191-9a7017c8a986}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid2 Infiltration, !- Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16256085-9bce-4bcb-85df-a792fac7b83b}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid3 Infiltration, !- Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6853356-c8e1-4873-ad3a-637d1f7cc12f}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid4 Infiltration, !- Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75acdabd-ee94-4f3a-b335-69b3d4ee8a79}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid5 Infiltration, !- Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0871dbe0-4800-4860-95f4-9a67db66d73b}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid6 Infiltration, !- Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {258f56ab-f55d-4793-ad37-d37c95dc2749}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid7 Infiltration, !- Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {638a7db3-34b1-4c43-a5e1-503fb5943770}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid8 Infiltration, !- Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c14b6bb5-feab-424b-aa6f-bd3013f52778}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top Infiltration, !- Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.89379570768661e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {298f78b8-c7df-420a-a902-a64f119ed423}, !- Handle
  LargeHotel GuestRoom C  - Story Mid2 Infiltration, !- Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.19821837765645e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d5c48a5-fe34-4ad3-8f18-02fd15697b90}, !- Handle
  LargeHotel GuestRoom C  - Story Mid3 Infiltration, !- Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2f9af36-44e1-4f48-bd93-353381a8fe90}, !- Handle
  LargeHotel GuestRoom C  - Story Mid4 Infiltration, !- Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f410b92f-9c32-49b3-b155-f874e2206187}, !- Handle
  LargeHotel GuestRoom C  - Story Mid5 Infiltration, !- Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ad1a526-d55f-4b9b-bec9-b32d9f960243}, !- Handle
  LargeHotel GuestRoom C  - Story Mid6 Infiltration, !- Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5808747-b065-4fd9-a392-7b8f3700aa17}, !- Handle
  LargeHotel GuestRoom C  - Story Mid7 Infiltration, !- Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {546382ae-bf24-4040-bb0f-43bdb1058a6b}, !- Handle
  LargeHotel GuestRoom C  - Story Mid8 Infiltration, !- Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd26e834-808e-4ccc-8a76-3d985fc82d26}, !- Handle
  LargeHotel GuestRoom C  - Story Top Infiltration, !- Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.13381341088658e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da26ed7f-d108-401c-8255-d3866811a49c}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid3 Infiltration, !- Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c071757f-7dff-4f9b-9fe3-5d4e5ae7e815}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid4 Infiltration, !- Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de74dfb9-41c3-48b2-b4be-9b230da84d3e}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid5 Infiltration, !- Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4188bae8-d694-4ed6-93eb-b0b627ca5b86}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid6 Infiltration, !- Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35632574-0b6b-4f0c-8858-31d3fe9d19e2}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid7 Infiltration, !- Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e01c9ef5-187f-4578-98ff-9bb53dffffde}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid8 Infiltration, !- Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {345cd9a2-dfd7-496c-9b6c-72d0ac759da5}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top Infiltration, !- Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.89379570768661e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b341fb4-080c-400c-aefb-f76cb5cd035f}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid2 Infiltration, !- Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e616f770-14dc-47f8-b1dc-1491cc637487}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid3 Infiltration, !- Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22c04a91-7865-4d3f-a002-a012c977375d}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid4 Infiltration, !- Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8b5732a-31a5-4ece-8626-7c5332a89bd1}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid5 Infiltration, !- Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c01c61b-abd9-478e-9e12-b4a40c1d26d1}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid6 Infiltration, !- Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b204196-9405-4a66-86ed-2284a2864cb8}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid7 Infiltration, !- Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cdef1b95-acfd-459a-9b5b-7cb1a24322cc}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid8 Infiltration, !- Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.52925479818505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac0ce812-ccca-4ef5-b94e-14b06c5305a8}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top Infiltration, !- Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.89379570768661e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a4b375d-1dd5-4e88-86b2-b10aae36bbd3}, !- Handle
  LargeHotel Kitchen A  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.62441036537124e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ec0a1c2-5933-4611-8146-43ec515293b7}, !- Handle
  LargeHotel Kitchen C  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.62441036537124e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e86ed7e-5724-44e3-ba2b-e6aedf247f7a}, !- Handle
  LargeHotel Laundry A  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.98993752978699e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b069b13a-940f-467e-950e-1144c6b92d3c}, !- Handle
  LargeHotel Laundry C  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.98993752978699e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6f61814-01db-4023-92ed-79f544eb3c86}, !- Handle
  LargeHotel Lobby A  - Story Mid Infiltration, !- Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000101619312182332,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d031284-32ee-48f3-97fe-09be5f352420}, !- Handle
  LargeHotel Lobby A  - Story Mid2 Infiltration, !- Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000213113493199092,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbcf1005-e3e6-4b53-8bee-fec43acfc864}, !- Handle
  LargeHotel Lobby A end_a - Story Mid2 Infiltration, !- Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.77886398134152e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {878a942d-1261-4f99-be2f-94de99e9b839}, !- Handle
  LargeHotel Lobby A end_b - Story Mid Infiltration, !- Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.77886398134152e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b6e7107-11c4-42d2-a977-2f7a897b158a}, !- Handle
  LargeHotel Lobby B end_a - Story Mid2 Infiltration, !- Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.88977035964207e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed219397-6fbd-449c-831f-abd48fbb2025}, !- Handle
  LargeHotel Lobby B end_b - Story Mid Infiltration, !- Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.88977035964208e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e69ba82b-feb8-40e6-83c9-2b1788d77100}, !- Handle
  LargeHotel Lobby C  - Story Mid Infiltration, !- Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000101619312182332,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2383b0c6-8577-4fd4-a5e8-89e0fdb5176d}, !- Handle
  LargeHotel Lobby C  - Story Mid2 Infiltration, !- Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000213113493199092,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e57cc89-6e42-44af-96b2-c6325a4991f4}, !- Handle
  LargeHotel Lobby C end_a - Story Mid2 Infiltration, !- Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.77886398134152e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de10828b-0f16-4a5c-b5e9-8d7a9b8c75cd}, !- Handle
  LargeHotel Lobby C end_b - Story Mid Infiltration, !- Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.77886398134153e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49d55c26-be11-4586-9bf2-612d3de576df}, !- Handle
  LargeHotel Mechanical A  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.29232078931637e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0cb0781b-bcce-4f17-bc6f-e6d5c221a4bc}, !- Handle
  LargeHotel Mechanical A end_b - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.77886398134152e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eaf2c9f2-3902-44e7-a40c-d4831589fa54}, !- Handle
  LargeHotel Mechanical B end_b - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.88977035964208e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60f5bf40-56a4-478e-a671-96ab509ecb19}, !- Handle
  LargeHotel Mechanical C  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.29232078931637e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cff1eb32-88a2-48e9-87dd-bdd94c0ef028}, !- Handle
  LargeHotel Mechanical C end_b - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.77886398134152e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed9d0c0c-b825-4ad3-96a4-49ff1aa7a61a}, !- Handle
  LargeHotel Retail A  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.69147831612659e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13ac17f4-fe2c-4933-90d2-476376ca29b9}, !- Handle
  LargeHotel Retail C  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.69147831612659e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c30381b6-1131-4aa3-88db-ecc7e4fee0da}, !- Handle
  LargeHotel Storage A  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.42253264495807e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6624442f-932f-489a-8c81-c59afd6bf511}, !- Handle
  LargeHotel Storage C  - Story Ground Infiltration, !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.42253264495807e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {5355602e-987a-419d-9714-c5afe81bc72b}, !- Handle
  20.14,                                  !- January Ground Temperature {C}
  20.06,                                  !- February Ground Temperature {C}
  20.11,                                  !- March Ground Temperature {C}
  20.22,                                  !- April Ground Temperature {C}
  20.33,                                  !- May Ground Temperature {C}
  20.46,                                  !- June Ground Temperature {C}
  20.58,                                  !- July Ground Temperature {C}
  20.63,                                  !- August Ground Temperature {C}
  20.64,                                  !- September Ground Temperature {C}
  20.54,                                  !- October Ground Temperature {C}
  20.44,                                  !- November Ground Temperature {C}
  20.26;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {1a71d941-5390-4842-ab5c-5fb1e018d336}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {df62418b-6ac2-460c-a3a5-d33be0f236aa}, !- Default Day Schedule Name
  {a8ac5a13-c9d9-4beb-a31d-af1a7739136d}, !- Summer Design Day Schedule Name
  {1a5d4d8b-2c91-4018-b773-cfa8017fd4d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df62418b-6ac2-460c-a3a5-d33be0f236aa}, !- Handle
  114 space(s) Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.107155323289923,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.160350776380776,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.107155323289923,                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0531954530908531,                     !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.107155323289922,                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.107155323289923,                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0539598701990703,                     !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0531954530908526,                     !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:AdditionalProperties,
  {771eb04b-dc3e-48c8-8203-5afc17a8024f}, !- Handle
  {1a71d941-5390-4842-ab5c-5fb1e018d336}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4067.7809627907145,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  114,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:36:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:36:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1a5d4d8b-2c91-4018-b773-cfa8017fd4d2}, !- Handle
  114 space(s) Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8ac5a13-c9d9-4beb-a31d-af1a7739136d}, !- Handle
  114 space(s) Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5faa18f4-5a21-4548-88e0-9c6a5af449e2}, !- Handle
  114 space(s) Occ Sch Saturday Rule,     !- Name
  {1a71d941-5390-4842-ab5c-5fb1e018d336}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85a739fd-48b7-4be3-9bdf-164b233ac1ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85a739fd-48b7-4be3-9bdf-164b233ac1ef}, !- Handle
  114 space(s) Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.107155323289923,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.10791974039814,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.106390906181706,                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.106390906181706,                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0486089504415502,                     !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0229325132465118,                     !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0363782767100776,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {7c695138-5081-4650-897a-8c3f34ec1e61}, !- Handle
  114 space(s) Occ Sch Sunday Rule,       !- Name
  {1a71d941-5390-4842-ab5c-5fb1e018d336}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2416ef5c-0193-4176-bf1a-02600fe1b202}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2416ef5c-0193-4176-bf1a-02600fe1b202}, !- Handle
  114 space(s) Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0114662566232559,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0122306737314731,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0956890666666664,                     !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0107018395150393,                     !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0956890666666665,                     !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0478445333333335,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0478445333333335,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0585463728483722,                     !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.000764417108217183,                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.118621579913178,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.084222810043411,                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Ruleset,
  {dc016795-5e43-4b94-8ff8-9b627fd1afa3}, !- Handle
  Elevator Schedule 1,                    !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {b85dd6c4-1928-4c99-b85b-17a3ac43a1c8}, !- Default Day Schedule Name
  {d8956588-c558-4364-95df-9358c77f98e1}, !- Summer Design Day Schedule Name
  {43dc13fc-09d7-429f-bf72-61704791ba6f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a16d99a0-abbf-436a-9d27-d1b563a57021}, !- Handle
  {dc016795-5e43-4b94-8ff8-9b627fd1afa3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4067.7809627907145,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  114,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:36:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:36:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b85dd6c4-1928-4c99-b85b-17a3ac43a1c8}, !- Handle
  114 space(s) Occ Sch Default 1,         !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.107155323289923,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.160350776380776,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.107155323289923,                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0531954530908531,                     !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.107155323289922,                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.107155323289923,                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0539598701990703,                     !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0531954530908526,                     !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {d8956588-c558-4364-95df-9358c77f98e1}, !- Handle
  114 space(s) Occ Sch Summer Design Day 1, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43dc13fc-09d7-429f-bf72-61704791ba6f}, !- Handle
  114 space(s) Occ Sch Winter Design Day 1, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c29a9661-b3a4-412c-8585-bef0bd91046f}, !- Handle
  114 space(s) Occ Sch Sunday Rule 1,     !- Name
  {dc016795-5e43-4b94-8ff8-9b627fd1afa3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a873a50-fe66-48ca-bbc2-b1025b759fa3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a873a50-fe66-48ca-bbc2-b1025b759fa3}, !- Handle
  114 space(s) Occ Sch Sunday 1,          !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0114662566232559,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0122306737314731,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0956890666666664,                     !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0107018395150393,                     !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0956890666666665,                     !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0478445333333335,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0478445333333335,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0585463728483722,                     !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.000764417108217183,                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.118621579913178,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.084222810043411,                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Rule,
  {73ca49f6-7c0d-465a-b43c-eef2778267ca}, !- Handle
  114 space(s) Occ Sch Saturday Rule 1,   !- Name
  {dc016795-5e43-4b94-8ff8-9b627fd1afa3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b479779-88f7-4435-9b4f-f270814049fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b479779-88f7-4435-9b4f-f270814049fa}, !- Handle
  114 space(s) Occ Sch Saturday 1,        !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.107155323289923,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.10791974039814,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.106390906181706,                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.106390906181706,                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0486089504415502,                     !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0229325132465118,                     !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0363782767100776,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Ruleset,
  {e4aad524-810a-4e9b-9872-137fb618bc8b}, !- Handle
  Elevator Schedule 2,                    !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {be9f6ab5-a079-4821-9b30-116e186dd7a9}, !- Default Day Schedule Name
  {0de65042-a49d-4dd4-b720-4fa73046f3be}, !- Summer Design Day Schedule Name
  {34e941ad-2dfa-40ba-9760-33402b869af9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {13eb00b2-cfbf-4224-aaca-69da4e535242}, !- Handle
  {e4aad524-810a-4e9b-9872-137fb618bc8b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4067.7809627907145,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  114,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:36:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:36:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {be9f6ab5-a079-4821-9b30-116e186dd7a9}, !- Handle
  114 space(s) Occ Sch Default 2,         !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {0de65042-a49d-4dd4-b720-4fa73046f3be}, !- Handle
  114 space(s) Occ Sch Summer Design Day 2, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34e941ad-2dfa-40ba-9760-33402b869af9}, !- Handle
  114 space(s) Occ Sch Winter Design Day 2, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5bba4101-e897-417f-96f7-0f926256d13a}, !- Handle
  114 space(s) Occ Sch Sunday Rule 2,     !- Name
  {e4aad524-810a-4e9b-9872-137fb618bc8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79e818f0-b8ea-4eb7-94ef-4ff37ab9e436}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79e818f0-b8ea-4eb7-94ef-4ff37ab9e436}, !- Handle
  114 space(s) Occ Sch Sunday 2,          !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Rule,
  {affb39b7-d68b-4da0-a070-56f1c2ad4f20}, !- Handle
  114 space(s) Occ Sch Saturday Rule 2,   !- Name
  {e4aad524-810a-4e9b-9872-137fb618bc8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e99946bc-f59a-4f90-bb57-6b60c8b972ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e99946bc-f59a-4f90-bb57-6b60c8b972ff}, !- Handle
  114 space(s) Occ Sch Saturday 2,        !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Ruleset,
  {20a0e84b-4957-4d97-8fa4-27fc34d3d2b2}, !- Handle
  Elevator Schedule 3,                    !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {d34727d1-dee2-48ea-9d2f-8330529aad4c}, !- Default Day Schedule Name
  {a214750f-f48c-4da7-8ad9-1a75f2e94e77}, !- Summer Design Day Schedule Name
  {82615d2e-6c70-441d-88a8-f7285a63067c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {03163346-0566-4904-8b44-b159762e5172}, !- Handle
  {20a0e84b-4957-4d97-8fa4-27fc34d3d2b2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4067.7809627907145,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  114,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:36:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:36:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d34727d1-dee2-48ea-9d2f-8330529aad4c}, !- Handle
  114 space(s) Occ Sch Default 3,         !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {a214750f-f48c-4da7-8ad9-1a75f2e94e77}, !- Handle
  114 space(s) Occ Sch Summer Design Day 3, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82615d2e-6c70-441d-88a8-f7285a63067c}, !- Handle
  114 space(s) Occ Sch Winter Design Day 3, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5371c583-f8d9-4fa1-a395-dee4d01d3569}, !- Handle
  114 space(s) Occ Sch Sunday Rule 3,     !- Name
  {20a0e84b-4957-4d97-8fa4-27fc34d3d2b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6fd812bb-f98b-4034-8937-38932c9868d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fd812bb-f98b-4034-8937-38932c9868d5}, !- Handle
  114 space(s) Occ Sch Sunday 3,          !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Rule,
  {52f4c71f-a3ae-4e3f-8576-bba257167004}, !- Handle
  114 space(s) Occ Sch Saturday Rule 3,   !- Name
  {20a0e84b-4957-4d97-8fa4-27fc34d3d2b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4c5edaf-ff37-42e2-9471-6b1890212904}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4c5edaf-ff37-42e2-9471-6b1890212904}, !- Handle
  114 space(s) Occ Sch Saturday 3,        !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:ElectricEquipment:Definition,
  {ba1b7542-f3b5-4129-86dc-4332ce7dbc74}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20370,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {28cba569-1a33-4d08-b29a-771fe9fcfd8e}, !- Handle
  13 Elevator Lift Motors,                !- Name
  {20b6cf11-e3ec-4ddc-ba9c-d2eeb65da7e9}, !- Electric Equipment Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {dc016795-5e43-4b94-8ff8-9b627fd1afa3}, !- Schedule Name
  13,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4917f18e-a6ef-43cb-ab12-865f25f9c3a1}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f4764a34-dc53-445d-bf1f-dcddf736538d}, !- Handle
  13 Elevator Fans,                       !- Name
  {f44db3ec-e0ce-431d-8786-29c570045329}, !- Electric Equipment Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {20a0e84b-4957-4d97-8fa4-27fc34d3d2b2}, !- Schedule Name
  13,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dbd5ca7d-293d-4989-a767-087734911123}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0f888871-87f5-424b-8b03-ece0dc818c9d}, !- Handle
  13 Elevator Lights,                     !- Name
  {15750b3c-f303-49ea-a8fc-b60213b9279b}, !- Electric Equipment Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {e4aad524-810a-4e9b-9872-137fb618bc8b}, !- Schedule Name
  13,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {350f807e-9089-42b6-b1d7-5907e5ea753a}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {2c7c6dfe-62d1-46a9-b804-4f5c698107b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c7c6dfe-62d1-46a9-b804-4f5c698107b5}, !- Handle
  Schedule Day 29,                        !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {2712fcb1-1300-4f27-81c1-af1461468e25}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {ad6407d9-af0b-4639-b3b3-a61f08d2c123}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad6407d9-af0b-4639-b3b3-a61f08d2c123}, !- Handle
  Schedule Day 30,                        !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {72ca9c31-4e2c-447c-940d-cd482ea63074}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {336f9bc9-7a18-4ca7-870f-1f99fcbe6260}, !- Handle
  Parking Areas and Drives,               !- Name
  {72ca9c31-4e2c-447c-940d-cd482ea63074}, !- Exterior Lights Definition Name
  {2712fcb1-1300-4f27-81c1-af1461468e25}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  227288.631507181,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fec074d8-de2a-431b-bf90-34fdefc74102}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {128f6f18-1ac7-4cd9-a36d-d50b8da3b56c}, !- Handle
  Building Facades,                       !- Name
  {fec074d8-de2a-431b-bf90-34fdefc74102}, !- Exterior Lights Definition Name
  {350f807e-9089-42b6-b1d7-5907e5ea753a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  9605.6819786265,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c6a023fe-4fc1-489c-b8d7-22c253922c11}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {bdaf84db-a867-4ddf-8bf8-e098bbbce494}, !- Handle
  Main Entries,                           !- Name
  {c6a023fe-4fc1-489c-b8d7-22c253922c11}, !- Exterior Lights Definition Name
  {2712fcb1-1300-4f27-81c1-af1461468e25}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  50.5856000000002,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a83e105d-aabd-4032-8964-5b7d25cdfb63}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {1eaac413-58bb-4923-8b06-1a264377bd10}, !- Handle
  Other Doors,                            !- Name
  {a83e105d-aabd-4032-8964-5b7d25cdfb63}, !- Exterior Lights Definition Name
  {2712fcb1-1300-4f27-81c1-af1461468e25}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  28.7073280000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6cba2f97-122d-446f-936e-9048df1e31d7}, !- Handle
  Entry Canopies Def (W/ft^2),            !- Name
  0.4;                                    !- Design Level {W}

OS:Exterior:Lights,
  {cce5c6a1-7890-4314-a06e-e134a385b961}, !- Handle
  Entry Canopies,                         !- Name
  {6cba2f97-122d-446f-936e-9048df1e31d7}, !- Exterior Lights Definition Name
  {2712fcb1-1300-4f27-81c1-af1461468e25}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Entry Canopies;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8c8d382b-9ad8-4347-88a7-59567ee673a6}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {3762b5ce-4fd7-4ccd-a5d4-2c3c4d734bc0}, !- Schedule Type Limits Name
  {41eb2950-5b4d-4b1d-b054-66152473d429}, !- Default Day Schedule Name
  {35cc2eb5-bc66-4157-884d-b9716a527448}, !- Summer Design Day Schedule Name
  {558dca7e-d237-43e3-8d9e-734734d89be7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41eb2950-5b4d-4b1d-b054-66152473d429}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {3762b5ce-4fd7-4ccd-a5d4-2c3c4d734bc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {558dca7e-d237-43e3-8d9e-734734d89be7}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {3762b5ce-4fd7-4ccd-a5d4-2c3c4d734bc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {35cc2eb5-bc66-4157-884d-b9716a527448}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {3762b5ce-4fd7-4ccd-a5d4-2c3c4d734bc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {a5eb6653-9786-495a-87ba-b67d33dc04ce}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {325f8bbd-e934-4c1c-98a8-a53c5c3bb5e9}, !- Default Day Schedule Name
  {1e48e3b1-30e6-4f67-8e7a-6cc6e5cbadff}, !- Summer Design Day Schedule Name
  {2aff6296-f51e-41a4-b401-6f0475eaeb99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {325f8bbd-e934-4c1c-98a8-a53c5c3bb5e9}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {2aff6296-f51e-41a4-b401-6f0475eaeb99}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {1e48e3b1-30e6-4f67-8e7a-6cc6e5cbadff}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {13c94746-4b4c-412d-9568-210c4f7a78bb}, !- Handle
  Schedule Rule 19,                       !- Name
  {a5eb6653-9786-495a-87ba-b67d33dc04ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34a14f43-4785-469f-963c-4596c037b816}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34a14f43-4785-469f-963c-4596c037b816}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:WaterUse:Connections,
  {27525c64-226f-4f2e-bd7b-d2a03b6ab2b0}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 WUC 7.79gpm at 140F, !- Name
  {00d871a8-4d58-4888-9ce7-3d92fea38944}, !- Inlet Node Name
  {cc0c8424-6fe0-4266-9cd4-7141375eb0a0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9d0d1fa-e3c9-4ff7-bad8-22d915e3a312}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3315db5-e697-4d7c-8b9f-328ca484d185}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Service Water Use Def 7.79gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000491231839940729,                   !- Peak Flow Rate {m3/s}
  {2d94ed4b-708d-4080-9b9f-924f46339a22}, !- Target Temperature Schedule Name
  {a6ce8baa-d36d-4af7-b40c-39b7ee3a628b}, !- Sensible Fraction Schedule Name
  {bc4db654-4ec7-4c00-b1a7-7e7319da9f9e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a6ce8baa-d36d-4af7-b40c-39b7ee3a628b}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {8fc5a89d-7246-41a3-a1a5-b3d2929daa85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fc5a89d-7246-41a3-a1a5-b3d2929daa85}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc4db654-4ec7-4c00-b1a7-7e7319da9f9e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {6097890c-6927-48a7-a1f0-d5391f1e261e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6097890c-6927-48a7-a1f0-d5391f1e261e}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d94ed4b-708d-4080-9b9f-924f46339a22}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {ce5100c3-98a0-4437-b047-c8d41f60009c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce5100c3-98a0-4437-b047-c8d41f60009c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {c9d0d1fa-e3c9-4ff7-bad8-22d915e3a312}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Service Water Use 7.79gpm at 140F, !- Name
  {d3315db5-e697-4d7c-8b9f-328ca484d185}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a5eb6653-9786-495a-87ba-b67d33dc04ce}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0c85b173-e91a-4cc6-8bf2-b7c4c40841c7}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {821deab5-3a50-4520-b16e-a0de66976204}, !- Default Day Schedule Name
  {2f534cbf-772a-4d3f-803b-d96f500a1d56}, !- Summer Design Day Schedule Name
  {85c90a0f-893c-468b-bd1d-96fee828ae1b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {821deab5-3a50-4520-b16e-a0de66976204}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2;                                    !- Value Until Time 14

OS:Schedule:Day,
  {2f534cbf-772a-4d3f-803b-d96f500a1d56}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {f8cf97c2-581e-4025-a493-e9079f00b48a}, !- Handle
  Schedule Rule 20,                       !- Name
  {0c85b173-e91a-4cc6-8bf2-b7c4c40841c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7ce0aef-15a4-433d-be0e-906f2faa352f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7ce0aef-15a4-433d-be0e-906f2faa352f}, !- Handle
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {85c90a0f-893c-468b-bd1d-96fee828ae1b}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {a9ebed8f-afbc-42a6-8290-33d7ed38977d}, !- Handle
  Schedule Rule 21,                       !- Name
  {0c85b173-e91a-4cc6-8bf2-b7c4c40841c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da21d81d-3c7b-4d2b-8c9b-7f0019a3329b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da21d81d-3c7b-4d2b-8c9b-7f0019a3329b}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:WaterUse:Connections,
  {37231fa0-d9e7-49cd-ad6c-7284e460b536}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2013 WUC 4.17gpm at 180F, !- Name
  {8f977649-890f-4c5b-a185-64490f0cac62}, !- Inlet Node Name
  {8049581a-04f2-41c5-bcc4-93d1b7d8e832}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b7d9af76-8f9a-4c0d-93fd-445ccb34bf40}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {250f1892-b9e9-4867-be39-3e72ed57bb00}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2013 Service Water Use Def 4.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000262958590905375,                   !- Peak Flow Rate {m3/s}
  {3dae4a48-c0c1-43a3-b855-48422b5f1495}, !- Target Temperature Schedule Name
  {a6ce8baa-d36d-4af7-b40c-39b7ee3a628b}, !- Sensible Fraction Schedule Name
  {bc4db654-4ec7-4c00-b1a7-7e7319da9f9e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3dae4a48-c0c1-43a3-b855-48422b5f1495}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {56016243-1197-46b1-91fd-fcb2055aca22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56016243-1197-46b1-91fd-fcb2055aca22}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b7d9af76-8f9a-4c0d-93fd-445ccb34bf40}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2013 Service Water Use 4.17gpm at 180F, !- Name
  {250f1892-b9e9-4867-be39-3e72ed57bb00}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0c85b173-e91a-4cc6-8bf2-b7c4c40841c7}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a496e3cd-99f6-41e0-8292-d9bdc29822d4}, !- Handle
  LargeHotel Kitchen - 90.1-2013 WUC 2.78gpm at 140F, !- Name
  {9fd85bfd-fde6-4d5c-8fba-bf76bc926f78}, !- Inlet Node Name
  {76e4c04c-b034-4ae4-95df-786be0e2cef0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e0161070-d500-4fdf-9508-6ca8c8cda839}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c6a99f01-0193-4d73-9574-8dcd3ac52ec2}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Use Def 2.78gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.00017530572727025,                    !- Peak Flow Rate {m3/s}
  {e03c980c-e3ab-4921-9aae-d6fd00653e0c}, !- Target Temperature Schedule Name
  {a6ce8baa-d36d-4af7-b40c-39b7ee3a628b}, !- Sensible Fraction Schedule Name
  {bc4db654-4ec7-4c00-b1a7-7e7319da9f9e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e03c980c-e3ab-4921-9aae-d6fd00653e0c}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {650cd531-dca0-40a5-890f-406f799ac67b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {650cd531-dca0-40a5-890f-406f799ac67b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e0161070-d500-4fdf-9508-6ca8c8cda839}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Use 2.78gpm at 140F, !- Name
  {c6a99f01-0193-4d73-9574-8dcd3ac52ec2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0c85b173-e91a-4cc6-8bf2-b7c4c40841c7}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {776732ba-a1cc-4ae5-af52-79e9624b85ec}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {629239dd-826d-417b-b536-b7ed9f239162}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {470a1b51-c3e4-4a26-a5a3-6f87f5bdec4a}, !- Plant Side Inlet Node Name
  {9b778d5c-e317-4896-9daa-8131683709eb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d0c2212c-5f70-4ae7-834e-271a8de96541}, !- Demand Side Inlet Node Name
  {03eb8205-7571-4c63-8cf3-4eaf663fa49a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {92fa17f8-02e7-4133-a960-5adcfb5af80f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c07ea58f-dcf0-405e-bccc-ec07a82b7f53}, !- Demand Mixer Name
  {cbeed401-d15a-4572-814a-a41889120a89}, !- Demand Splitter Name
  {31c4f98d-0c60-4cae-a9dc-1cbd8597cf93}, !- Supply Mixer Name
  {7421b8c2-d8de-4750-832c-6d08701676b2}; !- Supply Splitter Name

OS:Node,
  {53a90af6-4849-4a7a-85d8-846701422774}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {470a1b51-c3e4-4a26-a5a3-6f87f5bdec4a}, !- Inlet Port
  {d13d2980-cbd1-4491-b045-bb70ee39c114}; !- Outlet Port

OS:Node,
  {629239dd-826d-417b-b536-b7ed9f239162}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {85bf639f-c0fc-4bbc-810c-351e7afdb591}, !- Inlet Port
  {9b778d5c-e317-4896-9daa-8131683709eb}; !- Outlet Port

OS:Node,
  {dcbe05a6-0143-468e-acd0-de8f65c9e6e3}, !- Handle
  263gal NaturalGas Water Heater - 263kBtu/hr Supply Inlet Water Node, !- Name
  {d109c55e-2684-4625-8807-84d7c3c0efa4}, !- Inlet Port
  {e449870d-6c3b-43ca-809e-0e8d03137a8a}; !- Outlet Port

OS:Connector:Mixer,
  {31c4f98d-0c60-4cae-a9dc-1cbd8597cf93}, !- Handle
  Connector Mixer 1,                      !- Name
  {204660ae-d9dc-4875-a2e0-c399115b89f0}, !- Outlet Branch Name
  {fd95aed2-ffc8-4190-a45d-66b288281e90}, !- Inlet Branch Name 1
  {5efffc04-7208-47e9-94f2-5e52fdb6377a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7421b8c2-d8de-4750-832c-6d08701676b2}, !- Handle
  Connector Splitter 1,                   !- Name
  {a7e2c687-213d-4c8c-bdd0-21735c17c5e0}, !- Inlet Branch Name
  {d109c55e-2684-4625-8807-84d7c3c0efa4}, !- Outlet Branch Name 1
  {f5b66b5b-15d6-4d66-9a35-08b595ace6fc}; !- Outlet Branch Name 2

OS:Connection,
  {470a1b51-c3e4-4a26-a5a3-6f87f5bdec4a}, !- Handle
  {63328496-241a-47a5-bbfe-7dcf8f9cbcbc}, !- Name
  {776732ba-a1cc-4ae5-af52-79e9624b85ec}, !- Source Object
  14,                                     !- Outlet Port
  {53a90af6-4849-4a7a-85d8-846701422774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d109c55e-2684-4625-8807-84d7c3c0efa4}, !- Handle
  {7981170d-db89-42a0-9853-5bd6942f64d7}, !- Name
  {7421b8c2-d8de-4750-832c-6d08701676b2}, !- Source Object
  3,                                      !- Outlet Port
  {dcbe05a6-0143-468e-acd0-de8f65c9e6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b778d5c-e317-4896-9daa-8131683709eb}, !- Handle
  {a290b0d9-0c50-4c58-aeb8-81517c4d145c}, !- Name
  {629239dd-826d-417b-b536-b7ed9f239162}, !- Source Object
  3,                                      !- Outlet Port
  {776732ba-a1cc-4ae5-af52-79e9624b85ec}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e69d2baf-f8ff-4d95-8f53-215419c1fb43}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {d0c2212c-5f70-4ae7-834e-271a8de96541}, !- Inlet Port
  {48c2bba8-bf33-4585-a8c3-799b68253948}; !- Outlet Port

OS:Node,
  {a881c3fd-5b79-4740-ac72-b43ba35e4a3c}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {d3b4c809-8dd8-4ec1-8bd0-5506bdb1d137}, !- Inlet Port
  {03eb8205-7571-4c63-8cf3-4eaf663fa49a}; !- Outlet Port

OS:Node,
  {b7acb61f-bbb8-4dc1-ab09-099fcc3770f5}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {221bf48e-0eb8-47ec-bb01-dc3c83c2e5c5}, !- Inlet Port
  {3e4d3ecb-29ff-479a-91ed-97776b702286}; !- Outlet Port

OS:Connector:Mixer,
  {c07ea58f-dcf0-405e-bccc-ec07a82b7f53}, !- Handle
  Connector Mixer 2,                      !- Name
  {464d0216-fd2c-48ef-b194-d29b3e7e4540}, !- Outlet Branch Name
  {bceeb147-05b3-4e9d-8cce-4e289c057ac9}, !- Inlet Branch Name 1
  {a47691b7-9965-4332-9061-51bc929ed907}, !- Inlet Branch Name 2
  {e794fc22-7b3c-4b35-b997-6da6b43c0f78}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {cbeed401-d15a-4572-814a-a41889120a89}, !- Handle
  Connector Splitter 2,                   !- Name
  {f0dff32a-75e7-48aa-8148-d0d69d71f3c7}, !- Inlet Branch Name
  {221bf48e-0eb8-47ec-bb01-dc3c83c2e5c5}, !- Outlet Branch Name 1
  {43ccbe1b-a296-4732-b7f4-0dc9eb435c89}, !- Outlet Branch Name 2
  {bacc6e52-fdfd-44b4-9d2d-b6668d63637d}; !- Outlet Branch Name 3

OS:Connection,
  {d0c2212c-5f70-4ae7-834e-271a8de96541}, !- Handle
  {b5c2c192-9606-4246-82c4-24cb50961ecd}, !- Name
  {776732ba-a1cc-4ae5-af52-79e9624b85ec}, !- Source Object
  17,                                     !- Outlet Port
  {e69d2baf-f8ff-4d95-8f53-215419c1fb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221bf48e-0eb8-47ec-bb01-dc3c83c2e5c5}, !- Handle
  {12720fa8-17fa-4476-b606-8f9910e1bfe9}, !- Name
  {cbeed401-d15a-4572-814a-a41889120a89}, !- Source Object
  3,                                      !- Outlet Port
  {b7acb61f-bbb8-4dc1-ab09-099fcc3770f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03eb8205-7571-4c63-8cf3-4eaf663fa49a}, !- Handle
  {c0842875-35d7-4e34-94bc-158aad041f9e}, !- Name
  {a881c3fd-5b79-4740-ac72-b43ba35e4a3c}, !- Source Object
  3,                                      !- Outlet Port
  {776732ba-a1cc-4ae5-af52-79e9624b85ec}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6bbdd441-62c7-4cea-9de4-224a779ffe19}, !- Handle
  {776732ba-a1cc-4ae5-af52-79e9624b85ec}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {92fa17f8-02e7-4133-a960-5adcfb5af80f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {26ebdfe0-007f-4cb5-8c3a-7a3feaa92e69}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {064d1545-01aa-4acd-a88a-84d650b12828}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {26ebdfe0-007f-4cb5-8c3a-7a3feaa92e69}, !- Schedule Type Limits Name
  {7d99d8fc-e280-4378-b583-d2873ebc22b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d99d8fc-e280-4378-b583-d2873ebc22b0}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {26ebdfe0-007f-4cb5-8c3a-7a3feaa92e69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dfcf3711-966f-441e-9c36-5b9e2e5893da}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {064d1545-01aa-4acd-a88a-84d650b12828}, !- Schedule Name
  {629239dd-826d-417b-b536-b7ed9f239162}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {fd6cc021-aa0a-4df9-9248-5e9e18f8755c}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {d13d2980-cbd1-4491-b045-bb70ee39c114}, !- Inlet Node Name
  {94392746-3517-48f3-afc5-bcebd07ffdc6}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {bff21c38-8b9c-4e62-b02f-5ffa3e05f99c}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {94392746-3517-48f3-afc5-bcebd07ffdc6}, !- Inlet Port
  {a7e2c687-213d-4c8c-bdd0-21735c17c5e0}; !- Outlet Port

OS:Connection,
  {d13d2980-cbd1-4491-b045-bb70ee39c114}, !- Handle
  {7717dbdc-d81d-4419-9ce5-26354ced419f}, !- Name
  {53a90af6-4849-4a7a-85d8-846701422774}, !- Source Object
  3,                                      !- Outlet Port
  {fd6cc021-aa0a-4df9-9248-5e9e18f8755c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94392746-3517-48f3-afc5-bcebd07ffdc6}, !- Handle
  {8ab8872f-4517-4132-a616-0fb788186c33}, !- Name
  {fd6cc021-aa0a-4df9-9248-5e9e18f8755c}, !- Source Object
  3,                                      !- Outlet Port
  {bff21c38-8b9c-4e62-b02f-5ffa3e05f99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e2c687-213d-4c8c-bdd0-21735c17c5e0}, !- Handle
  {f88800f3-5108-4b1f-99f4-1d882e9a4fef}, !- Name
  {bff21c38-8b9c-4e62-b02f-5ffa3e05f99c}, !- Source Object
  3,                                      !- Outlet Port
  {7421b8c2-d8de-4750-832c-6d08701676b2}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {b4dba444-b943-4de9-8d35-fba33298e592}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {340890da-ba4a-48dd-8f11-0deb4bdb07ca}, !- Handle
  263gal NaturalGas Water Heater - 263kBtu/hr, !- Name
  0.993983473622318,                      !- Tank Volume {m3}
  {064d1545-01aa-4acd-a88a-84d650b12828}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  76955.3794864806,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {bd14df9a-ee22-4150-ae0e-a8d95939a229}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e449870d-6c3b-43ca-809e-0e8d03137a8a}, !- Use Side Inlet Node Name
  {20a7093d-f7bb-421a-8bd2-54c7269459e1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {bd14df9a-ee22-4150-ae0e-a8d95939a229}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {b4dba444-b943-4de9-8d35-fba33298e592}, !- Schedule Type Limits Name
  {b5962313-ad2c-44fb-8665-bdaa2f33d527}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5962313-ad2c-44fb-8665-bdaa2f33d527}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {b4dba444-b943-4de9-8d35-fba33298e592}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {296c4f31-d51a-4b7b-a865-6a68d998cb8d}, !- Handle
  263gal NaturalGas Water Heater - 263kBtu/hr Supply Outlet Water Node, !- Name
  {20a7093d-f7bb-421a-8bd2-54c7269459e1}, !- Inlet Port
  {fd95aed2-ffc8-4190-a45d-66b288281e90}; !- Outlet Port

OS:Connection,
  {e449870d-6c3b-43ca-809e-0e8d03137a8a}, !- Handle
  {092585e4-82f4-4524-b154-57442c2bbe46}, !- Name
  {dcbe05a6-0143-468e-acd0-de8f65c9e6e3}, !- Source Object
  3,                                      !- Outlet Port
  {340890da-ba4a-48dd-8f11-0deb4bdb07ca}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {20a7093d-f7bb-421a-8bd2-54c7269459e1}, !- Handle
  {8c6cd7d1-84ee-4968-b184-017a6258fa3a}, !- Name
  {340890da-ba4a-48dd-8f11-0deb4bdb07ca}, !- Source Object
  32,                                     !- Outlet Port
  {296c4f31-d51a-4b7b-a865-6a68d998cb8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd95aed2-ffc8-4190-a45d-66b288281e90}, !- Handle
  {69fbb7a3-8e53-4c84-ac68-ab5dfe815145}, !- Name
  {296c4f31-d51a-4b7b-a865-6a68d998cb8d}, !- Source Object
  3,                                      !- Outlet Port
  {31c4f98d-0c60-4cae-a9dc-1cbd8597cf93}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {7442bebe-6da5-4523-b584-19b16f51e887}, !- Handle
  {340890da-ba4a-48dd-8f11-0deb4bdb07ca}; !- Object Name

OS:Schedule:Ruleset,
  {683cf055-9822-4509-80a3-d3fa2ced53be}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {9cd88ca5-2b8d-4ded-bde5-24d6391d68aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cd88ca5-2b8d-4ded-bde5-24d6391d68aa}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {2166ecb9-a41b-46fa-ae61-456ca9b6c1a3}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {31a93ff2-7afb-4f11-84b2-45bbd87e2d02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31a93ff2-7afb-4f11-84b2-45bbd87e2d02}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {d784650c-2476-456c-83e9-650d34870335}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4be385cc-6809-40ba-a025-16e8a80634a8}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {d784650c-2476-456c-83e9-650d34870335}; !- Layer 1

OS:Pipe:Indoor,
  {92512187-7aa3-4e98-a86e-9247032288ec}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Name
  {4be385cc-6809-40ba-a025-16e8a80634a8}, !- Construction
  {48c2bba8-bf33-4585-a8c3-799b68253948}, !- Fluid Inlet Node
  {4e2c429b-a91b-44d0-9820-2de8ebf77a02}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {683cf055-9822-4509-80a3-d3fa2ced53be}, !- Ambient Temperature Schedule
  {2166ecb9-a41b-46fa-ae61-456ca9b6c1a3}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {136bab16-ec7c-4bc1-94b6-4d36e04d9a78}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {4e2c429b-a91b-44d0-9820-2de8ebf77a02}, !- Inlet Port
  {f0dff32a-75e7-48aa-8148-d0d69d71f3c7}; !- Outlet Port

OS:Connection,
  {48c2bba8-bf33-4585-a8c3-799b68253948}, !- Handle
  {6f7cdc46-f512-4d28-8be6-9c8ef1ee307e}, !- Name
  {e69d2baf-f8ff-4d95-8f53-215419c1fb43}, !- Source Object
  3,                                      !- Outlet Port
  {92512187-7aa3-4e98-a86e-9247032288ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e2c429b-a91b-44d0-9820-2de8ebf77a02}, !- Handle
  {efd8f51b-3be7-4bb5-83c4-ca0b98eea90f}, !- Name
  {92512187-7aa3-4e98-a86e-9247032288ec}, !- Source Object
  4,                                      !- Outlet Port
  {136bab16-ec7c-4bc1-94b6-4d36e04d9a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0dff32a-75e7-48aa-8148-d0d69d71f3c7}, !- Handle
  {c4f7ba04-f1a5-461d-a713-7840b7802788}, !- Name
  {136bab16-ec7c-4bc1-94b6-4d36e04d9a78}, !- Source Object
  3,                                      !- Outlet Port
  {cbeed401-d15a-4572-814a-a41889120a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {804fee2b-2d3f-4eaf-97a3-d18341693f89}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {8bd01278-8f33-4a0d-961e-b1f34ace1409}, !- Inlet Node Name
  {ea5b15e3-58d1-43fd-bb70-cc18098318b4}; !- Outlet Node Name

OS:Node,
  {af4290b2-2c06-46ac-9f37-f01d3a79e544}, !- Handle
