  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {f5b66b5b-15d6-4d66-9a35-08b595ace6fc}, !- Inlet Port
  {8bd01278-8f33-4a0d-961e-b1f34ace1409}; !- Outlet Port

OS:Connection,
  {f5b66b5b-15d6-4d66-9a35-08b595ace6fc}, !- Handle
  {44e9a616-c1fa-4398-a5f9-2064e351d018}, !- Name
  {7421b8c2-d8de-4750-832c-6d08701676b2}, !- Source Object
  4,                                      !- Outlet Port
  {af4290b2-2c06-46ac-9f37-f01d3a79e544}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ac6f23b-f364-4d6f-a437-cb319c0fb4a5}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {ea5b15e3-58d1-43fd-bb70-cc18098318b4}, !- Inlet Port
  {5efffc04-7208-47e9-94f2-5e52fdb6377a}; !- Outlet Port

OS:Connection,
  {8bd01278-8f33-4a0d-961e-b1f34ace1409}, !- Handle
  {ad22257f-a98c-4bfb-bbb7-e1ac090c9ae4}, !- Name
  {af4290b2-2c06-46ac-9f37-f01d3a79e544}, !- Source Object
  3,                                      !- Outlet Port
  {804fee2b-2d3f-4eaf-97a3-d18341693f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea5b15e3-58d1-43fd-bb70-cc18098318b4}, !- Handle
  {aac9ed1f-4f39-4cbf-8365-d9d0e477e174}, !- Name
  {804fee2b-2d3f-4eaf-97a3-d18341693f89}, !- Source Object
  3,                                      !- Outlet Port
  {5ac6f23b-f364-4d6f-a437-cb319c0fb4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5efffc04-7208-47e9-94f2-5e52fdb6377a}, !- Handle
  {598bed61-a456-44a2-92d6-44ff81e33fba}, !- Name
  {5ac6f23b-f364-4d6f-a437-cb319c0fb4a5}, !- Source Object
  3,                                      !- Outlet Port
  {31c4f98d-0c60-4cae-a9dc-1cbd8597cf93}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {df8364a4-3f6e-4448-a63d-a0f5bdc056b0}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3e4d3ecb-29ff-479a-91ed-97776b702286}, !- Inlet Node Name
  {2d21ffdb-9a38-4011-a481-b92e60c59bf8}; !- Outlet Node Name

OS:Node,
  {a373b0b1-b3b8-4133-9224-c6dfd4c4f990}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {2d21ffdb-9a38-4011-a481-b92e60c59bf8}, !- Inlet Port
  {bceeb147-05b3-4e9d-8cce-4e289c057ac9}; !- Outlet Port

OS:Connection,
  {3e4d3ecb-29ff-479a-91ed-97776b702286}, !- Handle
  {dca89d07-c6c4-47ea-b7ab-2768eded0c0e}, !- Name
  {b7acb61f-bbb8-4dc1-ab09-099fcc3770f5}, !- Source Object
  3,                                      !- Outlet Port
  {df8364a4-3f6e-4448-a63d-a0f5bdc056b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d21ffdb-9a38-4011-a481-b92e60c59bf8}, !- Handle
  {d4c0b34a-9496-4daa-a381-d9052bcd8fb5}, !- Name
  {df8364a4-3f6e-4448-a63d-a0f5bdc056b0}, !- Source Object
  3,                                      !- Outlet Port
  {a373b0b1-b3b8-4133-9224-c6dfd4c4f990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bceeb147-05b3-4e9d-8cce-4e289c057ac9}, !- Handle
  {192c90c0-c171-4e79-ac58-21e96f89ef3c}, !- Name
  {a373b0b1-b3b8-4133-9224-c6dfd4c4f990}, !- Source Object
  3,                                      !- Outlet Port
  {c07ea58f-dcf0-405e-bccc-ec07a82b7f53}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bffa995b-64c7-4bec-8138-63b45da39403}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f514a162-db8f-4ddd-b80f-474730525593}, !- Inlet Node Name
  {85bf639f-c0fc-4bbc-810c-351e7afdb591}; !- Outlet Node Name

OS:Node,
  {fc07463e-3780-41e8-8267-eb9a260a5f69}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {204660ae-d9dc-4875-a2e0-c399115b89f0}, !- Inlet Port
  {f514a162-db8f-4ddd-b80f-474730525593}; !- Outlet Port

OS:Connection,
  {204660ae-d9dc-4875-a2e0-c399115b89f0}, !- Handle
  {3a007444-aa9e-4f4c-b635-43598315381e}, !- Name
  {31c4f98d-0c60-4cae-a9dc-1cbd8597cf93}, !- Source Object
  2,                                      !- Outlet Port
  {fc07463e-3780-41e8-8267-eb9a260a5f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f514a162-db8f-4ddd-b80f-474730525593}, !- Handle
  {df8967ef-54d9-4bd8-9b2a-8b99ec7a9128}, !- Name
  {fc07463e-3780-41e8-8267-eb9a260a5f69}, !- Source Object
  3,                                      !- Outlet Port
  {bffa995b-64c7-4bec-8138-63b45da39403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85bf639f-c0fc-4bbc-810c-351e7afdb591}, !- Handle
  {cbf907b9-e895-4185-bb3c-791ccf9abb2e}, !- Name
  {bffa995b-64c7-4bec-8138-63b45da39403}, !- Source Object
  3,                                      !- Outlet Port
  {629239dd-826d-417b-b536-b7ed9f239162}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4f5835fa-7fb8-41de-b23b-53c44e9243d1}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f93def1b-e98e-4ac5-906f-0c6068cfdfd0}, !- Inlet Node Name
  {d3b4c809-8dd8-4ec1-8bd0-5506bdb1d137}; !- Outlet Node Name

OS:Node,
  {fa22f233-31a6-4713-be58-8a2d3e8499c6}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {464d0216-fd2c-48ef-b194-d29b3e7e4540}, !- Inlet Port
  {f93def1b-e98e-4ac5-906f-0c6068cfdfd0}; !- Outlet Port

OS:Connection,
  {464d0216-fd2c-48ef-b194-d29b3e7e4540}, !- Handle
  {e00bdbb2-7717-4daa-885a-af1b2059e55e}, !- Name
  {c07ea58f-dcf0-405e-bccc-ec07a82b7f53}, !- Source Object
  2,                                      !- Outlet Port
  {fa22f233-31a6-4713-be58-8a2d3e8499c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f93def1b-e98e-4ac5-906f-0c6068cfdfd0}, !- Handle
  {86909843-c083-4a1f-8567-fe5392042b5c}, !- Name
  {fa22f233-31a6-4713-be58-8a2d3e8499c6}, !- Source Object
  3,                                      !- Outlet Port
  {4f5835fa-7fb8-41de-b23b-53c44e9243d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b4c809-8dd8-4ec1-8bd0-5506bdb1d137}, !- Handle
  {2f629362-3f9d-4100-bd45-5a185b24765a}, !- Name
  {4f5835fa-7fb8-41de-b23b-53c44e9243d1}, !- Source Object
  3,                                      !- Outlet Port
  {a881c3fd-5b79-4740-ac72-b43ba35e4a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c712fd32-c428-4551-a93b-87f043263a00}, !- Handle
  LargeHotel Kitchen - 90.1-2013 WUC 2.78gpm at 140F Inlet Water Node, !- Name
  {43ccbe1b-a296-4732-b7f4-0dc9eb435c89}, !- Inlet Port
  {9fd85bfd-fde6-4d5c-8fba-bf76bc926f78}; !- Outlet Port

OS:Connection,
  {43ccbe1b-a296-4732-b7f4-0dc9eb435c89}, !- Handle
  {9365c179-7d01-4c6b-b224-f19734f6c862}, !- Name
  {cbeed401-d15a-4572-814a-a41889120a89}, !- Source Object
  4,                                      !- Outlet Port
  {c712fd32-c428-4551-a93b-87f043263a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {726ea134-1a8b-4832-bb66-4758087616a1}, !- Handle
  LargeHotel Kitchen - 90.1-2013 WUC 2.78gpm at 140F Outlet Water Node, !- Name
  {76e4c04c-b034-4ae4-95df-786be0e2cef0}, !- Inlet Port
  {a47691b7-9965-4332-9061-51bc929ed907}; !- Outlet Port

OS:Connection,
  {9fd85bfd-fde6-4d5c-8fba-bf76bc926f78}, !- Handle
  {2bdce157-44aa-4ffb-9770-31d3b860f139}, !- Name
  {c712fd32-c428-4551-a93b-87f043263a00}, !- Source Object
  3,                                      !- Outlet Port
  {a496e3cd-99f6-41e0-8292-d9bdc29822d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e4c04c-b034-4ae4-95df-786be0e2cef0}, !- Handle
  {57ab3981-cf21-4ffe-84d9-086bc0e58133}, !- Name
  {a496e3cd-99f6-41e0-8292-d9bdc29822d4}, !- Source Object
  3,                                      !- Outlet Port
  {726ea134-1a8b-4832-bb66-4758087616a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a47691b7-9965-4332-9061-51bc929ed907}, !- Handle
  {d4bc5edd-096d-46c7-8d5a-896e25a15e7f}, !- Name
  {726ea134-1a8b-4832-bb66-4758087616a1}, !- Source Object
  3,                                      !- Outlet Port
  {c07ea58f-dcf0-405e-bccc-ec07a82b7f53}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {6f93307f-a1eb-4f6a-a8e6-dec6f3b69a78}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d7e13810-091f-40d5-b69f-c74a2ffa964f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7dda9314-1470-43f9-848b-e904a188b382}, !- Plant Side Inlet Node Name
  {ccbe9b3f-a7bd-4ba1-88bf-11a3ef9c4361}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f61ee3db-c71a-475c-a9ab-7608775cf08f}, !- Demand Side Inlet Node Name
  {7aad5b8a-9b53-420d-9541-16460199705c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {789a471b-8868-4c2f-b0cb-4f9e82585725}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {258c63dd-30ba-4bca-bab9-8df362957a38}, !- Demand Mixer Name
  {fb8d1344-97d0-416b-87b8-6eb43d96fb27}, !- Demand Splitter Name
  {d1b902fa-9653-4e0b-9de1-2f700e26764f}, !- Supply Mixer Name
  {f7c00a1b-6bb5-4a1d-b469-f4757825867c}; !- Supply Splitter Name

OS:Node,
  {39715c90-d489-453e-b8ee-b6f38fcd2866}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Name
  {7dda9314-1470-43f9-848b-e904a188b382}, !- Inlet Port
  {9e4457e5-86ef-4976-b6a4-957d49e6d647}; !- Outlet Port

OS:Node,
  {d7e13810-091f-40d5-b69f-c74a2ffa964f}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Name
  {3c4af458-76a1-4aee-a7f1-ac90b0b051fb}, !- Inlet Port
  {ccbe9b3f-a7bd-4ba1-88bf-11a3ef9c4361}; !- Outlet Port

OS:Node,
  {5158474a-5738-4ff0-8f8e-73af4d7c8b2c}, !- Handle
  6.0gal Electricity Booster Water Heater - 50kBtu/hr Supply Inlet Water Node, !- Name
  {2faf7b1b-678b-4ed0-888a-ef3a405e0510}, !- Inlet Port
  {d79cc199-239d-486f-a303-45dea1a9d015}; !- Outlet Port

OS:Connector:Mixer,
  {d1b902fa-9653-4e0b-9de1-2f700e26764f}, !- Handle
  Connector Mixer 3,                      !- Name
  {497f0656-f3e5-47d8-a430-ceea2a100af9}, !- Outlet Branch Name
  {21ca6aaa-a68e-4a36-97e1-925d22cea3d7}, !- Inlet Branch Name 1
  {e7434517-caf3-4d89-b425-18c3b3036820}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f7c00a1b-6bb5-4a1d-b469-f4757825867c}, !- Handle
  Connector Splitter 3,                   !- Name
  {6b697ca3-a90f-4307-9af7-c90402def5ca}, !- Inlet Branch Name
  {2faf7b1b-678b-4ed0-888a-ef3a405e0510}, !- Outlet Branch Name 1
  {b057ff9f-bd83-477c-b707-4bf5ab58550f}; !- Outlet Branch Name 2

OS:Connection,
  {7dda9314-1470-43f9-848b-e904a188b382}, !- Handle
  {646bd635-8d25-4a90-aecc-7fad4052dab6}, !- Name
  {6f93307f-a1eb-4f6a-a8e6-dec6f3b69a78}, !- Source Object
  14,                                     !- Outlet Port
  {39715c90-d489-453e-b8ee-b6f38fcd2866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2faf7b1b-678b-4ed0-888a-ef3a405e0510}, !- Handle
  {7e15c705-9f61-4dcd-a6e0-42c49dfc2866}, !- Name
  {f7c00a1b-6bb5-4a1d-b469-f4757825867c}, !- Source Object
  3,                                      !- Outlet Port
  {5158474a-5738-4ff0-8f8e-73af4d7c8b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbe9b3f-a7bd-4ba1-88bf-11a3ef9c4361}, !- Handle
  {5c535eba-cf48-42ee-8868-3063c8224c3e}, !- Name
  {d7e13810-091f-40d5-b69f-c74a2ffa964f}, !- Source Object
  3,                                      !- Outlet Port
  {6f93307f-a1eb-4f6a-a8e6-dec6f3b69a78}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e2177c04-0141-43ee-b3a8-2990ca23ece0}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Name
  {f61ee3db-c71a-475c-a9ab-7608775cf08f}, !- Inlet Port
  {5992890a-aac5-4a6e-9eea-6b510c3aad0c}; !- Outlet Port

OS:Node,
  {3853250f-f631-4c7b-a5e8-96aa8327b9d5}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node, !- Name
  {48bb6bd4-feaf-4a43-b870-fe8c1fa81724}, !- Inlet Port
  {7aad5b8a-9b53-420d-9541-16460199705c}; !- Outlet Port

OS:Node,
  {d6aff467-8ba1-4596-8ff2-54bc2d15ab8d}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {5c9abd03-953d-4e42-8221-3bd82cfa53db}, !- Inlet Port
  {bd245762-66d2-4362-80ef-712ba06282e2}; !- Outlet Port

OS:Connector:Mixer,
  {258c63dd-30ba-4bca-bab9-8df362957a38}, !- Handle
  Connector Mixer 4,                      !- Name
  {ca3766fa-2491-41ec-94be-68af15abf16d}, !- Outlet Branch Name
  {b888e124-e517-4ec2-a0e9-48c07a5c3c5f}, !- Inlet Branch Name 1
  {80dbd6b4-806a-4a7d-879f-4ab8a5605900}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fb8d1344-97d0-416b-87b8-6eb43d96fb27}, !- Handle
  Connector Splitter 4,                   !- Name
  {50f95e91-e4aa-4108-bb3d-04b462cab2a3}, !- Inlet Branch Name
  {5c9abd03-953d-4e42-8221-3bd82cfa53db}, !- Outlet Branch Name 1
  {d8757bbe-5e92-4802-a322-d12deab6be52}; !- Outlet Branch Name 2

OS:Connection,
  {f61ee3db-c71a-475c-a9ab-7608775cf08f}, !- Handle
  {68e8a801-68d9-4dce-b572-4e116b9d6912}, !- Name
  {6f93307f-a1eb-4f6a-a8e6-dec6f3b69a78}, !- Source Object
  17,                                     !- Outlet Port
  {e2177c04-0141-43ee-b3a8-2990ca23ece0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9abd03-953d-4e42-8221-3bd82cfa53db}, !- Handle
  {b9fc8b44-9849-497d-9354-79c208381b44}, !- Name
  {fb8d1344-97d0-416b-87b8-6eb43d96fb27}, !- Source Object
  3,                                      !- Outlet Port
  {d6aff467-8ba1-4596-8ff2-54bc2d15ab8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aad5b8a-9b53-420d-9541-16460199705c}, !- Handle
  {f5da1f95-2e19-484d-a7d8-5aa2b5d63baf}, !- Name
  {3853250f-f631-4c7b-a5e8-96aa8327b9d5}, !- Source Object
  3,                                      !- Outlet Port
  {6f93307f-a1eb-4f6a-a8e6-dec6f3b69a78}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6c1915fa-d97a-4d6f-9380-cbae6bfb8b60}, !- Handle
  {6f93307f-a1eb-4f6a-a8e6-dec6f3b69a78}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {789a471b-8868-4c2f-b0cb-4f9e82585725}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {d3864be4-10c5-445e-867f-01135a922894}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1692534e-933d-4bfd-a55b-7d837c277874}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {d3864be4-10c5-445e-867f-01135a922894}, !- Schedule Type Limits Name
  {1c00a9a6-0d77-48e1-8683-cc5ee0326135}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c00a9a6-0d77-48e1-8683-cc5ee0326135}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {d3864be4-10c5-445e-867f-01135a922894}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {01f78058-95df-425b-be60-3338506defce}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1692534e-933d-4bfd-a55b-7d837c277874}, !- Schedule Name
  {d7e13810-091f-40d5-b69f-c74a2ffa964f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a7b5ef26-578f-41d0-9d02-6900fb0e6c4f}, !- Handle
  Booster Water Loop Pump,                !- Name
  {cee82e34-f506-401f-8909-083ac1b31266}, !- Inlet Node Name
  {e5e8f1d2-8a3c-4ece-b8a8-9e32555ad04f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {942351d8-24c7-470b-8545-3e36914abd25}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {e5e8f1d2-8a3c-4ece-b8a8-9e32555ad04f}, !- Inlet Port
  {6b697ca3-a90f-4307-9af7-c90402def5ca}; !- Outlet Port

OS:Connection,
  {e5e8f1d2-8a3c-4ece-b8a8-9e32555ad04f}, !- Handle
  {e01ad1a1-bd86-4847-a87f-592551edbb81}, !- Name
  {a7b5ef26-578f-41d0-9d02-6900fb0e6c4f}, !- Source Object
  3,                                      !- Outlet Port
  {942351d8-24c7-470b-8545-3e36914abd25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b697ca3-a90f-4307-9af7-c90402def5ca}, !- Handle
  {db9ce777-9ee9-4bd7-8836-221a70e4123f}, !- Name
  {942351d8-24c7-470b-8545-3e36914abd25}, !- Source Object
  3,                                      !- Outlet Port
  {f7c00a1b-6bb5-4a1d-b469-f4757825867c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {12412ba0-fa98-4b97-93f5-6df11e8acb3a}, !- Handle
  6.0gal Electricity Booster Water Heater - 50kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {1692534e-933d-4bfd-a55b-7d837c277874}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  14775.4328614043,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9d8ad295-af86-4b63-b8f7-0d6800c8abb2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d79cc199-239d-486f-a303-45dea1a9d015}, !- Use Side Inlet Node Name
  {011cb279-f456-48c8-8143-fa6bb9fe6213}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9d8ad295-af86-4b63-b8f7-0d6800c8abb2}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6, !- Name
  {d3864be4-10c5-445e-867f-01135a922894}, !- Schedule Type Limits Name
  {ea1f5b4a-1a72-4999-adc0-80b76aa58b7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea1f5b4a-1a72-4999-adc0-80b76aa58b7a}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {d3864be4-10c5-445e-867f-01135a922894}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {c88e14a1-6efc-419b-8da1-f36561b515b3}, !- Handle
  6.0gal Electricity Booster Water Heater - 50kBtu/hr Supply Outlet Water Node, !- Name
  {011cb279-f456-48c8-8143-fa6bb9fe6213}, !- Inlet Port
  {21ca6aaa-a68e-4a36-97e1-925d22cea3d7}; !- Outlet Port

OS:Connection,
  {d79cc199-239d-486f-a303-45dea1a9d015}, !- Handle
  {c1ebca02-8abd-426a-a140-7f97e55a4c4e}, !- Name
  {5158474a-5738-4ff0-8f8e-73af4d7c8b2c}, !- Source Object
  3,                                      !- Outlet Port
  {12412ba0-fa98-4b97-93f5-6df11e8acb3a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {011cb279-f456-48c8-8143-fa6bb9fe6213}, !- Handle
  {d204ea22-88e7-4839-ae35-2313a5553d3b}, !- Name
  {12412ba0-fa98-4b97-93f5-6df11e8acb3a}, !- Source Object
  32,                                     !- Outlet Port
  {c88e14a1-6efc-419b-8da1-f36561b515b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21ca6aaa-a68e-4a36-97e1-925d22cea3d7}, !- Handle
  {f1dcbef9-d47a-438e-9fb9-3459651d924a}, !- Name
  {c88e14a1-6efc-419b-8da1-f36561b515b3}, !- Source Object
  3,                                      !- Outlet Port
  {d1b902fa-9653-4e0b-9de1-2f700e26764f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d2ffc41-1df4-42f9-b18d-7aa06512def1}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {62c176f3-b06a-4580-9972-0ab7973b4849}, !- Inlet Node Name
  {cc826970-6aa5-4120-b75e-5f9d67510636}; !- Outlet Node Name

OS:Node,
  {3fa3e60a-3e22-42fe-86e1-475e80669bc8}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {b057ff9f-bd83-477c-b707-4bf5ab58550f}, !- Inlet Port
  {62c176f3-b06a-4580-9972-0ab7973b4849}; !- Outlet Port

OS:Connection,
  {b057ff9f-bd83-477c-b707-4bf5ab58550f}, !- Handle
  {88afd5c9-fda6-454f-8b81-6305ce4b74b0}, !- Name
  {f7c00a1b-6bb5-4a1d-b469-f4757825867c}, !- Source Object
  4,                                      !- Outlet Port
  {3fa3e60a-3e22-42fe-86e1-475e80669bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c72722e-39fd-47a9-9abc-640b6e1a045b}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {cc826970-6aa5-4120-b75e-5f9d67510636}, !- Inlet Port
  {e7434517-caf3-4d89-b425-18c3b3036820}; !- Outlet Port

OS:Connection,
  {62c176f3-b06a-4580-9972-0ab7973b4849}, !- Handle
  {70161b46-9653-429e-9308-22c52ded8fca}, !- Name
  {3fa3e60a-3e22-42fe-86e1-475e80669bc8}, !- Source Object
  3,                                      !- Outlet Port
  {7d2ffc41-1df4-42f9-b18d-7aa06512def1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc826970-6aa5-4120-b75e-5f9d67510636}, !- Handle
  {62b552e4-bc54-4460-8df9-ecae51706005}, !- Name
  {7d2ffc41-1df4-42f9-b18d-7aa06512def1}, !- Source Object
  3,                                      !- Outlet Port
  {2c72722e-39fd-47a9-9abc-640b6e1a045b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7434517-caf3-4d89-b425-18c3b3036820}, !- Handle
  {da9bf8dd-3cf5-4f91-8009-0223562d79d9}, !- Name
  {2c72722e-39fd-47a9-9abc-640b6e1a045b}, !- Source Object
  3,                                      !- Outlet Port
  {d1b902fa-9653-4e0b-9de1-2f700e26764f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e14680e4-33c6-490f-b035-43f45af2c561}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {bd245762-66d2-4362-80ef-712ba06282e2}, !- Inlet Node Name
  {77420f30-1c2d-46ac-990d-0946c45a8943}; !- Outlet Node Name

OS:Node,
  {8ca8c9cc-f9de-44e1-8e6b-aea6bd94d695}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {77420f30-1c2d-46ac-990d-0946c45a8943}, !- Inlet Port
  {b888e124-e517-4ec2-a0e9-48c07a5c3c5f}; !- Outlet Port

OS:Connection,
  {bd245762-66d2-4362-80ef-712ba06282e2}, !- Handle
  {f26735c6-2a98-4138-9270-69b36543f564}, !- Name
  {d6aff467-8ba1-4596-8ff2-54bc2d15ab8d}, !- Source Object
  3,                                      !- Outlet Port
  {e14680e4-33c6-490f-b035-43f45af2c561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77420f30-1c2d-46ac-990d-0946c45a8943}, !- Handle
  {729e492b-3802-482f-b88b-7bf5f91e9f33}, !- Name
  {e14680e4-33c6-490f-b035-43f45af2c561}, !- Source Object
  3,                                      !- Outlet Port
  {8ca8c9cc-f9de-44e1-8e6b-aea6bd94d695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b888e124-e517-4ec2-a0e9-48c07a5c3c5f}, !- Handle
  {9769cd9e-f395-47a2-8a1c-4f20532f7728}, !- Name
  {8ca8c9cc-f9de-44e1-8e6b-aea6bd94d695}, !- Source Object
  3,                                      !- Outlet Port
  {258c63dd-30ba-4bca-bab9-8df362957a38}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b640db22-8721-4916-8c4b-c9fd83d3c2a2}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {e9247286-c40b-478d-80b6-ceee324dbbac}, !- Inlet Node Name
  {3c4af458-76a1-4aee-a7f1-ac90b0b051fb}; !- Outlet Node Name

OS:Node,
  {0f8500c1-c510-4f71-864e-ce0fc47f60d0}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {497f0656-f3e5-47d8-a430-ceea2a100af9}, !- Inlet Port
  {e9247286-c40b-478d-80b6-ceee324dbbac}; !- Outlet Port

OS:Connection,
  {497f0656-f3e5-47d8-a430-ceea2a100af9}, !- Handle
  {21a16d51-0ba8-4b70-98d1-2061f51e8198}, !- Name
  {d1b902fa-9653-4e0b-9de1-2f700e26764f}, !- Source Object
  2,                                      !- Outlet Port
  {0f8500c1-c510-4f71-864e-ce0fc47f60d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9247286-c40b-478d-80b6-ceee324dbbac}, !- Handle
  {763aff92-49a5-4fb6-9bd7-8bc0792270b1}, !- Name
  {0f8500c1-c510-4f71-864e-ce0fc47f60d0}, !- Source Object
  3,                                      !- Outlet Port
  {b640db22-8721-4916-8c4b-c9fd83d3c2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c4af458-76a1-4aee-a7f1-ac90b0b051fb}, !- Handle
  {86b0417d-8a3b-4cb2-947f-42f9838899c6}, !- Name
  {b640db22-8721-4916-8c4b-c9fd83d3c2a2}, !- Source Object
  3,                                      !- Outlet Port
  {d7e13810-091f-40d5-b69f-c74a2ffa964f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {edca157d-dee7-4f9c-bf97-9df188448fd0}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {5992890a-aac5-4a6e-9eea-6b510c3aad0c}, !- Inlet Node Name
  {ccd0a27d-fea7-4718-af04-4020df256d01}; !- Outlet Node Name

OS:Node,
  {1c37f34b-766e-431e-95ca-360c4e1ae3f5}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {ccd0a27d-fea7-4718-af04-4020df256d01}, !- Inlet Port
  {50f95e91-e4aa-4108-bb3d-04b462cab2a3}; !- Outlet Port

OS:Connection,
  {5992890a-aac5-4a6e-9eea-6b510c3aad0c}, !- Handle
  {0fb7c80a-7bfa-49b6-939e-e193ed10b2d0}, !- Name
  {e2177c04-0141-43ee-b3a8-2990ca23ece0}, !- Source Object
  3,                                      !- Outlet Port
  {edca157d-dee7-4f9c-bf97-9df188448fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd0a27d-fea7-4718-af04-4020df256d01}, !- Handle
  {dcc0c93a-c7e8-4652-9d0d-895528d2fc00}, !- Name
  {edca157d-dee7-4f9c-bf97-9df188448fd0}, !- Source Object
  3,                                      !- Outlet Port
  {1c37f34b-766e-431e-95ca-360c4e1ae3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50f95e91-e4aa-4108-bb3d-04b462cab2a3}, !- Handle
  {f9b3137d-6e85-4e0a-af12-ed009869c96d}, !- Name
  {1c37f34b-766e-431e-95ca-360c4e1ae3f5}, !- Source Object
  3,                                      !- Outlet Port
  {fb8d1344-97d0-416b-87b8-6eb43d96fb27}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14406acd-3b1d-4765-aa1d-f582dd2932bf}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {addf8775-e6cf-4271-8702-756267641c1a}, !- Inlet Node Name
  {48bb6bd4-feaf-4a43-b870-fe8c1fa81724}; !- Outlet Node Name

OS:Node,
  {e33f585e-5e3d-4635-bac1-91d743eb6905}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {ca3766fa-2491-41ec-94be-68af15abf16d}, !- Inlet Port
  {addf8775-e6cf-4271-8702-756267641c1a}; !- Outlet Port

OS:Connection,
  {ca3766fa-2491-41ec-94be-68af15abf16d}, !- Handle
  {52f6c8d3-f902-432e-91a2-55f47983d007}, !- Name
  {258c63dd-30ba-4bca-bab9-8df362957a38}, !- Source Object
  2,                                      !- Outlet Port
  {e33f585e-5e3d-4635-bac1-91d743eb6905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {addf8775-e6cf-4271-8702-756267641c1a}, !- Handle
  {4c0a351f-c1bf-486b-8e93-0409a18b476b}, !- Name
  {e33f585e-5e3d-4635-bac1-91d743eb6905}, !- Source Object
  3,                                      !- Outlet Port
  {14406acd-3b1d-4765-aa1d-f582dd2932bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48bb6bd4-feaf-4a43-b870-fe8c1fa81724}, !- Handle
  {4998309f-5f03-494f-b120-c139ba112950}, !- Name
  {14406acd-3b1d-4765-aa1d-f582dd2932bf}, !- Source Object
  3,                                      !- Outlet Port
  {3853250f-f631-4c7b-a5e8-96aa8327b9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {99e88ccb-62a3-498a-afd0-c1f1a0363d0b}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {447d5855-84fc-40b3-bdb6-2e91609a35ec}, !- Loop Demand Side Inlet Node
  {b2a5c76f-bb98-4cdb-8abe-2112df2bfc19}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {9e4457e5-86ef-4976-b6a4-957d49e6d647}, !- Loop Supply Side Inlet Node
  {d281cf1a-2b03-4def-89f8-ff8cc71fb7e9}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {eabc3283-4039-4b44-89ae-9609f9ce6863}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {d281cf1a-2b03-4def-89f8-ff8cc71fb7e9}, !- Inlet Port
  {cee82e34-f506-401f-8909-083ac1b31266}; !- Outlet Port

OS:Connection,
  {9e4457e5-86ef-4976-b6a4-957d49e6d647}, !- Handle
  {fe1f96be-b29c-4528-ba91-a886b7a80450}, !- Name
  {39715c90-d489-453e-b8ee-b6f38fcd2866}, !- Source Object
  3,                                      !- Outlet Port
  {99e88ccb-62a3-498a-afd0-c1f1a0363d0b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d281cf1a-2b03-4def-89f8-ff8cc71fb7e9}, !- Handle
  {aa6b869a-70c7-4204-b429-2b203f5f7293}, !- Name
  {99e88ccb-62a3-498a-afd0-c1f1a0363d0b}, !- Source Object
  7,                                      !- Outlet Port
  {eabc3283-4039-4b44-89ae-9609f9ce6863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee82e34-f506-401f-8909-083ac1b31266}, !- Handle
  {55ba680b-0f70-45f1-aa82-9b1c6f249b4c}, !- Name
  {eabc3283-4039-4b44-89ae-9609f9ce6863}, !- Source Object
  3,                                      !- Outlet Port
  {a7b5ef26-578f-41d0-9d02-6900fb0e6c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1144a6d-7dd1-441c-a8ea-befddbd8fa0b}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {bacc6e52-fdfd-44b4-9d2d-b6668d63637d}, !- Inlet Port
  {447d5855-84fc-40b3-bdb6-2e91609a35ec}; !- Outlet Port

OS:Connection,
  {bacc6e52-fdfd-44b4-9d2d-b6668d63637d}, !- Handle
  {d059df14-48e6-4e15-a587-4dc87130db91}, !- Name
  {cbeed401-d15a-4572-814a-a41889120a89}, !- Source Object
  5,                                      !- Outlet Port
  {e1144a6d-7dd1-441c-a8ea-befddbd8fa0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96ac5dca-6d00-49a9-9f05-59a732af623a}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {b2a5c76f-bb98-4cdb-8abe-2112df2bfc19}, !- Inlet Port
  {f9a379df-470b-4613-bb89-9092fed1b02d}; !- Outlet Port

OS:Connection,
  {447d5855-84fc-40b3-bdb6-2e91609a35ec}, !- Handle
  {09f0623d-6695-4652-aed8-7472744c803b}, !- Name
  {e1144a6d-7dd1-441c-a8ea-befddbd8fa0b}, !- Source Object
  3,                                      !- Outlet Port
  {99e88ccb-62a3-498a-afd0-c1f1a0363d0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2a5c76f-bb98-4cdb-8abe-2112df2bfc19}, !- Handle
  {05087ea3-6411-4263-ba6b-26e8696b560c}, !- Name
  {99e88ccb-62a3-498a-afd0-c1f1a0363d0b}, !- Source Object
  4,                                      !- Outlet Port
  {96ac5dca-6d00-49a9-9f05-59a732af623a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {843b9aa1-f80d-4bea-8cce-a57562efd904}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {f9a379df-470b-4613-bb89-9092fed1b02d}, !- Inlet Node
  {e1a000c8-1357-43be-96f0-de62a8413851}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {69a18844-19a2-4d38-ba29-3fb827588b2c}; !- Source Temperature Schedule Name {C}

OS:Node,
  {1ebe41ad-2298-40da-90cd-2e851142e1c6}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {e1a000c8-1357-43be-96f0-de62a8413851}, !- Inlet Port
  {e794fc22-7b3c-4b35-b997-6da6b43c0f78}; !- Outlet Port

OS:Connection,
  {f9a379df-470b-4613-bb89-9092fed1b02d}, !- Handle
  {de702f74-ce59-4504-b675-be4443ced628}, !- Name
  {96ac5dca-6d00-49a9-9f05-59a732af623a}, !- Source Object
  3,                                      !- Outlet Port
  {843b9aa1-f80d-4bea-8cce-a57562efd904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a000c8-1357-43be-96f0-de62a8413851}, !- Handle
  {de235f78-8ace-40cc-b12a-1328f92429cd}, !- Name
  {843b9aa1-f80d-4bea-8cce-a57562efd904}, !- Source Object
  3,                                      !- Outlet Port
  {1ebe41ad-2298-40da-90cd-2e851142e1c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e794fc22-7b3c-4b35-b997-6da6b43c0f78}, !- Handle
  {ff9f47b8-1590-491c-b8f6-9703012999a1}, !- Name
  {1ebe41ad-2298-40da-90cd-2e851142e1c6}, !- Source Object
  3,                                      !- Outlet Port
  {c07ea58f-dcf0-405e-bccc-ec07a82b7f53}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {8b35fd36-28c5-4c49-ac9a-b828d6a61948}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {69a18844-19a2-4d38-ba29-3fb827588b2c}, !- Handle
  Mains Water Temperature,                !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {179912c9-9167-42d4-9ea6-1f4c0a8aa795}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {69a18844-19a2-4d38-ba29-3fb827588b2c}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b5b9ec95-2033-4022-ac49-a981d24552ed}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {179912c9-9167-42d4-9ea6-1f4c0a8aa795} = {8b35fd36-28c5-4c49-ac9a-b828d6a61948}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {a975148a-1c79-424b-8bac-5a2d236aab99}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b5b9ec95-2033-4022-ac49-a981d24552ed}; !- Program Name 1

OS:Node,
  {9f71bde2-bca6-4861-868d-19d28e22470b}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2013 WUC 4.17gpm at 180F Inlet Water Node, !- Name
  {d8757bbe-5e92-4802-a322-d12deab6be52}, !- Inlet Port
  {8f977649-890f-4c5b-a185-64490f0cac62}; !- Outlet Port

OS:Connection,
  {d8757bbe-5e92-4802-a322-d12deab6be52}, !- Handle
  {9df27e50-6d46-42fd-a898-ba4c5273b13b}, !- Name
  {fb8d1344-97d0-416b-87b8-6eb43d96fb27}, !- Source Object
  4,                                      !- Outlet Port
  {9f71bde2-bca6-4861-868d-19d28e22470b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75111f02-6453-4d68-ab97-a2664497a528}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2013 WUC 4.17gpm at 180F Outlet Water Node, !- Name
  {8049581a-04f2-41c5-bcc4-93d1b7d8e832}, !- Inlet Port
  {80dbd6b4-806a-4a7d-879f-4ab8a5605900}; !- Outlet Port

OS:Connection,
  {8f977649-890f-4c5b-a185-64490f0cac62}, !- Handle
  {fba519c3-db31-4bb5-a29b-7e2bc3b6b66c}, !- Name
  {9f71bde2-bca6-4861-868d-19d28e22470b}, !- Source Object
  3,                                      !- Outlet Port
  {37231fa0-d9e7-49cd-ad6c-7284e460b536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8049581a-04f2-41c5-bcc4-93d1b7d8e832}, !- Handle
  {a10d3d8e-ae7f-475f-9fa6-180c10f94e59}, !- Name
  {37231fa0-d9e7-49cd-ad6c-7284e460b536}, !- Source Object
  3,                                      !- Outlet Port
  {75111f02-6453-4d68-ab97-a2664497a528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80dbd6b4-806a-4a7d-879f-4ab8a5605900}, !- Handle
  {f6e6c5a2-0eee-4b72-8eb9-f02af4185458}, !- Name
  {75111f02-6453-4d68-ab97-a2664497a528}, !- Source Object
  3,                                      !- Outlet Port
  {258c63dd-30ba-4bca-bab9-8df362957a38}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7cfc198f-29d7-4da7-b19e-3d3fed26dfd8}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  {6be174b4-2de1-497d-b9c9-63577dfcab0b}, !- Default Day Schedule Name
  {30591d17-1447-4ae1-a810-13339db3830e}, !- Summer Design Day Schedule Name
  {d030afe5-2105-4c17-8315-2ee510ad06b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6be174b4-2de1-497d-b9c9-63577dfcab0b}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d030afe5-2105-4c17-8315-2ee510ad06b7}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {30591d17-1447-4ae1-a810-13339db3830e}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- Name
  {2cd81f1e-efc0-49b0-b6b0-62da75df141c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:WaterUse:Connections,
  {248e6d8c-f896-4e81-ae38-a6d978afbc7c}, !- Handle
  LargeHotel Laundry - 90.1-2013 WUC 8.21gpm at 140F, !- Name
  {2d4f04a8-825c-4f85-88fb-e14fe7a4853a}, !- Inlet Node Name
  {960d76a9-ec39-4c79-b8df-ab5c990fc27e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c7ef898-ae86-4f23-b840-a64a67e1d755}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5351ef14-232c-4951-96df-a64b297bea21}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Use Def 8.21gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000517975752410029,                   !- Peak Flow Rate {m3/s}
  {cc7cbac2-072f-448f-9586-0ad6cdc127a6}, !- Target Temperature Schedule Name
  {a6ce8baa-d36d-4af7-b40c-39b7ee3a628b}, !- Sensible Fraction Schedule Name
  {bc4db654-4ec7-4c00-b1a7-7e7319da9f9e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc7cbac2-072f-448f-9586-0ad6cdc127a6}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {4c679c88-5c09-4de7-9acc-d0cc5cda4f9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c679c88-5c09-4de7-9acc-d0cc5cda4f9b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9c7ef898-ae86-4f23-b840-a64a67e1d755}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Use 8.21gpm at 140F, !- Name
  {5351ef14-232c-4951-96df-a64b297bea21}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7cfc198f-29d7-4da7-b19e-3d3fed26dfd8}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {734cb65c-de18-4b21-9266-04e02083b375}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4b7c922e-6502-4f87-85e7-0778898b868a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {41698295-cd78-4ef4-bc70-e5bdef01b29e}, !- Plant Side Inlet Node Name
  {88cc5a6a-356d-4b15-868c-fa970f35edad}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {87664673-2a12-4b4e-8c71-d24b5db2e6f2}, !- Demand Side Inlet Node Name
  {9147c0da-1004-4cba-841b-6017c5306770}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {15b9fa49-22a9-46db-a71d-4175a9273207}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2bd0bb04-1b6d-497f-806f-7b7b9f071fae}, !- Demand Mixer Name
  {06f1d24e-21b6-480e-b11e-f6f018a952ab}, !- Demand Splitter Name
  {c0f59395-3766-4678-b089-dc39062e276d}, !- Supply Mixer Name
  {afe6417e-413d-487e-a7f3-36d2da4777c4}; !- Supply Splitter Name

OS:Node,
  {1b706634-7c02-4d76-a95e-9b9bc7d6da8f}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {41698295-cd78-4ef4-bc70-e5bdef01b29e}, !- Inlet Port
  {aa347dce-fdc8-4cbc-871c-064ee2689088}; !- Outlet Port

OS:Node,
  {4b7c922e-6502-4f87-85e7-0778898b868a}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {33d74d62-6deb-4ed5-97e0-f2a57164aa42}, !- Inlet Port
  {88cc5a6a-356d-4b15-868c-fa970f35edad}; !- Outlet Port

OS:Node,
  {28e53ebb-e08d-4459-bc60-94ed58c909d0}, !- Handle
  517gal Electricity Water Heater - 517kBtu/hr Supply Inlet Water Node, !- Name
  {a0030a6c-4afa-4dd0-b220-1d02e84892d1}, !- Inlet Port
  {6a84ceb6-a28f-4cc1-8d09-0557d871d898}; !- Outlet Port

OS:Connector:Mixer,
  {c0f59395-3766-4678-b089-dc39062e276d}, !- Handle
  Connector Mixer 5,                      !- Name
  {932136a4-7f2b-4c30-84d5-46464ac6e71b}, !- Outlet Branch Name
  {7b57e3d1-d403-44aa-8964-f6d4b49bacb3}, !- Inlet Branch Name 1
  {67ac0337-3f96-482a-9814-c063056612ec}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {afe6417e-413d-487e-a7f3-36d2da4777c4}, !- Handle
  Connector Splitter 5,                   !- Name
  {c79671cd-f41f-48da-9c6b-00241701829d}, !- Inlet Branch Name
  {a0030a6c-4afa-4dd0-b220-1d02e84892d1}, !- Outlet Branch Name 1
  {aba96fc0-75bf-40b5-9bf1-9775fa83d682}; !- Outlet Branch Name 2

OS:Connection,
  {41698295-cd78-4ef4-bc70-e5bdef01b29e}, !- Handle
  {1defb02f-7bf2-4661-802b-4f8687e4a66a}, !- Name
  {734cb65c-de18-4b21-9266-04e02083b375}, !- Source Object
  14,                                     !- Outlet Port
  {1b706634-7c02-4d76-a95e-9b9bc7d6da8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0030a6c-4afa-4dd0-b220-1d02e84892d1}, !- Handle
  {cc6c16fb-4d2c-4331-aaff-e4454aad9cc9}, !- Name
  {afe6417e-413d-487e-a7f3-36d2da4777c4}, !- Source Object
  3,                                      !- Outlet Port
  {28e53ebb-e08d-4459-bc60-94ed58c909d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88cc5a6a-356d-4b15-868c-fa970f35edad}, !- Handle
  {a5cdcad7-2e54-4e7b-ac7d-86928b9cffb2}, !- Name
  {4b7c922e-6502-4f87-85e7-0778898b868a}, !- Source Object
  3,                                      !- Outlet Port
  {734cb65c-de18-4b21-9266-04e02083b375}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {129db85b-138d-4f56-a6ff-d7be80bfbe70}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {87664673-2a12-4b4e-8c71-d24b5db2e6f2}, !- Inlet Port
  {2f224722-c475-4e9a-8a44-876db189679a}; !- Outlet Port

OS:Node,
  {19557c4c-df47-4ba4-9da5-84cb35f05562}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {5695e0f7-8276-46cc-a992-0d9f56bd06d8}, !- Inlet Port
  {9147c0da-1004-4cba-841b-6017c5306770}; !- Outlet Port

OS:Node,
  {5941843c-3b72-4bde-a796-3f6ee24f0fda}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {0c55672c-4eea-4b6f-bc87-b9ccb74b652b}, !- Inlet Port
  {575dcb6e-1a5d-4785-a1ef-8ecf66af6e91}; !- Outlet Port

OS:Connector:Mixer,
  {2bd0bb04-1b6d-497f-806f-7b7b9f071fae}, !- Handle
  Connector Mixer 6,                      !- Name
  {e18909ce-82b9-44fb-aadf-2ed98d79e2b7}, !- Outlet Branch Name
  {44479dc0-143e-41eb-989f-01965535147d}, !- Inlet Branch Name 1
  {a6d6f21f-2a70-4a8a-882a-935c48d8ab68}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {06f1d24e-21b6-480e-b11e-f6f018a952ab}, !- Handle
  Connector Splitter 6,                   !- Name
  {db1c4fff-6606-479b-8777-d04dc860ba64}, !- Inlet Branch Name
  {0c55672c-4eea-4b6f-bc87-b9ccb74b652b}, !- Outlet Branch Name 1
  {6f213aba-21eb-4620-9357-f3b0a454e290}; !- Outlet Branch Name 2

OS:Connection,
  {87664673-2a12-4b4e-8c71-d24b5db2e6f2}, !- Handle
  {6db74bee-cf1a-41f5-b154-899cce1154bf}, !- Name
  {734cb65c-de18-4b21-9266-04e02083b375}, !- Source Object
  17,                                     !- Outlet Port
  {129db85b-138d-4f56-a6ff-d7be80bfbe70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c55672c-4eea-4b6f-bc87-b9ccb74b652b}, !- Handle
  {1ef1a9df-d66d-4fb6-b116-7e32bc42c14e}, !- Name
  {06f1d24e-21b6-480e-b11e-f6f018a952ab}, !- Source Object
  3,                                      !- Outlet Port
  {5941843c-3b72-4bde-a796-3f6ee24f0fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9147c0da-1004-4cba-841b-6017c5306770}, !- Handle
  {a7fdf5be-caf2-4cdf-9bc2-6035af9c042a}, !- Name
  {19557c4c-df47-4ba4-9da5-84cb35f05562}, !- Source Object
  3,                                      !- Outlet Port
  {734cb65c-de18-4b21-9266-04e02083b375}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b387d382-28c1-4e90-9801-19ed00ebfe1b}, !- Handle
  {734cb65c-de18-4b21-9266-04e02083b375}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {15b9fa49-22a9-46db-a71d-4175a9273207}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {60d7ffdc-4776-4704-b76e-385d5b0a67be}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {37ea1b72-f517-45a8-b6d4-e5a7a59c1229}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {60d7ffdc-4776-4704-b76e-385d5b0a67be}, !- Schedule Type Limits Name
  {47b88138-dc2b-458d-82e9-9866376d4e8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47b88138-dc2b-458d-82e9-9866376d4e8b}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {60d7ffdc-4776-4704-b76e-385d5b0a67be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {25db2e3b-c462-4f8d-bcbc-2d71def336d2}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {37ea1b72-f517-45a8-b6d4-e5a7a59c1229}, !- Schedule Name
  {4b7c922e-6502-4f87-85e7-0778898b868a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {94e47833-67e4-49dd-b2e4-e44d1ffa39b6}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {aa347dce-fdc8-4cbc-871c-064ee2689088}, !- Inlet Node Name
  {1104d0d8-df2b-4ee9-9370-0c0f1c35c095}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {012ed41c-89e6-4e45-b4b0-6d8f78638f8f}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {1104d0d8-df2b-4ee9-9370-0c0f1c35c095}, !- Inlet Port
  {c79671cd-f41f-48da-9c6b-00241701829d}; !- Outlet Port

OS:Connection,
  {aa347dce-fdc8-4cbc-871c-064ee2689088}, !- Handle
  {b049e920-7bc1-40f7-a0dc-f24a4d1084fa}, !- Name
  {1b706634-7c02-4d76-a95e-9b9bc7d6da8f}, !- Source Object
  3,                                      !- Outlet Port
  {94e47833-67e4-49dd-b2e4-e44d1ffa39b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1104d0d8-df2b-4ee9-9370-0c0f1c35c095}, !- Handle
  {07b29621-c039-42d1-99f5-55caa7ac3d1c}, !- Name
  {94e47833-67e4-49dd-b2e4-e44d1ffa39b6}, !- Source Object
  3,                                      !- Outlet Port
  {012ed41c-89e6-4e45-b4b0-6d8f78638f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79671cd-f41f-48da-9c6b-00241701829d}, !- Handle
  {7311a52a-2524-40c3-9147-71e03e919b4c}, !- Name
  {012ed41c-89e6-4e45-b4b0-6d8f78638f8f}, !- Source Object
  3,                                      !- Outlet Port
  {afe6417e-413d-487e-a7f3-36d2da4777c4}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {6eae3f59-c63c-41b5-bb39-e1e818fd8986}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e0247f2e-d788-4fe7-8088-b6f708a19003}, !- Handle
  517gal Electricity Water Heater - 517kBtu/hr, !- Name
  1.95794834410991,                       !- Tank Volume {m3}
  {37ea1b72-f517-45a8-b6d4-e5a7a59c1229}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  151586.683113361,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5114da5f-f114-4917-b6e5-ccbcb6688bba}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6a84ceb6-a28f-4cc1-8d09-0557d871d898}, !- Use Side Inlet Node Name
  {b38946b9-b95c-4317-a51c-5871b922772d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5114da5f-f114-4917-b6e5-ccbcb6688bba}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Name
  {6eae3f59-c63c-41b5-bb39-e1e818fd8986}, !- Schedule Type Limits Name
  {5a2f737a-a205-4a7a-a9f3-ac29b739464b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a2f737a-a205-4a7a-a9f3-ac29b739464b}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Name
  {6eae3f59-c63c-41b5-bb39-e1e818fd8986}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {97531968-a609-4f25-87a7-ac824e1d2569}, !- Handle
  517gal Electricity Water Heater - 517kBtu/hr Supply Outlet Water Node, !- Name
  {b38946b9-b95c-4317-a51c-5871b922772d}, !- Inlet Port
  {7b57e3d1-d403-44aa-8964-f6d4b49bacb3}; !- Outlet Port

OS:Connection,
  {6a84ceb6-a28f-4cc1-8d09-0557d871d898}, !- Handle
  {466c5212-729d-47d3-835f-04890c961a53}, !- Name
  {28e53ebb-e08d-4459-bc60-94ed58c909d0}, !- Source Object
  3,                                      !- Outlet Port
  {e0247f2e-d788-4fe7-8088-b6f708a19003}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b38946b9-b95c-4317-a51c-5871b922772d}, !- Handle
  {6f8f8327-aa85-43bc-a140-ba2389400e94}, !- Name
  {e0247f2e-d788-4fe7-8088-b6f708a19003}, !- Source Object
  32,                                     !- Outlet Port
  {97531968-a609-4f25-87a7-ac824e1d2569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b57e3d1-d403-44aa-8964-f6d4b49bacb3}, !- Handle
  {4a87b161-1824-4e31-815b-e161dd5a7395}, !- Name
  {97531968-a609-4f25-87a7-ac824e1d2569}, !- Source Object
  3,                                      !- Outlet Port
  {c0f59395-3766-4678-b089-dc39062e276d}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {f0c3e2dc-c8ce-4108-9751-fea337d35399}, !- Handle
  {e0247f2e-d788-4fe7-8088-b6f708a19003}; !- Object Name

OS:Schedule:Ruleset,
  {e501657e-9900-4e86-a4ca-1883356517a7}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {659914bb-91e4-4d5e-8a93-49508dc92cf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {659914bb-91e4-4d5e-8a93-49508dc92cf5}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0ead3d1-6ddd-4f21-a6f6-39b830da123e}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {e6e32867-7fc5-4e1c-9584-c73f6c478042}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6e32867-7fc5-4e1c-9584-c73f6c478042}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {c71e1650-ac2e-4fb1-84f8-4f489efa7fb4}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {11272a3e-424b-49c9-ae52-410e59d5a746}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {c71e1650-ac2e-4fb1-84f8-4f489efa7fb4}; !- Layer 1

OS:Pipe:Indoor,
  {d720ab05-1e2a-4c9a-b4fb-70063a23121d}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Name
  {11272a3e-424b-49c9-ae52-410e59d5a746}, !- Construction
  {2f224722-c475-4e9a-8a44-876db189679a}, !- Fluid Inlet Node
  {793a316d-4685-4d7d-a9fd-0b2eda30b51b}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {e501657e-9900-4e86-a4ca-1883356517a7}, !- Ambient Temperature Schedule
  {a0ead3d1-6ddd-4f21-a6f6-39b830da123e}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {74ed3714-2597-442f-9d81-309883bc0bdb}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {793a316d-4685-4d7d-a9fd-0b2eda30b51b}, !- Inlet Port
  {db1c4fff-6606-479b-8777-d04dc860ba64}; !- Outlet Port

OS:Connection,
  {2f224722-c475-4e9a-8a44-876db189679a}, !- Handle
  {a1ce2b8b-2667-4fd6-8b83-62094e24423b}, !- Name
  {129db85b-138d-4f56-a6ff-d7be80bfbe70}, !- Source Object
  3,                                      !- Outlet Port
  {d720ab05-1e2a-4c9a-b4fb-70063a23121d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {793a316d-4685-4d7d-a9fd-0b2eda30b51b}, !- Handle
  {5699b0b2-ae19-4d5f-b5c3-b59905afb7ad}, !- Name
  {d720ab05-1e2a-4c9a-b4fb-70063a23121d}, !- Source Object
  4,                                      !- Outlet Port
  {74ed3714-2597-442f-9d81-309883bc0bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db1c4fff-6606-479b-8777-d04dc860ba64}, !- Handle
  {632f4fd1-61f2-419a-82bf-a0ecba491103}, !- Name
  {74ed3714-2597-442f-9d81-309883bc0bdb}, !- Source Object
  3,                                      !- Outlet Port
  {06f1d24e-21b6-480e-b11e-f6f018a952ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5a1f139a-bc97-4e73-9438-9f43cea9866d}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {b71b7a0a-893e-4d8f-90e5-66e608d29fce}, !- Inlet Node Name
  {64806e6b-3b7d-4432-b8cd-20f5a2c6f29b}; !- Outlet Node Name

OS:Node,
  {9178e4a1-0d7d-4ab9-87ba-31bb151301fb}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {aba96fc0-75bf-40b5-9bf1-9775fa83d682}, !- Inlet Port
  {b71b7a0a-893e-4d8f-90e5-66e608d29fce}; !- Outlet Port

OS:Connection,
  {aba96fc0-75bf-40b5-9bf1-9775fa83d682}, !- Handle
  {928dc099-c054-43b5-ad64-b52fa27fae91}, !- Name
  {afe6417e-413d-487e-a7f3-36d2da4777c4}, !- Source Object
  4,                                      !- Outlet Port
  {9178e4a1-0d7d-4ab9-87ba-31bb151301fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63aadd37-9345-4a62-85f2-95c0cb349cdb}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {64806e6b-3b7d-4432-b8cd-20f5a2c6f29b}, !- Inlet Port
  {67ac0337-3f96-482a-9814-c063056612ec}; !- Outlet Port

OS:Connection,
  {b71b7a0a-893e-4d8f-90e5-66e608d29fce}, !- Handle
  {845ede76-763c-486d-a43a-badb29c663f8}, !- Name
  {9178e4a1-0d7d-4ab9-87ba-31bb151301fb}, !- Source Object
  3,                                      !- Outlet Port
  {5a1f139a-bc97-4e73-9438-9f43cea9866d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64806e6b-3b7d-4432-b8cd-20f5a2c6f29b}, !- Handle
  {29488853-a5c1-4ff6-ae92-f7aece3a2685}, !- Name
  {5a1f139a-bc97-4e73-9438-9f43cea9866d}, !- Source Object
  3,                                      !- Outlet Port
  {63aadd37-9345-4a62-85f2-95c0cb349cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67ac0337-3f96-482a-9814-c063056612ec}, !- Handle
  {117ea2fb-208d-4a49-b3c1-96b6b7d402c1}, !- Name
  {63aadd37-9345-4a62-85f2-95c0cb349cdb}, !- Source Object
  3,                                      !- Outlet Port
  {c0f59395-3766-4678-b089-dc39062e276d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {546e5247-453b-45fa-84ba-5bb83a12be80}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {575dcb6e-1a5d-4785-a1ef-8ecf66af6e91}, !- Inlet Node Name
  {f393bf6c-645d-4822-a406-d6b30f32f44c}; !- Outlet Node Name

OS:Node,
  {507bfea6-5e3e-41b2-9461-f892c0014af7}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {f393bf6c-645d-4822-a406-d6b30f32f44c}, !- Inlet Port
  {44479dc0-143e-41eb-989f-01965535147d}; !- Outlet Port

OS:Connection,
  {575dcb6e-1a5d-4785-a1ef-8ecf66af6e91}, !- Handle
  {658dcd37-7a8a-43d8-a445-924d274dd217}, !- Name
  {5941843c-3b72-4bde-a796-3f6ee24f0fda}, !- Source Object
  3,                                      !- Outlet Port
  {546e5247-453b-45fa-84ba-5bb83a12be80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f393bf6c-645d-4822-a406-d6b30f32f44c}, !- Handle
  {13070f6d-29c9-4fa8-af5e-173d69239850}, !- Name
  {546e5247-453b-45fa-84ba-5bb83a12be80}, !- Source Object
  3,                                      !- Outlet Port
  {507bfea6-5e3e-41b2-9461-f892c0014af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44479dc0-143e-41eb-989f-01965535147d}, !- Handle
  {634cd185-7cb6-428b-b7be-1724e5182623}, !- Name
  {507bfea6-5e3e-41b2-9461-f892c0014af7}, !- Source Object
  3,                                      !- Outlet Port
  {2bd0bb04-1b6d-497f-806f-7b7b9f071fae}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cc99dd3c-c427-4197-8c52-0b996412b564}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {f28b84fa-e7d2-4f3e-a344-d8a5a5cb2fed}, !- Inlet Node Name
  {33d74d62-6deb-4ed5-97e0-f2a57164aa42}; !- Outlet Node Name

OS:Node,
  {343a6569-428d-46ff-ac49-2ad98975a31a}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {932136a4-7f2b-4c30-84d5-46464ac6e71b}, !- Inlet Port
  {f28b84fa-e7d2-4f3e-a344-d8a5a5cb2fed}; !- Outlet Port

OS:Connection,
  {932136a4-7f2b-4c30-84d5-46464ac6e71b}, !- Handle
  {d01e3b2b-c7d2-4387-b270-e2e0fb4bd602}, !- Name
  {c0f59395-3766-4678-b089-dc39062e276d}, !- Source Object
  2,                                      !- Outlet Port
  {343a6569-428d-46ff-ac49-2ad98975a31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f28b84fa-e7d2-4f3e-a344-d8a5a5cb2fed}, !- Handle
  {a7a47b01-3eda-4a74-97cc-a5cb0c8b423b}, !- Name
  {343a6569-428d-46ff-ac49-2ad98975a31a}, !- Source Object
  3,                                      !- Outlet Port
  {cc99dd3c-c427-4197-8c52-0b996412b564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d74d62-6deb-4ed5-97e0-f2a57164aa42}, !- Handle
  {4520ebc3-3a96-4b01-a540-674d6673d016}, !- Name
  {cc99dd3c-c427-4197-8c52-0b996412b564}, !- Source Object
  3,                                      !- Outlet Port
  {4b7c922e-6502-4f87-85e7-0778898b868a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a8b083aa-045e-48fd-8804-a8c88e0cba37}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {096e4ccb-7e44-4f21-8a2e-a4401ef84b54}, !- Inlet Node Name
  {5695e0f7-8276-46cc-a992-0d9f56bd06d8}; !- Outlet Node Name

OS:Node,
  {68bb3625-2053-4f95-8380-f1ded0f38771}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {e18909ce-82b9-44fb-aadf-2ed98d79e2b7}, !- Inlet Port
  {096e4ccb-7e44-4f21-8a2e-a4401ef84b54}; !- Outlet Port

OS:Connection,
  {e18909ce-82b9-44fb-aadf-2ed98d79e2b7}, !- Handle
  {ed8e6b9a-70e6-4a56-b3a3-08b84146522a}, !- Name
  {2bd0bb04-1b6d-497f-806f-7b7b9f071fae}, !- Source Object
  2,                                      !- Outlet Port
  {68bb3625-2053-4f95-8380-f1ded0f38771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096e4ccb-7e44-4f21-8a2e-a4401ef84b54}, !- Handle
  {1192e321-9f77-49b8-bcae-edf44a732433}, !- Name
  {68bb3625-2053-4f95-8380-f1ded0f38771}, !- Source Object
  3,                                      !- Outlet Port
  {a8b083aa-045e-48fd-8804-a8c88e0cba37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5695e0f7-8276-46cc-a992-0d9f56bd06d8}, !- Handle
  {fcab93ce-a0c9-42d1-a4b7-b6d5159c8e21}, !- Name
  {a8b083aa-045e-48fd-8804-a8c88e0cba37}, !- Source Object
  3,                                      !- Outlet Port
  {19557c4c-df47-4ba4-9da5-84cb35f05562}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc7540e5-3cf7-4f75-9d8b-6e5ff8e4d831}, !- Handle
  LargeHotel Laundry - 90.1-2013 WUC 8.21gpm at 140F Inlet Water Node, !- Name
  {6f213aba-21eb-4620-9357-f3b0a454e290}, !- Inlet Port
  {2d4f04a8-825c-4f85-88fb-e14fe7a4853a}; !- Outlet Port

OS:Connection,
  {6f213aba-21eb-4620-9357-f3b0a454e290}, !- Handle
  {c057abc1-45f1-4d9a-b5f6-26384898b30c}, !- Name
  {06f1d24e-21b6-480e-b11e-f6f018a952ab}, !- Source Object
  4,                                      !- Outlet Port
  {dc7540e5-3cf7-4f75-9d8b-6e5ff8e4d831}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50cd3101-724f-48ea-9b13-f0d3f20a31b5}, !- Handle
  LargeHotel Laundry - 90.1-2013 WUC 8.21gpm at 140F Outlet Water Node, !- Name
  {960d76a9-ec39-4c79-b8df-ab5c990fc27e}, !- Inlet Port
  {a6d6f21f-2a70-4a8a-882a-935c48d8ab68}; !- Outlet Port

OS:Connection,
  {2d4f04a8-825c-4f85-88fb-e14fe7a4853a}, !- Handle
  {78ac98cd-a3c4-4a69-b9a4-9e2fd04fa013}, !- Name
  {dc7540e5-3cf7-4f75-9d8b-6e5ff8e4d831}, !- Source Object
  3,                                      !- Outlet Port
  {248e6d8c-f896-4e81-ae38-a6d978afbc7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {960d76a9-ec39-4c79-b8df-ab5c990fc27e}, !- Handle
  {f6575107-bc91-44be-87c3-b448d60ecd2c}, !- Name
  {248e6d8c-f896-4e81-ae38-a6d978afbc7c}, !- Source Object
  3,                                      !- Outlet Port
  {50cd3101-724f-48ea-9b13-f0d3f20a31b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d6f21f-2a70-4a8a-882a-935c48d8ab68}, !- Handle
  {57156b22-8d02-4f64-9f8a-eba95f7a9a3e}, !- Name
  {50cd3101-724f-48ea-9b13-f0d3f20a31b5}, !- Source Object
  3,                                      !- Outlet Port
  {2bd0bb04-1b6d-497f-806f-7b7b9f071fae}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {4c1b9a88-a8df-4da2-9ed6-43776027baba}, !- Handle
  LargeHotel Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8075a8c9-4cb6-40c1-96ff-6f9df9bc14fb}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1db7009b-e4c0-48d5-8f07-7982b4f2714a}, !- Plant Side Inlet Node Name
  {2ae7cab9-4196-4c6d-8c7a-2ffe2411d2b7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {87bd254b-4afd-44b4-b8c2-205840c6c303}, !- Demand Side Inlet Node Name
  {b7f2e7ee-bd9c-4673-a124-ad663a753d1e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {874ea861-834b-4db1-aecd-6a0a0c675343}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1f3fb6a5-bc19-4c30-b3ac-25c94e8b60c8}, !- Demand Mixer Name
  {15731ec4-fdb4-4367-9ae5-49ecd10ac9bc}, !- Demand Splitter Name
  {a8163901-23f9-4969-b95d-27d5b9ef329c}, !- Supply Mixer Name
  {6e985061-396a-44b8-9d85-14000c1bbc7d}; !- Supply Splitter Name

OS:Node,
  {db0d7490-1e64-43e7-acae-5608bc110bb6}, !- Handle
  LargeHotel Shared Service Water Loop Supply Inlet Node, !- Name
  {1db7009b-e4c0-48d5-8f07-7982b4f2714a}, !- Inlet Port
  {fc00bbac-fa8b-4426-b2fa-bfbcfcf99a1a}; !- Outlet Port

OS:Node,
  {8075a8c9-4cb6-40c1-96ff-6f9df9bc14fb}, !- Handle
  LargeHotel Shared Service Water Loop Supply Outlet Node, !- Name
  {fdb88fc1-78a0-45d8-bbc1-6df7d751b39e}, !- Inlet Port
  {2ae7cab9-4196-4c6d-8c7a-2ffe2411d2b7}; !- Outlet Port

OS:Node,
  {208f35c1-8237-4a1c-b689-0bd7ceede60b}, !- Handle
  392gal Electricity Water Heater - 392kBtu/hr Supply Inlet Water Node, !- Name
  {c05415ff-e090-4a80-b16a-8fb69458a852}, !- Inlet Port
  {d7ea32c0-b30c-455d-b6f9-8ed3a95ecf41}; !- Outlet Port

OS:Connector:Mixer,
  {a8163901-23f9-4969-b95d-27d5b9ef329c}, !- Handle
  Connector Mixer 7,                      !- Name
  {43cb2fd5-664a-4633-a6dc-4769cf92a047}, !- Outlet Branch Name
  {c480cf12-a677-440d-b592-599822b0cc17}, !- Inlet Branch Name 1
  {a99af614-a972-4a32-95a6-d31ae85f2e0f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6e985061-396a-44b8-9d85-14000c1bbc7d}, !- Handle
  Connector Splitter 7,                   !- Name
  {3207d112-9e6f-4b0a-9006-0e2f9aae859b}, !- Inlet Branch Name
  {c05415ff-e090-4a80-b16a-8fb69458a852}, !- Outlet Branch Name 1
  {2ea7afc2-2610-468d-9f1a-023e30a766b4}; !- Outlet Branch Name 2

OS:Connection,
  {1db7009b-e4c0-48d5-8f07-7982b4f2714a}, !- Handle
  {7115bb44-e8ef-44ec-a7b6-8e670043457c}, !- Name
  {4c1b9a88-a8df-4da2-9ed6-43776027baba}, !- Source Object
  14,                                     !- Outlet Port
  {db0d7490-1e64-43e7-acae-5608bc110bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c05415ff-e090-4a80-b16a-8fb69458a852}, !- Handle
  {73e964d9-9857-42d2-aabd-60c46eab01ed}, !- Name
  {6e985061-396a-44b8-9d85-14000c1bbc7d}, !- Source Object
  3,                                      !- Outlet Port
  {208f35c1-8237-4a1c-b689-0bd7ceede60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ae7cab9-4196-4c6d-8c7a-2ffe2411d2b7}, !- Handle
  {2885dd90-fa3a-4125-aee2-1bdf3d6e1e0e}, !- Name
  {8075a8c9-4cb6-40c1-96ff-6f9df9bc14fb}, !- Source Object
  3,                                      !- Outlet Port
  {4c1b9a88-a8df-4da2-9ed6-43776027baba}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {684b5e18-3429-4fcf-b5ed-6816932fca59}, !- Handle
  LargeHotel Shared Service Water Loop Demand Inlet Node, !- Name
  {87bd254b-4afd-44b4-b8c2-205840c6c303}, !- Inlet Port
  {d037a251-1fcd-4d63-8a0b-4c82f9863542}; !- Outlet Port

OS:Node,
  {fcabd235-4808-444d-8e2b-098d67484261}, !- Handle
  LargeHotel Shared Service Water Loop Demand Outlet Node, !- Name
  {3749d9c5-881d-4c6e-a88f-80a865ef3d22}, !- Inlet Port
  {b7f2e7ee-bd9c-4673-a124-ad663a753d1e}; !- Outlet Port

OS:Node,
  {168b7d31-9d46-4194-b352-366dc02b08bb}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {c0b80454-9848-456d-a0e9-a6d2375da14d}, !- Inlet Port
  {58b6d8ef-1921-48fc-8751-a5c12f9c41c5}; !- Outlet Port

OS:Connector:Mixer,
  {1f3fb6a5-bc19-4c30-b3ac-25c94e8b60c8}, !- Handle
  Connector Mixer 8,                      !- Name
  {15c44462-cb91-4756-ad23-d20b77284cb6}, !- Outlet Branch Name
  {ea799c2c-c3b6-41fd-934b-db18ba9fcad6}, !- Inlet Branch Name 1
  {083ad295-b6ce-4165-81a3-cdc46fb07fbc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {15731ec4-fdb4-4367-9ae5-49ecd10ac9bc}, !- Handle
  Connector Splitter 8,                   !- Name
  {f6aab3c4-9ac9-49c3-8018-8cc7f564d688}, !- Inlet Branch Name
  {c0b80454-9848-456d-a0e9-a6d2375da14d}, !- Outlet Branch Name 1
  {a23b6442-7007-4bac-804a-4899f90b46bf}; !- Outlet Branch Name 2

OS:Connection,
  {87bd254b-4afd-44b4-b8c2-205840c6c303}, !- Handle
  {4ff7afa9-7848-4e93-95f7-7ca8dbdd6a1e}, !- Name
  {4c1b9a88-a8df-4da2-9ed6-43776027baba}, !- Source Object
  17,                                     !- Outlet Port
  {684b5e18-3429-4fcf-b5ed-6816932fca59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b80454-9848-456d-a0e9-a6d2375da14d}, !- Handle
  {82148cd4-6731-4d4d-bbb2-f167aba39b2b}, !- Name
  {15731ec4-fdb4-4367-9ae5-49ecd10ac9bc}, !- Source Object
  3,                                      !- Outlet Port
  {168b7d31-9d46-4194-b352-366dc02b08bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f2e7ee-bd9c-4673-a124-ad663a753d1e}, !- Handle
  {64b45e4c-b140-427d-aa19-efc28af1d820}, !- Name
  {fcabd235-4808-444d-8e2b-098d67484261}, !- Source Object
  3,                                      !- Outlet Port
  {4c1b9a88-a8df-4da2-9ed6-43776027baba}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0e6522c2-1c03-4c73-94da-c335e2cded7f}, !- Handle
  {4c1b9a88-a8df-4da2-9ed6-43776027baba}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {874ea861-834b-4db1-aecd-6a0a0c675343}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {0953390f-1d2e-4767-a306-e19b3c37301d}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {dbd5c30d-8654-44a9-b0b8-e7f8ea25a47d}, !- Handle
  Service Water Loop Temp - 140F 2,       !- Name
  {0953390f-1d2e-4767-a306-e19b3c37301d}, !- Schedule Type Limits Name
  {a34c3912-e9bd-4066-bff8-6479f8e42416}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a34c3912-e9bd-4066-bff8-6479f8e42416}, !- Handle
  Service Water Loop Temp - 140F Default 2, !- Name
  {0953390f-1d2e-4767-a306-e19b3c37301d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {896265c3-6b95-4d1a-b912-79e37570f066}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {dbd5c30d-8654-44a9-b0b8-e7f8ea25a47d}, !- Schedule Name
  {8075a8c9-4cb6-40c1-96ff-6f9df9bc14fb}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {62d3ff2e-ed37-4416-85e5-d166fb0cbecb}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump, !- Name
  {fc00bbac-fa8b-4426-b2fa-bfbcfcf99a1a}, !- Inlet Node Name
  {00367621-2432-4b6a-968c-284894387085}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {fad4f702-e3d2-4679-a2e6-18ffef0830d3}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {00367621-2432-4b6a-968c-284894387085}, !- Inlet Port
  {3207d112-9e6f-4b0a-9006-0e2f9aae859b}; !- Outlet Port

OS:Connection,
  {fc00bbac-fa8b-4426-b2fa-bfbcfcf99a1a}, !- Handle
  {f14087f0-a603-4391-b47b-032250d3dc22}, !- Name
  {db0d7490-1e64-43e7-acae-5608bc110bb6}, !- Source Object
  3,                                      !- Outlet Port
  {62d3ff2e-ed37-4416-85e5-d166fb0cbecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00367621-2432-4b6a-968c-284894387085}, !- Handle
  {8b75515b-ec4b-48cf-b2ac-350375edbaff}, !- Name
  {62d3ff2e-ed37-4416-85e5-d166fb0cbecb}, !- Source Object
  3,                                      !- Outlet Port
  {fad4f702-e3d2-4679-a2e6-18ffef0830d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3207d112-9e6f-4b0a-9006-0e2f9aae859b}, !- Handle
  {6b5c2675-6593-40ed-b6d9-29036ba90ebd}, !- Name
  {fad4f702-e3d2-4679-a2e6-18ffef0830d3}, !- Source Object
  3,                                      !- Outlet Port
  {6e985061-396a-44b8-9d85-14000c1bbc7d}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {1267d0a7-e916-4842-87ae-6d4e23bbea1b}, !- Handle
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {3588a3f3-0044-4038-a8b7-53b5c519be43}, !- Handle
  392gal Electricity Water Heater - 392kBtu/hr, !- Name
  1.48548508398076,                       !- Tank Volume {m3}
  {dbd5c30d-8654-44a9-b0b8-e7f8ea25a47d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  115008.017127941,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {94b1103e-10b0-4db5-bf5d-9d5c5e06ca98}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d7ea32c0-b30c-455d-b6f9-8ed3a95ecf41}, !- Use Side Inlet Node Name
  {1152a3d4-9aa1-4012-a4b7-2a8139e6cd1c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {94b1103e-10b0-4db5-bf5d-9d5c5e06ca98}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 2, !- Name
  {1267d0a7-e916-4842-87ae-6d4e23bbea1b}, !- Schedule Type Limits Name
  {c6e85b08-b56c-47f8-9f71-dfd1ab3eb16d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6e85b08-b56c-47f8-9f71-dfd1ab3eb16d}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Name
  {1267d0a7-e916-4842-87ae-6d4e23bbea1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {989e3869-4bd0-4603-b8e1-60ed19ea7dfd}, !- Handle
  392gal Electricity Water Heater - 392kBtu/hr Supply Outlet Water Node, !- Name
  {1152a3d4-9aa1-4012-a4b7-2a8139e6cd1c}, !- Inlet Port
  {c480cf12-a677-440d-b592-599822b0cc17}; !- Outlet Port

OS:Connection,
  {d7ea32c0-b30c-455d-b6f9-8ed3a95ecf41}, !- Handle
  {e6e4c92f-57c1-416c-94a5-0e12287f396f}, !- Name
  {208f35c1-8237-4a1c-b689-0bd7ceede60b}, !- Source Object
  3,                                      !- Outlet Port
  {3588a3f3-0044-4038-a8b7-53b5c519be43}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1152a3d4-9aa1-4012-a4b7-2a8139e6cd1c}, !- Handle
  {67855d81-ffa6-4449-a274-6a6788fe601f}, !- Name
  {3588a3f3-0044-4038-a8b7-53b5c519be43}, !- Source Object
  32,                                     !- Outlet Port
  {989e3869-4bd0-4603-b8e1-60ed19ea7dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c480cf12-a677-440d-b592-599822b0cc17}, !- Handle
  {8bd33b65-168a-47e1-967c-a147031e7e5c}, !- Name
  {989e3869-4bd0-4603-b8e1-60ed19ea7dfd}, !- Source Object
  3,                                      !- Outlet Port
  {a8163901-23f9-4969-b95d-27d5b9ef329c}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {c5bc51e1-011f-4705-ad50-37d36c699b71}, !- Handle
  {3588a3f3-0044-4038-a8b7-53b5c519be43}; !- Object Name

OS:Schedule:Ruleset,
  {de08af89-a698-4691-a35d-d1cc6b734c4c}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {16f94510-a9a0-413e-97b8-027215ee72d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16f94510-a9a0-413e-97b8-027215ee72d0}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff56b762-08d0-4306-ae41-15b8020d9f20}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {f9e1d0ed-74ec-426b-b816-c1da838090ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9e1d0ed-74ec-426b-b816-c1da838090ad}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {e2906f9a-3b07-4a4a-a398-ba78ae824c13}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {24748c5b-defb-4bff-abca-e098364c57ec}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {e2906f9a-3b07-4a4a-a398-ba78ae824c13}; !- Layer 1

OS:Pipe:Indoor,
  {fd92fd93-f811-4f15-ba31-0253ea5ff1cb}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 535.6177723342867ft, !- Name
  {24748c5b-defb-4bff-abca-e098364c57ec}, !- Construction
  {d037a251-1fcd-4d63-8a0b-4c82f9863542}, !- Fluid Inlet Node
  {2431d4e0-0329-48fa-9d6e-049af6ef11bb}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {de08af89-a698-4691-a35d-d1cc6b734c4c}, !- Ambient Temperature Schedule
  {ff56b762-08d0-4306-ae41-15b8020d9f20}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  163.256297007491;                       !- Pipe Length {m}

OS:Node,
  {9ed9a86a-6e73-411a-b71c-c27a67b75ea1}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 535.6177723342867ft Outlet Water Node, !- Name
  {2431d4e0-0329-48fa-9d6e-049af6ef11bb}, !- Inlet Port
  {f6aab3c4-9ac9-49c3-8018-8cc7f564d688}; !- Outlet Port

OS:Connection,
  {d037a251-1fcd-4d63-8a0b-4c82f9863542}, !- Handle
  {7edfd893-7f4a-4ca1-9f07-0c47160881e6}, !- Name
  {684b5e18-3429-4fcf-b5ed-6816932fca59}, !- Source Object
  3,                                      !- Outlet Port
  {fd92fd93-f811-4f15-ba31-0253ea5ff1cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2431d4e0-0329-48fa-9d6e-049af6ef11bb}, !- Handle
  {e7dd9c7e-342c-4b4b-874a-a3ef4dffec6c}, !- Name
  {fd92fd93-f811-4f15-ba31-0253ea5ff1cb}, !- Source Object
  4,                                      !- Outlet Port
  {9ed9a86a-6e73-411a-b71c-c27a67b75ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6aab3c4-9ac9-49c3-8018-8cc7f564d688}, !- Handle
  {f19d91ed-601f-495f-849c-906651bc4aaa}, !- Name
  {9ed9a86a-6e73-411a-b71c-c27a67b75ea1}, !- Source Object
  3,                                      !- Outlet Port
  {15731ec4-fdb4-4367-9ae5-49ecd10ac9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2f933aae-2244-42de-ab27-3685f1c3bc56}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {715903d2-31dc-4602-a3ad-0d1278e83391}, !- Inlet Node Name
  {abad13cd-edb6-4ab9-ac62-800d8626c994}; !- Outlet Node Name

OS:Node,
  {828ace7e-a9c8-4bbe-8952-9e9a63fbf0fd}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {2ea7afc2-2610-468d-9f1a-023e30a766b4}, !- Inlet Port
  {715903d2-31dc-4602-a3ad-0d1278e83391}; !- Outlet Port

OS:Connection,
  {2ea7afc2-2610-468d-9f1a-023e30a766b4}, !- Handle
  {27d0250c-b4c6-4d59-8063-20580efb2aaa}, !- Name
  {6e985061-396a-44b8-9d85-14000c1bbc7d}, !- Source Object
  4,                                      !- Outlet Port
  {828ace7e-a9c8-4bbe-8952-9e9a63fbf0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd3e4a34-9b4b-4824-8f7c-ddc66e72667a}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {abad13cd-edb6-4ab9-ac62-800d8626c994}, !- Inlet Port
  {a99af614-a972-4a32-95a6-d31ae85f2e0f}; !- Outlet Port

OS:Connection,
  {715903d2-31dc-4602-a3ad-0d1278e83391}, !- Handle
  {f383acbb-bf97-4286-8419-3fcab821896a}, !- Name
  {828ace7e-a9c8-4bbe-8952-9e9a63fbf0fd}, !- Source Object
  3,                                      !- Outlet Port
  {2f933aae-2244-42de-ab27-3685f1c3bc56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abad13cd-edb6-4ab9-ac62-800d8626c994}, !- Handle
  {f4a9ca9a-fd4c-42ba-b180-b510b4417225}, !- Name
  {2f933aae-2244-42de-ab27-3685f1c3bc56}, !- Source Object
  3,                                      !- Outlet Port
  {cd3e4a34-9b4b-4824-8f7c-ddc66e72667a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99af614-a972-4a32-95a6-d31ae85f2e0f}, !- Handle
  {92df3832-d9d2-443c-b367-90c5e0182835}, !- Name
  {cd3e4a34-9b4b-4824-8f7c-ddc66e72667a}, !- Source Object
  3,                                      !- Outlet Port
  {a8163901-23f9-4969-b95d-27d5b9ef329c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0eeeecd9-c1ff-4b53-ab02-6c826b867467}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {58b6d8ef-1921-48fc-8751-a5c12f9c41c5}, !- Inlet Node Name
  {788e59dd-45a8-43d2-be2d-ee1f8f828408}; !- Outlet Node Name

OS:Node,
  {7548b249-344b-471f-925e-82167ab44a17}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {788e59dd-45a8-43d2-be2d-ee1f8f828408}, !- Inlet Port
  {ea799c2c-c3b6-41fd-934b-db18ba9fcad6}; !- Outlet Port

OS:Connection,
  {58b6d8ef-1921-48fc-8751-a5c12f9c41c5}, !- Handle
  {b4ace9d7-585b-40bf-8b0d-4e8fc86a082d}, !- Name
  {168b7d31-9d46-4194-b352-366dc02b08bb}, !- Source Object
  3,                                      !- Outlet Port
  {0eeeecd9-c1ff-4b53-ab02-6c826b867467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788e59dd-45a8-43d2-be2d-ee1f8f828408}, !- Handle
  {f8df5705-3976-4c48-9470-98f61c6649d6}, !- Name
  {0eeeecd9-c1ff-4b53-ab02-6c826b867467}, !- Source Object
  3,                                      !- Outlet Port
  {7548b249-344b-471f-925e-82167ab44a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea799c2c-c3b6-41fd-934b-db18ba9fcad6}, !- Handle
  {882bc094-3687-4464-ba06-dd8451082afd}, !- Name
  {7548b249-344b-471f-925e-82167ab44a17}, !- Source Object
  3,                                      !- Outlet Port
  {1f3fb6a5-bc19-4c30-b3ac-25c94e8b60c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eaea9985-78d8-4370-bb88-a588d33b8aeb}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {16420fc0-849b-41b6-8a14-a332dd53fc71}, !- Inlet Node Name
  {fdb88fc1-78a0-45d8-bbc1-6df7d751b39e}; !- Outlet Node Name

OS:Node,
  {4f9a9ee4-1d59-4093-9e3a-4fd74849b09d}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {43cb2fd5-664a-4633-a6dc-4769cf92a047}, !- Inlet Port
  {16420fc0-849b-41b6-8a14-a332dd53fc71}; !- Outlet Port

OS:Connection,
  {43cb2fd5-664a-4633-a6dc-4769cf92a047}, !- Handle
  {b398222f-97da-4a74-b26f-0ce821d1d18f}, !- Name
  {a8163901-23f9-4969-b95d-27d5b9ef329c}, !- Source Object
  2,                                      !- Outlet Port
  {4f9a9ee4-1d59-4093-9e3a-4fd74849b09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16420fc0-849b-41b6-8a14-a332dd53fc71}, !- Handle
  {662d155a-83d7-474a-8767-c36845678ef4}, !- Name
  {4f9a9ee4-1d59-4093-9e3a-4fd74849b09d}, !- Source Object
  3,                                      !- Outlet Port
  {eaea9985-78d8-4370-bb88-a588d33b8aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdb88fc1-78a0-45d8-bbc1-6df7d751b39e}, !- Handle
  {427e7f14-7f38-4bdb-adf8-ef56a4488380}, !- Name
  {eaea9985-78d8-4370-bb88-a588d33b8aeb}, !- Source Object
  3,                                      !- Outlet Port
  {8075a8c9-4cb6-40c1-96ff-6f9df9bc14fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4cdcd2d5-1bfe-40f9-9b94-0fb7d4154f1b}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {3267e100-6ed6-4070-8948-891db9a66db9}, !- Inlet Node Name
  {3749d9c5-881d-4c6e-a88f-80a865ef3d22}; !- Outlet Node Name

OS:Node,
  {bf43780f-26ad-443b-98f1-728d41b57369}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {15c44462-cb91-4756-ad23-d20b77284cb6}, !- Inlet Port
  {3267e100-6ed6-4070-8948-891db9a66db9}; !- Outlet Port

OS:Connection,
  {15c44462-cb91-4756-ad23-d20b77284cb6}, !- Handle
  {fbbb80e6-8c14-43d5-8df6-805e58bad170}, !- Name
  {1f3fb6a5-bc19-4c30-b3ac-25c94e8b60c8}, !- Source Object
  2,                                      !- Outlet Port
  {bf43780f-26ad-443b-98f1-728d41b57369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3267e100-6ed6-4070-8948-891db9a66db9}, !- Handle
  {9285a005-fe62-45da-af5d-d7b70aaba49d}, !- Name
  {bf43780f-26ad-443b-98f1-728d41b57369}, !- Source Object
  3,                                      !- Outlet Port
  {4cdcd2d5-1bfe-40f9-9b94-0fb7d4154f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3749d9c5-881d-4c6e-a88f-80a865ef3d22}, !- Handle
  {5e3356ad-ca2b-47dd-adcc-2f1605dc13a7}, !- Name
  {4cdcd2d5-1bfe-40f9-9b94-0fb7d4154f1b}, !- Source Object
  3,                                      !- Outlet Port
  {fcabd235-4808-444d-8e2b-098d67484261}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0107e4fd-8bfa-42f0-b54b-a8732874be6d}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 WUC 7.79gpm at 140F Inlet Water Node, !- Name
  {a23b6442-7007-4bac-804a-4899f90b46bf}, !- Inlet Port
  {00d871a8-4d58-4888-9ce7-3d92fea38944}; !- Outlet Port

OS:Connection,
  {a23b6442-7007-4bac-804a-4899f90b46bf}, !- Handle
  {9a01a568-6ea3-4378-9ee1-353f155ec332}, !- Name
  {15731ec4-fdb4-4367-9ae5-49ecd10ac9bc}, !- Source Object
  4,                                      !- Outlet Port
  {0107e4fd-8bfa-42f0-b54b-a8732874be6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fbce935-73b8-432a-be78-1eb531f7f0b9}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 WUC 7.79gpm at 140F Outlet Water Node, !- Name
  {cc0c8424-6fe0-4266-9cd4-7141375eb0a0}, !- Inlet Port
  {083ad295-b6ce-4165-81a3-cdc46fb07fbc}; !- Outlet Port

OS:Connection,
  {00d871a8-4d58-4888-9ce7-3d92fea38944}, !- Handle
  {f44f2826-f20a-4c99-a6a4-84e9f46b1c7b}, !- Name
  {0107e4fd-8bfa-42f0-b54b-a8732874be6d}, !- Source Object
  3,                                      !- Outlet Port
  {27525c64-226f-4f2e-bd7b-d2a03b6ab2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc0c8424-6fe0-4266-9cd4-7141375eb0a0}, !- Handle
  {80d34c29-e98e-44ed-9f46-d63b045f75be}, !- Name
  {27525c64-226f-4f2e-bd7b-d2a03b6ab2b0}, !- Source Object
  3,                                      !- Outlet Port
  {4fbce935-73b8-432a-be78-1eb531f7f0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {083ad295-b6ce-4165-81a3-cdc46fb07fbc}, !- Handle
  {11e72728-0a34-4dbf-8388-76c904fb5994}, !- Name
  {4fbce935-73b8-432a-be78-1eb531f7f0b9}, !- Source Object
  3,                                      !- Outlet Port
  {1f3fb6a5-bc19-4c30-b3ac-25c94e8b60c8}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {953d0bbb-972a-4ab2-9c64-bbb4d371012a}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Handle
  HotelLarge HTGSETP_SCH,                 !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {5f17ee77-0c27-4638-9a8b-54b4bde1b59e}, !- Default Day Schedule Name
  {5b1bb942-5a6b-48d5-a466-8d0b7b991cb4}, !- Summer Design Day Schedule Name
  {a3fe0cc8-3bea-4ec5-8fcd-971d85921dba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f17ee77-0c27-4638-9a8b-54b4bde1b59e}, !- Handle
  HotelLarge HTGSETP_SCH Default,         !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a3fe0cc8-3bea-4ec5-8fcd-971d85921dba}, !- Handle
  HotelLarge HTGSETP_SCH Winter Design Day, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5b1bb942-5a6b-48d5-a466-8d0b7b991cb4}, !- Handle
  HotelLarge HTGSETP_SCH Summer Design Day, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}, !- Handle
  HotelLarge CLGSETP_SCH,                 !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {a14c5f22-9861-4a40-8c0b-83d1a9d66f28}, !- Default Day Schedule Name
  {26238dbf-4835-485e-8e8a-300884cc71fc}, !- Summer Design Day Schedule Name
  {0b518a84-f2ba-4d47-8f40-089feaf30ab6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a14c5f22-9861-4a40-8c0b-83d1a9d66f28}, !- Handle
  HotelLarge CLGSETP_SCH Default,         !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0b518a84-f2ba-4d47-8f40-089feaf30ab6}, !- Handle
  HotelLarge CLGSETP_SCH Winter Design Day, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {26238dbf-4835-485e-8e8a-300884cc71fc}, !- Handle
  HotelLarge CLGSETP_SCH Summer Design Day, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {19348948-4092-41c2-8f2b-59431725289a}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat 1, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89c39e3b-85a0-4fc6-a0b5-9785dc6602e0}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat 2, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {145fbb7f-16b7-4b83-8452-1ce3e7860a15}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat 3, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbed7513-1985-40cc-abe2-2f756b183a05}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat 4, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad7bb43e-0790-4bcc-b426-5aa381daade3}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat 5, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc736348-43e9-4909-ab09-4580e16fdd20}, !- Handle
  LargeHotel Laundry - 90.1-2013 Thermostat, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81f1ad93-f152-415b-a202-bce83e8182fb}, !- Handle
  LargeHotel Laundry - 90.1-2013 Thermostat 1, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c60031d9-0726-40f0-933d-bc7fd21d6f84}, !- Handle
  LargeHotel Laundry - 90.1-2013 Thermostat 2, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fcbe823b-15d3-4496-ac52-8b54b2dd1dd3}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b4ffd41-60b4-48c7-8bdd-0be40ae9beb3}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 1, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c16bdbfb-a7c4-4e70-95cb-0973adca8b4e}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 2, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {352716ba-a164-4aa2-bea2-cbf4e2f18b0d}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 3, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {611995b2-a806-4d13-b2d4-433dcfc8c0af}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 4, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fe5a52c-d35f-4eb6-8ba8-6586ab8c690f}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 5, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69ba065e-4bd9-4842-8a0e-542106bd4e8c}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 6, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b457836b-aba6-4206-9f5d-50ce7eff029a}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 7, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7b47ce5-0d68-45ca-a21f-9c1a481343f3}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 8, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb56c7f0-483f-458a-8a20-5122ca1dd975}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 9, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7dd5d83-25ff-465e-b412-d2e924bb588c}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 10, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d2efbd1-7f5a-4028-8cd5-c17ff377cd28}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 11, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdfc310a-2930-42da-8158-c86a1de845c2}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 12, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfb820ba-fad7-469d-872a-bad5efca4141}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 13, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4bc66f0f-fb2e-45ad-a5e9-736d6f43f29d}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 14, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d764c2ad-8b4e-48a4-823e-39e53ed36d71}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 15, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6121e4a2-479c-4e57-a39d-7538066154fe}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 16, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f851bd62-cebb-47a2-bf58-5ab629abcffa}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 17, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7a8a0d7-0fa6-4942-afe4-09a3ab2efae4}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 18, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df5d71f4-1152-4383-8ddf-29e11a8b9368}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 19, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7781302-d1c5-476f-9e34-20e2c0c70fb0}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 20, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d640e731-7525-4606-8e82-4946c4110c4c}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 21, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10facc69-63da-4d7c-9bdb-dccacd8edb4b}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 22, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1fc87472-39ae-4d4a-9212-e179b3c315d2}, !- Handle
  LargeHotel Storage - 90.1-2013 Thermostat, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44094d3d-0ac9-4b81-bbb9-39d7ef0fe281}, !- Handle
  LargeHotel Storage - 90.1-2013 Thermostat 1, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ae12375-ec84-4189-884c-8b2faf9a5ce5}, !- Handle
  LargeHotel Storage - 90.1-2013 Thermostat 2, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d5e58e4-367b-4e09-b636-236002709066}, !- Handle
  LargeHotel Retail - 90.1-2013 Thermostat, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f77be4b6-372a-4486-9c88-fba1ffb9728a}, !- Handle
  LargeHotel Retail - 90.1-2013 Thermostat 1, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f8ce5ad-e636-4758-a2ff-69139c9d88da}, !- Handle
  LargeHotel Retail - 90.1-2013 Thermostat 2, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfd8ec73-d414-447d-ba93-3302694f7516}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Thermostat, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71174621-af5e-4a6c-a5e0-9e6c3a1d09ca}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Thermostat 1, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1e635d1-ea82-4729-a9ea-73497b7f4095}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Thermostat 2, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87acd120-eae7-4c5b-af39-6c29b6fb7466}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a891a8f-e61b-4292-ae20-c9ba37d65301}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat 1, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b3e9642-1bff-42a5-bacd-75eea9ccba0a}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat 2, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff1898a0-a486-4616-93b8-3eb2ba9498e8}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat 3, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d981f16-6c86-4c2e-8616-a215fc612cd9}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat 4, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bb224a0-f55c-4e01-9d13-05ceb1d30f53}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat 5, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b37d1a09-f21c-43e1-9e32-a488314108a6}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b433e0c-d1e2-4327-bc19-880e83b08f18}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 1, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43ee4cce-a1ba-4325-8bea-6d09a6c3783f}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 2, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d5ebea6-fd4f-44fc-8fa6-8dc67643c3f8}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 3, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87c69d72-34e1-416f-b2a2-e0ed6616d694}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 4, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b57d026a-5411-430f-9680-2ae5ed86ecbb}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 5, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a713a88f-0125-4858-8443-8fc7402b177a}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 6, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2da44202-98eb-43d0-bca1-de0a769bb727}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 7, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca94bf27-8e5b-47a6-a1a8-8814b43b34d7}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 8, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {641b24fb-98c5-413a-a3b4-b392a44eee47}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 9, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aeb93cbd-eafc-48e5-901a-c3fc5700e2b1}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 10, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34934b2b-59ac-4e40-a7c1-270cba9e8e90}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 11, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e307d2c-0a2e-466b-ad03-2610a025cd72}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2cf2692-0332-44b7-9437-71ccdbd48e70}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 1, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c75c7f6-91f0-4f76-8267-144dc0ee1777}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 2, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b421a2fb-deed-48e7-8d81-347a44f54fb9}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 3, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94c313bf-626e-4b76-98d3-99b6fdecff2f}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 4, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32d790f8-f1ff-4032-94be-0fec59614f70}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 5, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9701706c-b30a-41cd-b793-6b266e3063ae}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 6, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0529e5c1-c8bb-4f68-9bb1-467ec68dc8e5}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 7, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {904b06dc-48fb-4a0a-bcba-6edc30b14e01}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 8, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {416402ee-378e-4dcc-87cb-87e9721682fa}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {984d6261-8940-40c7-b778-73c725fc277c}, !- Default Day Schedule Name
  {542efa12-af59-49fe-9b82-4651b1953630}, !- Summer Design Day Schedule Name
  {bcdd5ae9-e203-4134-b4ad-e731eec636e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {984d6261-8940-40c7-b778-73c725fc277c}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  18.889,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Schedule:Day,
  {bcdd5ae9-e203-4134-b4ad-e731eec636e6}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {542efa12-af59-49fe-9b82-4651b1953630}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {4decf3f3-00ec-4043-9452-285700e712aa}, !- Default Day Schedule Name
  {dfadb22f-4f7c-499a-bafe-142ecaf60243}, !- Summer Design Day Schedule Name
  {2084bfdc-d02d-4544-8c17-827c9f89ca79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4decf3f3-00ec-4043-9452-285700e712aa}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.333,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Schedule:Day,
  {2084bfdc-d02d-4544-8c17-827c9f89ca79}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {dfadb22f-4f7c-499a-bafe-142ecaf60243}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c0d915ae-866b-4de1-a633-573ff8a0f010}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 1, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2218aab0-c427-477c-9f03-89df4ad0bbac}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 2, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5c200c7-8ca4-4b67-9d39-dc5fc371e38e}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 3, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f460ff18-6e31-4369-b5bf-bea5c9d52f85}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 4, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {598a5176-6b79-470b-85f9-a25734f01831}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 5, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09d330e2-0c42-4ef4-94b8-32bde865f2f8}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 6, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6e7872c-9421-4419-aa90-1c18368812b8}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 7, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b58b28f-1063-4490-96c9-8eaa32c97cad}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 8, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c41d6d9-c57c-46bf-a897-c0a1f4b2004b}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 9, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d6b4935-9c08-4c33-be9f-17bee1958fa7}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 10, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a11dbcf-7417-4f35-bfbd-62fbe4caed08}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 11, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {320847f5-24c3-412c-9cd3-a2a954e58f09}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 12, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e5554c0-5096-4399-ab26-9c4b49de70c4}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 13, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e933557-20b1-406d-b4db-d12c1fc3d330}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 14, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e30a7bee-85a1-4639-a9ed-eb8817727dc5}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 15, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69540f8b-8ed7-4923-80c4-ef1a92eaf032}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 16, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c4286e4-4d63-47c0-845e-e513625058d9}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 17, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b3a7e24-ace2-4068-8a35-4b78d2b1805c}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 18, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34641be0-bc2d-4dd3-a1a8-ca6d5dabbd70}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 19, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c8c33d7-edd3-483d-84a9-1bd2e6d90c6c}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 20, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb482cfa-7857-4851-918d-f54b9478d777}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 21, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3aece251-3fcd-4a06-8183-b95646266201}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 22, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73ff8c31-a1d5-4e0c-92df-535f2596f737}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 23, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46bae5c1-c541-4d0b-a557-e294aa0b8611}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 24, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23917c43-e95d-4648-bdcd-dba9bfac475c}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 25, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6475fcc-4f61-42bb-9474-995e70ef9766}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 26, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {049d14c0-32ec-4c51-9763-d80cbb450cdc}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 27, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d648be5d-44e8-4c3e-b7f7-44ef28e8b328}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 28, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {101527f5-348e-4144-929f-981e749034fc}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 29, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e49a7de1-4bc9-4974-8902-881582689ef1}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 30, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a02ad1d-f75b-4148-bae8-ba5ea3d858e5}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 31, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a5ea7ff-76ba-4404-b2b4-0783979cea88}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 32, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7b6da65-a956-4025-84c5-653e7a01ccb9}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 33, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28105c17-c475-44a8-a437-c3a2b6828105}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 34, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6da7d5ba-83d9-4a0d-8508-64b920d5b2e2}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 35, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9001f57-b531-4c83-8531-9ef74a03b232}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 36, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2735eb47-597a-4373-ae4a-47f28133420d}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 37, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {766887af-1fb2-4a90-91c3-f902590f767d}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 38, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df235df3-c3ef-45f4-adff-151c8e6a6c94}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 39, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ceef3c56-ddea-48c2-907d-5dec5e3d9666}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 40, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90c41d7f-15b7-4d08-a436-3fc1360b4bb5}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 41, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {600b22dd-fa24-4ad0-866a-6a921ee4df10}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 42, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d552a3cf-28b9-4e1d-b1dc-3bed54070c82}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 43, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5d76db2-84bc-4b83-8c49-bb9c9ea4567c}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 44, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd79d604-a6c3-4819-b418-6383de1604eb}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 45, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {6fb00e2a-cf71-48c9-b034-043f839ae5d3}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c02b19e5-d601-4f19-9ea5-56aff1bce71d}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {6fb00e2a-cf71-48c9-b034-043f839ae5d3}; !- Layer 1

OS:InternalMass:Definition,
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Handle
  Internal Mass Definition 2,             !- Name
  {c02b19e5-d601-4f19-9ea5-56aff1bce71d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b7e1b8c2-ceea-4324-9623-34da513655d2}, !- Handle
  LargeHotel Corridor B end_a - Story Mid4 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {ddd3a5e3-582a-46d9-a6e3-48448e5768ec}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid5 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {54ba0a36-c777-430c-a2f0-cc11a618a303}, !- Handle
  LargeHotel Cafe A end_a - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.00711664979757089;                    !- Multiplier

OS:InternalMass,
  {4e17e029-7ef5-41f0-b88b-782e442d33c2}, !- Handle
  LargeHotel Laundry B  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0517312387877545;                     !- Multiplier

OS:InternalMass,
  {1ec6e19a-5eaa-4a5e-8ad5-fe279e1c057e}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid6 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {ee26d49b-621e-4d4f-afc0-004818e15883}, !- Handle
  LargeHotel Mechanical B  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0855885324883765;                     !- Multiplier

OS:InternalMass,
  {136b2469-77a4-404a-a629-beb3fd2020ba}, !- Handle
  LargeHotel Cafe B end_a - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0231220417757447;                     !- Multiplier

OS:InternalMass,
  {6e1be1d8-d4b5-461a-a199-6c3210541bf3}, !- Handle
  LargeHotel Corridor B end_b - Story Mid6 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {9d29213f-f57b-49ac-b2b4-123ad336fe84}, !- Handle
  LargeHotel Mechanical C  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0263429855509885;                     !- Multiplier

OS:InternalMass,
  {e1c6eeea-7688-473a-b185-0357eba38397}, !- Handle
  LargeHotel Cafe C end_a - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0071166497975709;                     !- Multiplier

OS:InternalMass,
  {1a2ba02d-fa9b-45b6-bc57-fa125b09d8eb}, !- Handle
  LargeHotel Corridor B end_b - Story Mid3 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {0bad444c-f41e-4a6c-8f99-859073f902b8}, !- Handle
  LargeHotel Cafe A  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0311888637738832;                     !- Multiplier

OS:InternalMass,
  {71877e1b-b9f4-494d-a49e-4eae8c2468c1}, !- Handle
  LargeHotel Cafe B  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.101332822554215;                      !- Multiplier

OS:InternalMass,
  {cd27c52b-2f37-4536-849c-af0072eec1b8}, !- Handle
  LargeHotel Cafe C  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0311888637738833;                     !- Multiplier

OS:InternalMass,
  {f280048c-9c7a-473c-9f3d-e24826a6e9a7}, !- Handle
  LargeHotel Lobby B  - Story Mid2 Mass,  !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  0.554018648351984;                      !- Multiplier

OS:InternalMass,
  {cf70741b-f700-44e7-9700-35e5f07d9336}, !- Handle
  LargeHotel Lobby A  - Story Mid Mass,   !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  0.0813090899649667;                     !- Multiplier

OS:InternalMass,
  {0406d0a9-2dc4-415f-8005-9df4bd8b8c8a}, !- Handle
  LargeHotel Laundry A  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0159221713037973;                     !- Multiplier

OS:InternalMass,
  {080366a1-d7fa-4925-ba94-270305848ef1}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid4 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {7f665d26-12b1-4a8d-a090-108759694d41}, !- Handle
  LargeHotel Laundry C  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0159221713037973;                     !- Multiplier

OS:InternalMass,
  {f67478ad-3692-4500-a41e-8cb87984e903}, !- Handle
  LargeHotel Corridor B  - Story Mid3 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  0.275287447259687;                      !- Multiplier

OS:InternalMass,
  {d61be65b-6bdc-407e-be79-c1f0a1b22723}, !- Handle
  LargeHotel Storage A  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0193835128915793;                     !- Multiplier

OS:InternalMass,
  {ec7954c7-022e-4bb5-aec2-2ab382ebf688}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid3 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {d3f828d8-4406-4a7d-b6d6-72e61f45b844}, !- Handle
  LargeHotel Storage B  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0629771602633533;                     !- Multiplier

OS:InternalMass,
  {3543f83b-68b2-474f-bd34-486cdd24f462}, !- Handle
  LargeHotel Storage C  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0193835128915794;                     !- Multiplier

OS:InternalMass,
  {c94de138-c1fe-45bd-b40c-f01fbfe0bcfa}, !- Handle
  LargeHotel Lobby C  - Story Mid Mass,   !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  0.0813090899649669;                     !- Multiplier

OS:InternalMass,
  {524929c1-7136-4c9d-b867-3bad6ece1837}, !- Handle
  LargeHotel Kitchen A  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0209988056325442;                     !- Multiplier

OS:InternalMass,
  {c7ea4397-d6c5-470a-870c-e93b60621d2e}, !- Handle
  LargeHotel Kitchen B  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0682252569519659;                     !- Multiplier

OS:InternalMass,
  {5338af4f-9487-435a-a535-f2c5632312c7}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid7 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {ee2f21cb-7dc4-41c0-ab9d-1dc2e7697748}, !- Handle
  LargeHotel Kitchen C  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0209988056325443;                     !- Multiplier

OS:InternalMass,
  {d7e537ad-5db0-426d-9425-a47a453d7ea9}, !- Handle
  LargeHotel Retail A  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0295367815490733;                     !- Multiplier

OS:InternalMass,
  {e61ea0c5-f04b-406f-9bf2-399b7dcae1e9}, !- Handle
  LargeHotel Retail B  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0959651965917765;                     !- Multiplier

OS:InternalMass,
  {8251a2a9-157a-45a0-a403-018ee48c1e9c}, !- Handle
  LargeHotel Lobby C end_a - Story Mid2 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  0.00711664979757088;                    !- Multiplier

OS:InternalMass,
  {b00f1dd0-3783-49a7-a641-175845b9a167}, !- Handle
  LargeHotel Retail C  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0295367815490733;                     !- Multiplier

OS:InternalMass,
  {324190d4-8dd4-4f4b-a46c-201931d1e505}, !- Handle
  LargeHotel Banquet A  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0329058206945143;                     !- Multiplier

OS:InternalMass,
  {c9dd290c-3aea-49ae-911c-54e42b194c43}, !- Handle
  LargeHotel Banquet B  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.106911226828025;                      !- Multiplier

OS:InternalMass,
  {914a4469-85a8-405a-a33e-b646849dc2b0}, !- Handle
  LargeHotel Lobby B  - Story Mid Mass,   !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  0.264173765520885;                      !- Multiplier

OS:InternalMass,
  {21fdd94d-eff9-4000-a1c3-451c500144bf}, !- Handle
  LargeHotel Banquet C  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0329058206945143;                     !- Multiplier

OS:InternalMass,
  {c445bea2-e21a-4445-aefe-3c7633ea4996}, !- Handle
  LargeHotel Mechanical A  - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0263429855509885;                     !- Multiplier

OS:InternalMass,
  {53919647-9899-4b7c-88be-18e786db489e}, !- Handle
  LargeHotel Mechanical A end_b - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.00711664979757089;                    !- Multiplier

OS:InternalMass,
  {2adb5318-afb9-4bd2-8bb2-a73afdb129ad}, !- Handle
  LargeHotel Corridor B  - Story Mid4 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  0.275287447259687;                      !- Multiplier

OS:InternalMass,
  {ea47a631-a100-40dc-8ff0-d4a3e03acd88}, !- Handle
  LargeHotel GuestRoom C  - Story Mid3 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {4392990f-ed1d-416d-884a-8c2646c2ee7d}, !- Handle
  LargeHotel Mechanical B end_b - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0231220417757447;                     !- Multiplier

OS:InternalMass,
  {c53e840d-1311-41f4-88ce-8f73e13e4323}, !- Handle
  LargeHotel Lobby A end_a - Story Mid2 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  0.00711664979757087;                    !- Multiplier

OS:InternalMass,
  {e0e481d9-6e60-43a1-beff-91af3a482fe5}, !- Handle
  LargeHotel Mechanical C end_b - Story Ground Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  0.0071166497975709;                     !- Multiplier

OS:InternalMass,
  {98800bd6-bf79-4982-8565-85bba2b96faa}, !- Handle
  LargeHotel Banquet A end_a - Story Mid Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  0.00711664979757089;                    !- Multiplier

OS:InternalMass,
  {e2ae37ca-6c12-4efe-b98e-6b474b4153e8}, !- Handle
  LargeHotel Lobby C  - Story Mid2 Mass,  !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  0.170519400487402;                      !- Multiplier

OS:InternalMass,
  {7da50176-d9d3-41e3-8d67-45a95ce3093b}, !- Handle
  LargeHotel Corridor B end_a - Story Mid5 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {baa415e0-abb1-4442-b508-b35325188b21}, !- Handle
  LargeHotel Banquet B end_a - Story Mid Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  0.0231220417757447;                     !- Multiplier

OS:InternalMass,
  {25bff1e5-0c6a-4fc3-82b6-62552bf14a17}, !- Handle
  LargeHotel Banquet C end_a - Story Mid Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  0.0071166497975709;                     !- Multiplier

OS:InternalMass,
  {cf3c24c7-7284-4a6b-bf93-114f747ff730}, !- Handle
  LargeHotel Banquet A  - Story Mid Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  0.0949698514314134;                     !- Multiplier

OS:InternalMass,
  {fbf60dfa-0822-470e-8120-37f96c619ee8}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid4 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {62eefa19-ad66-41ed-b005-a1676a8fba36}, !- Handle
  LargeHotel GuestRoom C  - Story Mid5 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {ff756677-5a07-426e-84cc-34c792d95f2d}, !- Handle
  LargeHotel Corridor B  - Story Mid2 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  0.00899443405809365;                    !- Multiplier

OS:InternalMass,
  {58c087b4-c0e4-4956-a24c-fb1f8a346472}, !- Handle
  LargeHotel Banquet B  - Story Mid Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  0.308557668944582;                      !- Multiplier

OS:InternalMass,
  {25375eee-fedd-457e-94e7-b97548ef813c}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid3 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {0f611781-8b44-4e5e-bebf-d2eb6b2533d8}, !- Handle
  LargeHotel Banquet C  - Story Mid Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  0.0949698514314135;                     !- Multiplier

OS:InternalMass,
  {16b05011-e13c-4807-95fb-1ae5eae71f7b}, !- Handle
  LargeHotel Lobby A end_b - Story Mid Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  0.00711664979757089;                    !- Multiplier

OS:InternalMass,
  {eeeb8e55-8ff2-4d6f-83ec-fff656aadd6f}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid2 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {47d6b623-225f-48fa-a7f4-4e83879eaf7b}, !- Handle
  LargeHotel Lobby B end_b - Story Mid Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  0.0231220417757447;                     !- Multiplier

OS:InternalMass,
  {2c674388-730f-4a2b-96ed-c390d80a687a}, !- Handle
  LargeHotel Lobby C end_b - Story Mid Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  0.0071166497975709;                     !- Multiplier

OS:InternalMass,
  {5fc5e0d9-3ab6-49c6-81ed-2c72a5ec3a30}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid3 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {16855792-5099-4596-bee4-a3fc9d23ac6b}, !- Handle
  LargeHotel Lobby B end_a - Story Mid2 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  0.0231220417757446;                     !- Multiplier

OS:InternalMass,
  {350923b4-1ac1-43fe-bb31-df292d359cd2}, !- Handle
  LargeHotel GuestRoom A  - Story Mid2 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  0.0106187169366722;                     !- Multiplier

OS:InternalMass,
  {d9584127-dcdd-44f2-bdca-18ab37f49378}, !- Handle
  LargeHotel Lobby A  - Story Mid2 Mass,  !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  0.170519400487402;                      !- Multiplier

OS:InternalMass,
  {babd69b7-625b-4aad-ad73-5aa5041a7096}, !- Handle
  LargeHotel GuestRoom C  - Story Mid2 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  0.0106187169366722;                     !- Multiplier

OS:InternalMass,
  {6964677c-da87-421e-a458-b1c9cb644f4f}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid2 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {11b3bbce-829e-49b6-9dac-c4552f64129f}, !- Handle
  LargeHotel Corridor B end_b - Story Mid2 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {c6b0935a-bf80-4508-b40f-341e982a890a}, !- Handle
  LargeHotel Corridor B end_a - Story Mid3 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {9f6420d8-447b-4f14-8576-68ce57be67bb}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {576aff41-dc21-4ed3-968b-6943e46687bd}, !- Handle
  LargeHotel GuestRoom A  - Story Mid3 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {b8072bc4-7cd1-488e-b40b-d8b5973ee172}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid6 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {a9a19735-92ab-4292-be5a-e1edd647c4e5}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid3 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {1ec41dc5-0659-4f29-b8c9-3e5c2f25d8c4}, !- Handle
  LargeHotel GuestRoom A  - Story Mid4 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {33f51d16-eb09-4a91-87b1-d532030880b5}, !- Handle
  LargeHotel GuestRoom C  - Story Mid4 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {40f4a836-e352-442e-bf10-037373ce9f34}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid4 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {5808032e-e68b-4c5c-94a9-e5a53b4baf3d}, !- Handle
  LargeHotel Corridor B end_b - Story Mid4 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {5e3f402c-4e71-4367-ad03-d4456801ae27}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid4 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {4a4553ae-1a1a-42ad-9e31-80e6de9d3cc0}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid5 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {94c32226-56b9-4b86-a5cb-74232fc9866a}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid5 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {0b82ffe3-77ea-4cc2-8822-c4260d2ca6e3}, !- Handle
  LargeHotel GuestRoom A  - Story Mid5 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {5370272a-9c2e-4c8b-9e1a-c21f75f7e12f}, !- Handle
  LargeHotel Corridor B  - Story Mid5 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  0.275287447259688;                      !- Multiplier

OS:InternalMass,
  {2733b23e-2815-4f98-baf7-15489294885d}, !- Handle
  LargeHotel Corridor B end_b - Story Mid5 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {dc07c711-38f8-45eb-829c-198a5b0046a2}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid5 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {97583696-3f57-4454-b324-d9a38319bd6a}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid6 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {838f72ec-1e89-4dd3-a8c2-ecaa4ce982e7}, !- Handle
  LargeHotel Corridor B end_a - Story Mid6 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {3dfe6c7d-e276-4f08-985f-f8bf0a43925d}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid6 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {c95b96eb-849a-47dd-bfde-ad9a1f55a2e6}, !- Handle
  LargeHotel GuestRoom A  - Story Mid6 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {2f674f4a-8514-4778-bc5b-2fe90465c0f2}, !- Handle
  LargeHotel Corridor B  - Story Mid6 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  0.275287447259687;                      !- Multiplier

OS:InternalMass,
  {4662384f-1631-4427-881c-b54fbdefeac3}, !- Handle
  LargeHotel GuestRoom C  - Story Mid6 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {a14524da-b17d-470f-accc-eaea711c2518}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid7 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {da43d3e0-0a06-472a-91f4-3d48abe39593}, !- Handle
  LargeHotel Corridor B end_a - Story Mid7 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {a2c5eeb8-b9f2-46ee-a0b3-6371671c3735}, !- Handle
  LargeHotel GuestRoom A  - Story Mid7 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {6199e77d-fe83-4ef9-9aaa-a9a88bf055ed}, !- Handle
  LargeHotel Corridor B  - Story Mid7 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  0.275287447259687;                      !- Multiplier

OS:InternalMass,
  {3938ae40-b0d0-4d7f-babb-70c2fcaa6eec}, !- Handle
  LargeHotel GuestRoom C  - Story Mid7 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {b6ce261a-0774-4e5e-add7-b736d43704a5}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid7 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {6fced93c-efd1-48cc-b69a-1fb4e01e5dae}, !- Handle
  LargeHotel Corridor B end_b - Story Mid7 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {88f63895-4581-47d7-be29-accaf3f1722a}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid7 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {dc12bab4-0122-4317-a4bc-2902b03b6ffd}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid8 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {d0717340-d302-44b3-b4c2-704676033053}, !- Handle
  LargeHotel Corridor B end_a - Story Mid8 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {54b56e9c-3886-4926-82f2-c8651a75b2a2}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid8 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {f3c4f2ca-a0b5-420f-87a0-32f05236c0a1}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid8 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {ddf5f71a-e4f4-4768-aeab-36769c61a35c}, !- Handle
  LargeHotel GuestRoom A  - Story Mid8 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {9d9223be-335b-4a00-b365-29263fdb25b6}, !- Handle
  LargeHotel Corridor B  - Story Mid8 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  0.275287447259687;                      !- Multiplier

OS:InternalMass,
  {0a83cc92-db6f-485c-b561-99e080f08c46}, !- Handle
  LargeHotel GuestRoom C  - Story Mid8 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {5d992127-6be2-46c9-9643-d0406f1fdc94}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid8 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {2cc88684-77e6-491c-b345-42d3f8625adf}, !- Handle
  LargeHotel Corridor B end_b - Story Mid8 Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {1ace1af9-9e6c-4053-b2f0-f18ffb649a1e}, !- Handle
  LargeHotel GuestRoom C  - Story Top Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {37060f00-1670-4aed-9027-566979286332}, !- Handle
  LargeHotel Corridor B end_a - Story Top Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {6321f354-27fc-48ce-890e-3022546c6109}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {0cf4b763-2fb0-47c5-ab96-0cbf882fbd5b}, !- Handle
  LargeHotel GuestRoom A  - Story Top Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  0.32500093499927;                       !- Multiplier

OS:InternalMass,
  {045322be-85db-490f-9071-32b797351ac0}, !- Handle
  LargeHotel Corridor B  - Story Top Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  0.275287447259687;                      !- Multiplier

OS:InternalMass,
  {9165c562-d6b6-4ee0-b2c9-18c2760c25be}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:InternalMass,
  {13a2b459-bf4b-4ac0-98da-26efb990a90f}, !- Handle
  LargeHotel Corridor B end_b - Story Top Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  0.0111137742279106;                     !- Multiplier

OS:InternalMass,
  {361994db-2177-4a7c-9f5c-1ff72fba5d26}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top Mass, !- Name
  {6d6aa349-4cc4-43df-b676-6256b8c5ff8c}, !- Internal Mass Definition Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  0.0131207835714879;                     !- Multiplier

OS:OutputControl:ReportingTolerances,
  {91036915-e4cb-46c3-93c5-60ce3a78693f}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {021bfb65-d452-4324-850c-4e74686294f9}, !- Handle
  LargeHotel Cafe People 1,               !- Name
  {510ba2c6-597e-4a94-a455-8265853c6279}, !- People Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.201065891472867;                      !- Multiplier

OS:Lights,
  {94599ece-82f7-48d8-81aa-fe785e21cd76}, !- Handle
  LargeHotel Cafe Lights 1,               !- Name
  {f84496e7-255f-4c30-8f3c-a784cd0453b2}, !- Lights Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.201065891472867,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {361c1e63-d8a8-4509-af11-8aba5d327d1c}, !- Handle
  LargeHotel Cafe Elec Equip 1,           !- Name
  {48b79354-5dbc-4d96-85e1-1201602cbaee}, !- Electric Equipment Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Schedule Name
  0.201065891472867,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {9164f263-96e7-47b2-b1ba-8735b47636c8}, !- Handle
  LargeHotel Storage Lights 1,            !- Name
  {fdd32816-59a2-45b7-88f5-afbd6f45aa0f}, !- Lights Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {003fe5e1-f9fa-4204-9335-7923e33ab9a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.101744186046512,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {43b7b935-dda3-4037-aaaa-0d960dda92e1}, !- Handle
  LargeHotel Storage Elec Equip 1,        !- Name
  {edb26208-96bf-43d2-8ecf-603ab3f4bfcd}, !- Electric Equipment Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Schedule Name
  0.101744186046512,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {547a1441-a22c-41c1-a1f3-12d2cfb9d970}, !- Handle
  LargeHotel Kitchen People 1,            !- Name
  {07383ea6-ca97-4dff-879d-f75bf25fa872}, !- People Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.110222868217054;                      !- Multiplier

OS:Lights,
  {1be69e4f-2bba-42c2-952b-eebe03c2b157}, !- Handle
  LargeHotel Kitchen Lights 1,            !- Name
  {ea37bf78-ceec-4c3b-a16a-8815fe4a5ada}, !- Lights Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.110222868217054,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {fa6c41c1-8480-4a19-ab86-0728346c13a7}, !- Handle
  LargeHotel Kitchen Elec Equip 1,        !- Name
  {cdaf1936-1d57-40f8-812b-a3bc3987961d}, !- Electric Equipment Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {4921c6ea-d498-4cab-a5c4-2769e6ca4442}, !- Schedule Name
  0.110222868217054,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment,
  {33783ee7-9222-49a1-8848-a8bb2b1dfb97}, !- Handle
  LargeHotel Kitchen Gas Equip 1,         !- Name
  {b66cfa55-614e-47d5-82e6-5506438d6132}, !- Gas Equipment Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {f68b119c-a36b-440f-bd3e-8986753537a6}, !- Schedule Name
  0.110222868217054,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {7cd24f2d-4a04-49ef-a377-22774d3e1163}, !- Handle
  LargeHotel Retail People 1,             !- Name
  {c51ff6ff-2fd6-48a2-b01c-676aa1556b72}, !- People Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.155038759689923;                      !- Multiplier

OS:Lights,
  {40025df9-4a31-4e7e-80f1-dc1161e70085}, !- Handle
  LargeHotel Retail Lights 1,             !- Name
  {5c005b87-6054-406b-b3f1-267ae8b63d64}, !- Lights Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.155038759689923,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {c0771deb-28ab-478b-a0e1-62e5e9c247a7}, !- Handle
  LargeHotel Retail Elec Equip 1,         !- Name
  {8660f79e-eb39-4320-9e84-5bfe18bd1657}, !- Electric Equipment Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Schedule Name
  0.155038759689923,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {eb44be5a-f670-4e7f-afb2-3b57649bdcc2}, !- Handle
  LargeHotel Banquet People 1,            !- Name
  {61c92a1b-f624-4949-8ca3-c9d602807a0d}, !- People Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.172722868217054;                      !- Multiplier

OS:Lights,
  {600a1033-5aed-494b-82a3-65bea9db4639}, !- Handle
  LargeHotel Banquet Lights 1,            !- Name
  {7212201c-cec2-44e4-9c40-72e2289f18ed}, !- Lights Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.172722868217054,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {8a79bb48-4e0a-4e0a-b0b9-00d249ae3f66}, !- Handle
  LargeHotel Banquet Elec Equip 1,        !- Name
  {d8001d49-1dec-47a8-a838-60b75adf5d3b}, !- Electric Equipment Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {4921c6ea-d498-4cab-a5c4-2769e6ca4442}, !- Schedule Name
  0.172722868217054,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {558b06af-2761-45be-9178-37a138da8661}, !- Handle
  LargeHotel Laundry People 1,            !- Name
  {37f0a39d-cf43-41b5-9242-0d9af3cd2c2b}, !- People Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.0835755813953492;                     !- Multiplier

OS:Lights,
  {07b7277a-1518-402f-8b12-5be4fb2894e3}, !- Handle
  LargeHotel Laundry Lights 1,            !- Name
  {3f508d65-6daa-4077-8408-552dce887e66}, !- Lights Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0835755813953492,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {87048820-90ad-48ad-9afb-3f47f2e0f316}, !- Handle
  LargeHotel Laundry Elec Equip 1,        !- Name
  {d8dcc9b9-188d-468a-9e70-63e4d1da1360}, !- Electric Equipment Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Schedule Name
  0.0835755813953492,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment,
  {89888d12-2fd7-4a6b-b0fb-350af3958ba2}, !- Handle
  LargeHotel Laundry Gas Equip 1,         !- Name
  {11039eb7-7957-498f-9fae-ad471068e3ec}, !- Gas Equipment Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Schedule Name
  0.0835755813953492,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {a45ee065-94f9-478c-ab0e-337ea33c60aa}, !- Handle
  LargeHotel Mechanical Lights 1,         !- Name
  {a1795025-5ec3-4d93-98f6-fb768875e737}, !- Lights Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {306b8173-5a89-40a3-86d2-bdd547394aa8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.17562984496124,                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {69b3a4b8-b7fc-494b-918d-0ba458a06a04}, !- Handle
  LargeHotel Mechanical Elec Equip 1,     !- Name
  {6c2e43c9-f1f5-4924-97ac-946abfc4f168}, !- Electric Equipment Definition Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space or SpaceType Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Schedule Name
  0.17562984496124,                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {9db865e7-3424-4fe8-b8b5-5ea15b7ab6cb}, !- Handle
  LargeHotel Banquet People 2,            !- Name
  {61c92a1b-f624-4949-8ca3-c9d602807a0d}, !- People Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.535852713178295;                      !- Multiplier

OS:Lights,
  {4267f6a2-92f1-4d09-9d3a-fca89e5adca0}, !- Handle
  LargeHotel Banquet Lights 2,            !- Name
  {7212201c-cec2-44e4-9c40-72e2289f18ed}, !- Lights Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.535852713178295,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {203701e2-d46c-4ff9-b621-a66b9a8b5499}, !- Handle
  LargeHotel Banquet Elec Equip 2,        !- Name
  {d8001d49-1dec-47a8-a838-60b75adf5d3b}, !- Electric Equipment Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {4921c6ea-d498-4cab-a5c4-2769e6ca4442}, !- Schedule Name
  0.535852713178295,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {7c92bfb0-83d3-4394-ac2f-79a644b909c6}, !- Handle
  LargeHotel Lobby People 1,              !- Name
  {7feb289c-2a87-4d4f-a242-d617ad601ca3}, !- People Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.464147286821705;                      !- Multiplier

OS:Lights,
  {66a65cb1-ce34-40c2-a762-f6718f83bb42}, !- Handle
  LargeHotel Lobby Lights 1,              !- Name
  {9b0f1749-fb21-47e1-bd4c-716e69dad888}, !- Lights Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.464147286821705,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {ced48f04-4e3b-4775-88d9-8cd33398008a}, !- Handle
  LargeHotel Lobby Elec Equip 1,          !- Name
  {b300abe0-0bee-4ce1-8921-bc91a6864323}, !- Electric Equipment Definition Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space or SpaceType Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Schedule Name
  0.464147286821705,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {c7dc018b-4ea1-4537-b391-4ebb8b2c99ad}, !- Handle
  LargeHotel GuestRoom People 1,          !- Name
  {2d9bdd0f-9a51-45fd-a456-5af66ee2b136}, !- People Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {cc407a4b-6e4c-4147-8dfd-92fff4f64e14}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.0474790010163202;                     !- Multiplier

OS:Lights,
  {e89ed57d-6a75-4d46-aece-59cbb0c7f3e2}, !- Handle
  LargeHotel GuestRoom Lights 1,          !- Name
  {eacf19db-d65b-4b12-8a1c-04f2d6e43bae}, !- Lights Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {c9b9a18e-b057-4d74-917d-119e61c6c686}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0474790010163202,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {d4cbb360-0faf-4c31-9fc2-3392eb82ff77}, !- Handle
  LargeHotel GuestRoom Elec Equip 1,      !- Name
  {ed29569a-f6ba-429c-b997-5082616b2643}, !- Electric Equipment Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {c66dff41-185c-4b99-85c7-077769f58797}, !- Schedule Name
  0.0474790010163202,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {ab01cf29-3e9b-4f7a-9ac0-2d34fd5b9f1e}, !- Handle
  LargeHotel Corridor Lights 1,           !- Name
  {33609cbe-095f-46a8-9027-fec98481ebaf}, !- Lights Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {9e0299df-1935-44f8-b158-3c279feefcff}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0201082082860043,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {7d8387a6-d7c9-480d-9253-49a83bd6b45c}, !- Handle
  LargeHotel Lobby People 2,              !- Name
  {7feb289c-2a87-4d4f-a242-d617ad601ca3}, !- People Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {acbe84b2-acf6-4adc-aa2c-bc8c5048a359}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.932412790697675;                      !- Multiplier

OS:Lights,
  {d66cf41f-87bb-4023-b11a-d797cbede08a}, !- Handle
  LargeHotel Lobby Lights 2,              !- Name
  {9b0f1749-fb21-47e1-bd4c-716e69dad888}, !- Lights Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {3b749fa9-7656-412f-bdcc-1dbe34842ace}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.932412790697675,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {31e571f1-cfce-4d6b-919d-174a8c563c58}, !- Handle
  LargeHotel Lobby Elec Equip 2,          !- Name
  {b300abe0-0bee-4ce1-8921-bc91a6864323}, !- Electric Equipment Definition Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space or SpaceType Name
  {af276b86-4765-43c3-a8df-bf11b322d847}, !- Schedule Name
  0.932412790697675,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {8d1ac807-d665-4041-8d2d-29251b5e3969}, !- Handle
  LargeHotel Corridor Lights 2,           !- Name
  {33609cbe-095f-46a8-9027-fec98481ebaf}, !- Lights Definition Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  {9e0299df-1935-44f8-b158-3c279feefcff}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.297514995715509,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {3119400f-d770-4d67-8f46-636bd5ebb229}, !- Handle
  LargeHotel GuestRoom People 2,          !- Name
  {2d9bdd0f-9a51-45fd-a456-5af66ee2b136}, !- People Definition Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  {cc407a4b-6e4c-4147-8dfd-92fff4f64e14}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.702485004284491;                      !- Multiplier

OS:Lights,
  {34d83234-ed4e-4d35-86cf-8c87b8a6353c}, !- Handle
  LargeHotel GuestRoom Lights 2,          !- Name
  {eacf19db-d65b-4b12-8a1c-04f2d6e43bae}, !- Lights Definition Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  {c9b9a18e-b057-4d74-917d-119e61c6c686}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {a02b03f9-d883-4822-869a-fb17e0b3ba91}, !- Handle
  LargeHotel GuestRoom Elec Equip 2,      !- Name
  {ed29569a-f6ba-429c-b997-5082616b2643}, !- Electric Equipment Definition Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space or SpaceType Name
  {c66dff41-185c-4b99-85c7-077769f58797}, !- Schedule Name
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {e3edd16a-8224-401b-884c-cb3644416312}, !- Handle
  LargeHotel GuestRoom People 3,          !- Name
  {2d9bdd0f-9a51-45fd-a456-5af66ee2b136}, !- People Definition Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  {cc407a4b-6e4c-4147-8dfd-92fff4f64e14}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.702485004284491;                      !- Multiplier

OS:Lights,
  {9a06f759-c32e-4515-a002-078018d8be72}, !- Handle
  LargeHotel GuestRoom Lights 3,          !- Name
  {eacf19db-d65b-4b12-8a1c-04f2d6e43bae}, !- Lights Definition Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  {c9b9a18e-b057-4d74-917d-119e61c6c686}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {b86373a8-d376-4cc6-accb-e739073bb182}, !- Handle
  LargeHotel GuestRoom Elec Equip 3,      !- Name
  {ed29569a-f6ba-429c-b997-5082616b2643}, !- Electric Equipment Definition Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  {c66dff41-185c-4b99-85c7-077769f58797}, !- Schedule Name
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {f0b51895-66b6-42a8-a476-4e31abeaf78a}, !- Handle
  LargeHotel Corridor Lights 3,           !- Name
  {33609cbe-095f-46a8-9027-fec98481ebaf}, !- Lights Definition Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space or SpaceType Name
  {9e0299df-1935-44f8-b158-3c279feefcff}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.297514995715509,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {bb212c01-ab79-45d7-ae98-332d85632a9c}, !- Handle
  LargeHotel GuestRoom People 4,          !- Name
  {2d9bdd0f-9a51-45fd-a456-5af66ee2b136}, !- People Definition Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  {cc407a4b-6e4c-4147-8dfd-92fff4f64e14}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.702485004284491;                      !- Multiplier

OS:Lights,
  {43981343-32dd-427e-8624-96b4be54b97e}, !- Handle
  LargeHotel GuestRoom Lights 4,          !- Name
  {eacf19db-d65b-4b12-8a1c-04f2d6e43bae}, !- Lights Definition Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  {c9b9a18e-b057-4d74-917d-119e61c6c686}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {98de425a-0faa-4977-a20e-86d705f97411}, !- Handle
  LargeHotel GuestRoom Elec Equip 4,      !- Name
  {ed29569a-f6ba-429c-b997-5082616b2643}, !- Electric Equipment Definition Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  {c66dff41-185c-4b99-85c7-077769f58797}, !- Schedule Name
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {15e44cb5-a462-43e5-b203-61561bd5eb1e}, !- Handle
  LargeHotel Corridor Lights 4,           !- Name
  {33609cbe-095f-46a8-9027-fec98481ebaf}, !- Lights Definition Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space or SpaceType Name
  {9e0299df-1935-44f8-b158-3c279feefcff}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.297514995715509,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {6bb0b492-2e42-4956-9496-a4e078d8bcf2}, !- Handle
  LargeHotel GuestRoom People 5,          !- Name
  {2d9bdd0f-9a51-45fd-a456-5af66ee2b136}, !- People Definition Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  {cc407a4b-6e4c-4147-8dfd-92fff4f64e14}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.702485004284491;                      !- Multiplier

OS:Lights,
  {fb8da74a-0b31-46e0-8b3d-2ae6781c3df7}, !- Handle
  LargeHotel GuestRoom Lights 5,          !- Name
  {eacf19db-d65b-4b12-8a1c-04f2d6e43bae}, !- Lights Definition Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  {c9b9a18e-b057-4d74-917d-119e61c6c686}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {f7386a84-c532-4855-9b31-d9d9f99092fa}, !- Handle
  LargeHotel GuestRoom Elec Equip 5,      !- Name
  {ed29569a-f6ba-429c-b997-5082616b2643}, !- Electric Equipment Definition Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  {c66dff41-185c-4b99-85c7-077769f58797}, !- Schedule Name
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {8bd3a0a7-319f-4700-a17b-22a829804f2c}, !- Handle
  LargeHotel Corridor Lights 5,           !- Name
  {33609cbe-095f-46a8-9027-fec98481ebaf}, !- Lights Definition Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space or SpaceType Name
  {9e0299df-1935-44f8-b158-3c279feefcff}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.297514995715509,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {2dae3c27-31bc-480d-a06d-5ef411e09b84}, !- Handle
  LargeHotel Corridor Lights 6,           !- Name
  {33609cbe-095f-46a8-9027-fec98481ebaf}, !- Lights Definition Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  {9e0299df-1935-44f8-b158-3c279feefcff}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.297514995715509,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {f29d4624-9313-4eaa-bcbb-0bc6404a7aec}, !- Handle
  LargeHotel GuestRoom People 6,          !- Name
  {2d9bdd0f-9a51-45fd-a456-5af66ee2b136}, !- People Definition Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  {cc407a4b-6e4c-4147-8dfd-92fff4f64e14}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.702485004284491;                      !- Multiplier

OS:Lights,
  {5393e08c-2ce0-40a2-8c8e-df00ce28b883}, !- Handle
  LargeHotel GuestRoom Lights 6,          !- Name
  {eacf19db-d65b-4b12-8a1c-04f2d6e43bae}, !- Lights Definition Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  {c9b9a18e-b057-4d74-917d-119e61c6c686}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1bd015d9-5117-4865-b673-5dbd9a31f983}, !- Handle
  LargeHotel GuestRoom Elec Equip 6,      !- Name
  {ed29569a-f6ba-429c-b997-5082616b2643}, !- Electric Equipment Definition Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space or SpaceType Name
  {c66dff41-185c-4b99-85c7-077769f58797}, !- Schedule Name
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {4505c4c8-05a8-4a9e-afcd-a303195aa4ca}, !- Handle
  LargeHotel Corridor Lights 7,           !- Name
  {33609cbe-095f-46a8-9027-fec98481ebaf}, !- Lights Definition Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  {9e0299df-1935-44f8-b158-3c279feefcff}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.297514995715509,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {a3b1d7bb-d4e3-4954-8941-3b9e06aec7b9}, !- Handle
  LargeHotel GuestRoom People 7,          !- Name
  {2d9bdd0f-9a51-45fd-a456-5af66ee2b136}, !- People Definition Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  {cc407a4b-6e4c-4147-8dfd-92fff4f64e14}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.702485004284491;                      !- Multiplier

OS:Lights,
  {63d0d3ef-84ff-4066-b6a3-31fdf4c014ad}, !- Handle
  LargeHotel GuestRoom Lights 7,          !- Name
  {eacf19db-d65b-4b12-8a1c-04f2d6e43bae}, !- Lights Definition Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  {c9b9a18e-b057-4d74-917d-119e61c6c686}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {5031227c-5c5d-45b9-be8c-8c70eec3bf35}, !- Handle
  LargeHotel GuestRoom Elec Equip 7,      !- Name
  {ed29569a-f6ba-429c-b997-5082616b2643}, !- Electric Equipment Definition Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space or SpaceType Name
  {c66dff41-185c-4b99-85c7-077769f58797}, !- Schedule Name
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {46bd9d19-933e-44a6-820c-b574fa5a02ce}, !- Handle
  LargeHotel Corridor Lights 8,           !- Name
  {33609cbe-095f-46a8-9027-fec98481ebaf}, !- Lights Definition Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  {9e0299df-1935-44f8-b158-3c279feefcff}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.297514995715509,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {ea549102-0afc-42d8-9903-b574b1988e2f}, !- Handle
  LargeHotel GuestRoom People 8,          !- Name
  {2d9bdd0f-9a51-45fd-a456-5af66ee2b136}, !- People Definition Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  {cc407a4b-6e4c-4147-8dfd-92fff4f64e14}, !- Number of People Schedule Name
  {3a9e0a02-10d4-4ad0-9abb-ea11f794b995}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {611771ca-52f9-4a80-af3f-f19dd54ac1c1}, !- Work Efficiency Schedule Name
  {4f8ddfaa-473e-4c45-9a12-60b50f0f0f2d}, !- Clothing Insulation Schedule Name
  {6f4e940c-705a-41a5-83af-0a86a7b73f38}, !- Air Velocity Schedule Name
  0.702485004284491;                      !- Multiplier

OS:Lights,
  {e6d2436a-c768-4325-a44f-c57f2e27e2bc}, !- Handle
  LargeHotel GuestRoom Lights 8,          !- Name
  {eacf19db-d65b-4b12-8a1c-04f2d6e43bae}, !- Lights Definition Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  {c9b9a18e-b057-4d74-917d-119e61c6c686}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {2d7565e9-c4dd-44ec-80dc-29a6faa810b9}, !- Handle
  LargeHotel GuestRoom Elec Equip 8,      !- Name
  {ed29569a-f6ba-429c-b997-5082616b2643}, !- Electric Equipment Definition Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space or SpaceType Name
  {c66dff41-185c-4b99-85c7-077769f58797}, !- Schedule Name
  0.702485004284491,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {7c62b7ca-484a-473c-a5fc-610eb351fc83}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {ae139066-8362-479a-a699-fd59d8ed83be}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {ae139066-8362-479a-a699-fd59d8ed83be}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00308718386467855,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000626361046511628,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {f44db3ec-e0ce-431d-8786-29c570045329}, !- Handle
  Elevator Fan 1 - pre-normalized value was 31 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0105397472353288,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {15750b3c-f303-49ea-a8fc-b60213b9279b}, !- Handle
  Elevator Lights 1 - pre-normalized value was 32 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0110133199951188,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {20b6cf11-e3ec-4ddc-ba9c-d2eeb65da7e9}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 20370 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.93512320307365,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:SpaceType,
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Handle
  Story Mid Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {203b03e6-9a03-46a4-8183-a3c63711b79c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {412260c1-c18c-4095-9698-078d4429ffc8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {412260c1-c18c-4095-9698-078d4429ffc8}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.00267915529996685,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Handle
  Story Mid2 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {30d39137-bde4-4035-9f6f-f76f04ac248d}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {5562e1fa-ff48-4f67-b88d-40f5281b8463}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {5562e1fa-ff48-4f67-b88d-40f5281b8463}, !- Handle
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.00353249941383652,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Handle
  Story Mid3 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {5fb911cb-f764-47c3-a092-5cf1cdcbe789}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {6122f616-67f4-4493-9f44-7039b996a37d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {6122f616-67f4-4493-9f44-7039b996a37d}, !- Handle
  Blended OA 3,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Handle
  Story Mid4 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {4e01c5e0-56cb-46e5-a74a-aff82c887cdd}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {50099105-d105-49ea-8349-ff1f48a102b3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {50099105-d105-49ea-8349-ff1f48a102b3}, !- Handle
  Blended OA 4,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Handle
  Story Mid5 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {2221a422-a7c9-4f8b-b52b-c2a1c5c50181}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {b1feb5f8-ea26-4507-b846-e9b6e193f85e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {b1feb5f8-ea26-4507-b846-e9b6e193f85e}, !- Handle
  Blended OA 5,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Handle
  Story Mid6 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {ed29d12a-b978-4ec1-afa7-43aa5b7a2704}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {9e6e65d5-a543-42df-8d4b-325f35fc69d1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {9e6e65d5-a543-42df-8d4b-325f35fc69d1}, !- Handle
  Blended OA 6,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Handle
  Story Mid7 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {cab87c69-8379-4f64-b0c8-6be412b979d8}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {d9ff6460-8bdd-48a5-aa17-9e25445bb7a7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {d9ff6460-8bdd-48a5-aa17-9e25445bb7a7}, !- Handle
  Blended OA 7,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Handle
  Story Mid8 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {49b2f6c8-5213-4114-86e1-35f30db36b0e}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {b0fdcbda-93f6-43d3-9a14-8f02e763f521}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {b0fdcbda-93f6-43d3-9a14-8f02e763f521}, !- Handle
  Blended OA 8,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {d5a42687-2a99-4842-80a5-b5c18e292ef3}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {0ee0b030-b0ad-4847-b904-39320daa4275}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {0ee0b030-b0ad-4847-b904-39320daa4275}, !- Handle
  Blended OA 9,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {5f08ad4b-c25f-49c4-9732-3de86a478725}, !- Handle
  Hotel 1,                                !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f763d3bb-1011-4cfd-944b-aece85c56c73}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  10,                                     !- Standards Number of Stories
  10,                                     !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  LargeHotel;                             !- Standards Building Type

OS:Space,
  {6da8a7ce-8697-44e1-8fa2-ae85371e82e0}, !- Handle
  Building Story 1 Space,                 !- Name
  {7fc849c2-f60a-40fc-810b-fb7fde56041c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c69fb8d2-4337-4378-b087-b3e0ac06111e}, !- Building Story Name
  {1d65e38a-d6a4-4141-a5ae-27eab3f8051a}; !- Thermal Zone Name

OS:Surface,
  {3f07d8cc-a1c9-4422-a02f-3550211815af}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6da8a7ce-8697-44e1-8fa2-ae85371e82e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 0,  !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 0, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 0, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceed5a5c-3527-4ac7-b697-503c38d3fdcf}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6da8a7ce-8697-44e1-8fa2-ae85371e82e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-005, 3, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 0, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 0,  !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6167b72-5979-446b-a9cb-b62df910ac08}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6da8a7ce-8697-44e1-8fa2-ae85371e82e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-010, 55.144026913054, 3, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 0, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 0, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-005, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1582cd9f-b3ce-4c7b-94ba-04b7abb7d6b0}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6da8a7ce-8697-44e1-8fa2-ae85371e82e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 3,  !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 0,  !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 0, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-010, 55.144026913054, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b235d5c-e913-41ce-800b-76f8af3d0089}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6da8a7ce-8697-44e1-8fa2-ae85371e82e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 3,  !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 0,  !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 0,  !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5181e32e-8b4a-4eac-afbd-41b4cf3e0bca}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {0ee4088d-7df0-489e-9e33-3501f3d1f012}, !- Construction Name
  {6da8a7ce-8697-44e1-8fa2-ae85371e82e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 3,  !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 3, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 3, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 3;  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c69fb8d2-4337-4378-b087-b3e0ac06111e}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {1d65e38a-d6a4-4141-a5ae-27eab3f8051a}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2feddf88-a9f0-4f4d-99b3-6f5507e48dc6}, !- Zone Air Inlet Port List
  {f0f5e310-d576-4429-905e-93b9bd97c4c5}, !- Zone Air Exhaust Port List
  {a3893b49-215e-437d-849d-0c4ae523a741}, !- Zone Air Node Name
  {3cc99bea-6ce3-45a9-b257-d8a63a7a3bdd}, !- Zone Return Air Port List
  {ebf785b2-e96d-4757-a793-d876f6fc0c16}, !- Primary Daylighting Control Name
  0.119,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {3e12bf2c-1e46-4575-8a2e-89bf4456b765}, !- Secondary Daylighting Control Name
  0.88,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {991e8fd5-dc2b-4e9d-9193-9997f1c1399d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c9f79bd-7a39-4cf9-8955-778561d6f8ac}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {a3893b49-215e-437d-849d-0c4ae523a741}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3893b49-215e-437d-849d-0c4ae523a741}, !- Handle
  {b19da22f-be6b-425e-bb8a-62de524ae803}, !- Name
  {1d65e38a-d6a4-4141-a5ae-27eab3f8051a}, !- Source Object
  11,                                     !- Outlet Port
  {6c9f79bd-7a39-4cf9-8955-778561d6f8ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2feddf88-a9f0-4f4d-99b3-6f5507e48dc6}, !- Handle
  {f3674e0c-9d38-4432-ac00-1217f2d21cdf}, !- Name
  {1d65e38a-d6a4-4141-a5ae-27eab3f8051a}, !- HVAC Component
  {c7f4e1a0-3367-45c8-a8db-c583b738c04e}; !- Port 1

OS:PortList,
  {f0f5e310-d576-4429-905e-93b9bd97c4c5}, !- Handle
  {c3e703de-a7b0-48c9-b2a7-7ab61321fd67}, !- Name
  {1d65e38a-d6a4-4141-a5ae-27eab3f8051a}; !- HVAC Component

OS:PortList,
  {3cc99bea-6ce3-45a9-b257-d8a63a7a3bdd}, !- Handle
  {a34fbff9-5186-4278-9c1f-4c567f97f396}, !- Name
  {1d65e38a-d6a4-4141-a5ae-27eab3f8051a}, !- HVAC Component
  {0a4399ff-4af7-4131-8dad-cb6f9588bed3}; !- Port 1

OS:Sizing:Zone,
  {5aa22e97-8288-4574-9d82-02811ef69e14}, !- Handle
  {1d65e38a-d6a4-4141-a5ae-27eab3f8051a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94114716-ac3f-4c63-be29-64d2f3139521}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {1d65e38a-d6a4-4141-a5ae-27eab3f8051a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29d6c16a-9f74-488d-9a2a-f897bdd75b73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {2876da91-436f-4781-a754-4b9cbcb1f40e}, !- Handle
  Building Story 2 Space,                 !- Name
  {e363bf35-5302-4c4d-9985-825ad7c4ff91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {828b4474-1ba1-4569-9e6b-717e46ec4599}, !- Building Story Name
  {b9e9cfa6-f604-49b9-b857-8a50070b0cbc}; !- Thermal Zone Name

OS:Surface,
  {a22d2a8d-9859-4776-9de6-07899e4acc71}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {8c420e47-8d31-49e7-9000-3543d9c3cc50}, !- Construction Name
  {2876da91-436f-4781-a754-4b9cbcb1f40e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 3,  !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 3, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 3, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad2db16c-122e-463c-aed8-f190d0e77c24}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2876da91-436f-4781-a754-4b9cbcb1f40e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-005, 6, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 3, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 3,  !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4440f7f7-3148-42c4-8553-7229d2103139}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2876da91-436f-4781-a754-4b9cbcb1f40e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-010, 55.144026913054, 6, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 3, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 3, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-005, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa0d1109-d6b9-41d1-b37c-bc2f25f9a018}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2876da91-436f-4781-a754-4b9cbcb1f40e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 6,  !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 3,  !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 3, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-010, 55.144026913054, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b3084f-da71-4197-a582-0a34f1996e6d}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2876da91-436f-4781-a754-4b9cbcb1f40e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 6,  !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 3,  !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 3,  !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {411b86ef-8bf3-4e06-bbea-8eebbee65fa1}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0ee4088d-7df0-489e-9e33-3501f3d1f012}, !- Construction Name
  {2876da91-436f-4781-a754-4b9cbcb1f40e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 6,  !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 6, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 6, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 6;  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {828b4474-1ba1-4569-9e6b-717e46ec4599}, !- Handle
  Building Story 2,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {b9e9cfa6-f604-49b9-b857-8a50070b0cbc}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e15d3fd-164a-4cbd-b69e-a8b2f1ab5b60}, !- Zone Air Inlet Port List
  {139a1e16-56b8-4aaa-8fe2-31c3945b80c5}, !- Zone Air Exhaust Port List
  {e96e29d3-0c76-413d-baa4-5cad5aab4532}, !- Zone Air Node Name
  {8240e06c-345d-4e0a-bb6f-e43a340d2165}, !- Zone Return Air Port List
  {ed684ec6-2948-4a18-bac7-db09b5662b51}, !- Primary Daylighting Control Name
  0.119,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {6dddb5ff-41e1-49bf-a7be-cdd5bf19d7f4}, !- Secondary Daylighting Control Name
  0.203,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fbeeec70-b670-42f4-9807-3cdecf4a4493}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2859e571-1e08-4655-a48a-6de6b0de9481}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {e96e29d3-0c76-413d-baa4-5cad5aab4532}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e96e29d3-0c76-413d-baa4-5cad5aab4532}, !- Handle
  {00e1206a-2e43-44df-a36d-762e62b267c0}, !- Name
  {b9e9cfa6-f604-49b9-b857-8a50070b0cbc}, !- Source Object
  11,                                     !- Outlet Port
  {2859e571-1e08-4655-a48a-6de6b0de9481}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e15d3fd-164a-4cbd-b69e-a8b2f1ab5b60}, !- Handle
  {5e0cec08-1bf9-47b1-906c-8865d6968310}, !- Name
  {b9e9cfa6-f604-49b9-b857-8a50070b0cbc}, !- HVAC Component
  {7b20ae61-dda2-48c1-b0ee-4c9f6bb55384}; !- Port 1

OS:PortList,
  {139a1e16-56b8-4aaa-8fe2-31c3945b80c5}, !- Handle
  {e574b783-38e8-4246-b8b6-923b549d00ce}, !- Name
  {b9e9cfa6-f604-49b9-b857-8a50070b0cbc}; !- HVAC Component

OS:PortList,
  {8240e06c-345d-4e0a-bb6f-e43a340d2165}, !- Handle
  {d30ed3f8-b8a2-4d0d-9b2c-1a9fbec5c7b3}, !- Name
  {b9e9cfa6-f604-49b9-b857-8a50070b0cbc}, !- HVAC Component
  {cf398879-d586-4b33-9bae-ece1fa43422d}; !- Port 1

OS:Sizing:Zone,
  {dbbc009d-f909-409f-a16b-442fd761f3c5}, !- Handle
  {b9e9cfa6-f604-49b9-b857-8a50070b0cbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {680dadeb-7495-4afc-8796-556cff4a0d5e}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {b9e9cfa6-f604-49b9-b857-8a50070b0cbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {986819a7-2c00-4cec-a274-0d4cd3e71dec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d343f86f-b3dc-4311-87c7-b2219cfd448b}, !- Handle
  Building Story 3 Space,                 !- Name
  {3b78037a-5584-4e31-854d-511ea0030004}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4e7277d4-f1a1-44bf-8e8b-fc2473dce301}, !- Building Story Name
  {a20c7a96-fac9-4594-a281-b79e06fed17a}; !- Thermal Zone Name

OS:Surface,
  {3f1521df-680d-4d28-a95b-4fc264539151}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {8c420e47-8d31-49e7-9000-3543d9c3cc50}, !- Construction Name
  {d343f86f-b3dc-4311-87c7-b2219cfd448b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 6,  !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 6, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 6, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de2bd724-43f5-41af-b738-98231153cf10}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d343f86f-b3dc-4311-87c7-b2219cfd448b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-005, 9, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 6, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 6,  !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62c71de-832e-4191-b9c9-68fe22aa84a6}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d343f86f-b3dc-4311-87c7-b2219cfd448b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-010, 55.144026913054, 9, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 6, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 6, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-005, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ddbc4b6-b968-486d-bb93-744b9ce1a14b}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d343f86f-b3dc-4311-87c7-b2219cfd448b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 9,  !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 6,  !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 6, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-010, 55.144026913054, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f22557-4ff9-43a2-9fd6-cb64e204cb2a}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d343f86f-b3dc-4311-87c7-b2219cfd448b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 9,  !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 6,  !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 6,  !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b80c19aa-11b7-4cb4-bfe9-71581910629f}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0ee4088d-7df0-489e-9e33-3501f3d1f012}, !- Construction Name
  {d343f86f-b3dc-4311-87c7-b2219cfd448b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 9,  !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 9, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 9, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 9;  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {4e7277d4-f1a1-44bf-8e8b-fc2473dce301}, !- Handle
  Building Story 3,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {a20c7a96-fac9-4594-a281-b79e06fed17a}, !- Handle
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a692bd44-d240-45f8-a792-7a7ff1cc15ea}, !- Zone Air Inlet Port List
  {94573c9f-fcd3-41ac-9456-a1d99653c866}, !- Zone Air Exhaust Port List
  {3fe9a499-633b-4217-9c42-d25b794936c9}, !- Zone Air Node Name
  {2d192c39-3078-4069-bff9-bcca11dc8826}, !- Zone Return Air Port List
  {c4def6fd-419a-425a-9ba6-fc1456f11ab7}, !- Primary Daylighting Control Name
  0.119,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d585bec1-5a6f-4ed6-8d1c-613db896d053}, !- Secondary Daylighting Control Name
  0.292,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {08840f76-123b-4859-936e-9d81f98535d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29b97ef5-a788-4d31-a30d-3fcaf8783781}, !- Handle
  Building Story 3 ThermalZone Zone Air Node, !- Name
  {3fe9a499-633b-4217-9c42-d25b794936c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fe9a499-633b-4217-9c42-d25b794936c9}, !- Handle
  {7f52fab0-a1c9-4161-8224-c2f8624f3f24}, !- Name
  {a20c7a96-fac9-4594-a281-b79e06fed17a}, !- Source Object
  11,                                     !- Outlet Port
  {29b97ef5-a788-4d31-a30d-3fcaf8783781}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a692bd44-d240-45f8-a792-7a7ff1cc15ea}, !- Handle
  {1d0242e4-0283-4f28-bd01-4db42c319ec3}, !- Name
  {a20c7a96-fac9-4594-a281-b79e06fed17a}, !- HVAC Component
  {375ab42c-9007-4a0f-a11e-0386c7fd0529}; !- Port 1

OS:PortList,
  {94573c9f-fcd3-41ac-9456-a1d99653c866}, !- Handle
  {83fe5e14-81a1-4b2e-b279-179f3ef19860}, !- Name
  {a20c7a96-fac9-4594-a281-b79e06fed17a}, !- HVAC Component
  {6cee652b-acd6-4eaf-9163-410a02c9ff6f}; !- Port 1

OS:PortList,
  {2d192c39-3078-4069-bff9-bcca11dc8826}, !- Handle
  {37dac88c-c8f9-441a-a4e3-7cf66b6f9685}, !- Name
  {a20c7a96-fac9-4594-a281-b79e06fed17a}; !- HVAC Component

OS:Sizing:Zone,
  {e6df237d-f028-4dfe-a244-25d8e6f7ea45}, !- Handle
  {a20c7a96-fac9-4594-a281-b79e06fed17a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41ecc47b-5366-4700-88a2-a2ef7cc8d98a}, !- Handle
  Building Story 3 ThermalZone Zone HVAC Equipment List, !- Name
  {a20c7a96-fac9-4594-a281-b79e06fed17a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {adbe904d-5db8-45e7-b922-856c4221d72b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {ddf7323c-1a9d-449a-bf15-fe2fa5e7294b}, !- Handle
  Building Story 4 Space,                 !- Name
  {df2169c8-cf41-487c-97cd-f6336736149b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {21fa8dd1-cf37-4cb6-8a2b-ee945348ae4d}, !- Building Story Name
  {8166d733-d9dc-4b97-b0ac-30de69c6b527}; !- Thermal Zone Name

OS:Surface,
  {7065b603-4718-448e-b908-a84d25d50127}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {8c420e47-8d31-49e7-9000-3543d9c3cc50}, !- Construction Name
  {ddf7323c-1a9d-449a-bf15-fe2fa5e7294b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 9,  !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 9, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 9, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c649b434-1d10-4e56-8053-d91f44bfcd1a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf7323c-1a9d-449a-bf15-fe2fa5e7294b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-005, 12, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 9, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 9,  !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81c54aec-2343-4da6-8ecf-b4dec321c96f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf7323c-1a9d-449a-bf15-fe2fa5e7294b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-010, 55.144026913054, 12, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 9, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 9, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-005, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d97986fb-cfcd-42a0-892d-73c4537bdf8d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf7323c-1a9d-449a-bf15-fe2fa5e7294b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 12, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 9,  !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 9, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-010, 55.144026913054, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b6bedb-7e67-43f9-b1cf-913f249ff2ec}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf7323c-1a9d-449a-bf15-fe2fa5e7294b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 12, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 9,  !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 9,  !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5bc593c-ed12-4fa1-b5f6-ce05142a29c7}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {89b22e5c-10bf-4ac9-ac20-8e44a1b519ff}, !- Construction Name
  {ddf7323c-1a9d-449a-bf15-fe2fa5e7294b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 12, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 12, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 12, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 12; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {21fa8dd1-cf37-4cb6-8a2b-ee945348ae4d}, !- Handle
  Building Story 4,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {8166d733-d9dc-4b97-b0ac-30de69c6b527}, !- Handle
  Building Story 4 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36d9e512-da21-4dc6-8747-d3fd758f8a72}, !- Zone Air Inlet Port List
  {820b2637-8da9-4ee2-b628-0efde64dc891}, !- Zone Air Exhaust Port List
  {82791e39-6901-4d5f-99bf-b45c7ca1bf11}, !- Zone Air Node Name
  {41ac2a76-5131-4e47-bdc6-d2b8a8a65c8e}, !- Zone Return Air Port List
  {461fa8c5-c52a-4b17-b66a-1ca3d2006386}, !- Primary Daylighting Control Name
  0.119,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5cc6b93a-1bf5-4edb-a198-8e946be789ca}, !- Secondary Daylighting Control Name
  0.292,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5702d32-2437-4fcc-8352-d8b56f10ed0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11187245-fd7c-45f3-9855-4f9ae8dce8a9}, !- Handle
  Building Story 4 ThermalZone Zone Air Node, !- Name
  {82791e39-6901-4d5f-99bf-b45c7ca1bf11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82791e39-6901-4d5f-99bf-b45c7ca1bf11}, !- Handle
  {677b4e75-2572-42cc-a8f4-d43f47011382}, !- Name
  {8166d733-d9dc-4b97-b0ac-30de69c6b527}, !- Source Object
  11,                                     !- Outlet Port
  {11187245-fd7c-45f3-9855-4f9ae8dce8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36d9e512-da21-4dc6-8747-d3fd758f8a72}, !- Handle
  {1140dcc5-f28e-4fac-b756-61debf20764a}, !- Name
  {8166d733-d9dc-4b97-b0ac-30de69c6b527}, !- HVAC Component
  {a587d2bd-7058-43bf-94ea-bdbe0a156e3d}; !- Port 1

OS:PortList,
  {820b2637-8da9-4ee2-b628-0efde64dc891}, !- Handle
  {06ef5f6d-5679-43c7-8db7-d4e52d43d932}, !- Name
  {8166d733-d9dc-4b97-b0ac-30de69c6b527}; !- HVAC Component

OS:PortList,
  {41ac2a76-5131-4e47-bdc6-d2b8a8a65c8e}, !- Handle
  {a9fcefb1-9cbd-4ad3-89c6-5ab89d6e1933}, !- Name
  {8166d733-d9dc-4b97-b0ac-30de69c6b527}, !- HVAC Component
  {91471df2-449d-4204-afb3-c6fc50969852}; !- Port 1

OS:Sizing:Zone,
  {633939c7-2ad9-4cc7-8112-4acbea56ef60}, !- Handle
  {8166d733-d9dc-4b97-b0ac-30de69c6b527}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82a5c088-4fa8-4236-9645-6861228fcdfe}, !- Handle
  Building Story 4 ThermalZone Zone HVAC Equipment List, !- Name
  {8166d733-d9dc-4b97-b0ac-30de69c6b527}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b555858-4828-40b1-ae87-3faf1601c376}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {ddf1d595-5e72-42e8-9748-90c0c1f97a89}, !- Handle
  Building Story 5 Space,                 !- Name
  {5ba5b405-e439-4f71-9fa9-4ee261d66cba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b923ac90-12f8-4a9d-996d-b2593b4b6a5c}, !- Building Story Name
  {53defcb3-9f03-4c61-a0fe-35272e34d89a}; !- Thermal Zone Name

OS:Surface,
  {97fcac87-c38b-4425-a426-a2150b3e3080}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {eb2f37cf-7441-41ae-842b-529d2ff36416}, !- Construction Name
  {ddf1d595-5e72-42e8-9748-90c0c1f97a89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 12, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 12, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 12, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de62d13-0bb5-40bb-a2c1-e78dc51f62a5}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf1d595-5e72-42e8-9748-90c0c1f97a89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-005, 15, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 12, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 12, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9c5d697-8557-4a1d-8de5-beafdc31affc}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf1d595-5e72-42e8-9748-90c0c1f97a89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-010, 55.144026913054, 15, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 12, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 12, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-005, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a5f7e6-305b-4a7c-81b1-a2f53ce053b3}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf1d595-5e72-42e8-9748-90c0c1f97a89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 15, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 12, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 12, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-010, 55.144026913054, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de46776-3cf2-49cf-b1f5-314957beb59c}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf1d595-5e72-42e8-9748-90c0c1f97a89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 15, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 12, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 12, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {032e0716-d956-4ffa-94b0-cb66a38d99ef}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {89b22e5c-10bf-4ac9-ac20-8e44a1b519ff}, !- Construction Name
  {ddf1d595-5e72-42e8-9748-90c0c1f97a89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 15, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 15, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 15, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 15; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b923ac90-12f8-4a9d-996d-b2593b4b6a5c}, !- Handle
  Building Story 5,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {53defcb3-9f03-4c61-a0fe-35272e34d89a}, !- Handle
  Building Story 5 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {342e9ad0-b778-41af-a92b-77b1e9b377e3}, !- Zone Air Inlet Port List
  {ab4d7c36-727e-48ee-95e1-1630851011c5}, !- Zone Air Exhaust Port List
  {25c8ba19-2541-4f9c-bf24-a5a6ecab5ef4}, !- Zone Air Node Name
  {c50efc23-e8bb-4e3e-8efb-412d7c541723}, !- Zone Return Air Port List
  {42a42a43-1224-4415-8ba2-686383fec0cf}, !- Primary Daylighting Control Name
  0.119,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {215c39b3-e732-4bbe-97a7-9bc30c9ca6d1}, !- Secondary Daylighting Control Name
  0.292,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {159ac174-2714-4026-aad1-637f3d728711}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc8542e2-2537-4796-a61b-ca6374632d73}, !- Handle
  Building Story 5 ThermalZone Zone Air Node, !- Name
  {25c8ba19-2541-4f9c-bf24-a5a6ecab5ef4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25c8ba19-2541-4f9c-bf24-a5a6ecab5ef4}, !- Handle
  {d4b03a84-6e56-4517-8d1f-e8f3fcbfc098}, !- Name
  {53defcb3-9f03-4c61-a0fe-35272e34d89a}, !- Source Object
  11,                                     !- Outlet Port
  {cc8542e2-2537-4796-a61b-ca6374632d73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {342e9ad0-b778-41af-a92b-77b1e9b377e3}, !- Handle
  {377cd5db-0e1a-4825-b3d6-d71d6432c561}, !- Name
  {53defcb3-9f03-4c61-a0fe-35272e34d89a}, !- HVAC Component
  {13fbc308-b016-4285-adfc-3fbfb71209e3}; !- Port 1

OS:PortList,
  {ab4d7c36-727e-48ee-95e1-1630851011c5}, !- Handle
  {c5587fcd-fef1-4a28-a462-104728c8a88d}, !- Name
  {53defcb3-9f03-4c61-a0fe-35272e34d89a}, !- HVAC Component
  {326f209d-6e4c-4238-89ee-220476305db5}; !- Port 1

OS:PortList,
  {c50efc23-e8bb-4e3e-8efb-412d7c541723}, !- Handle
  {0897d86a-6080-464a-a777-fd99f53346bd}, !- Name
  {53defcb3-9f03-4c61-a0fe-35272e34d89a}; !- HVAC Component

OS:Sizing:Zone,
  {d126751e-c356-4dc3-b662-e5351ad5d89c}, !- Handle
  {53defcb3-9f03-4c61-a0fe-35272e34d89a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ee674ec-f0eb-4559-85b2-6dbab2e40282}, !- Handle
  Building Story 5 ThermalZone Zone HVAC Equipment List, !- Name
  {53defcb3-9f03-4c61-a0fe-35272e34d89a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {afdf0f16-4e8a-496c-99bf-1e757d0882b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a4b2a8be-3e64-415f-ab2a-7ed7ff22dded}, !- Handle
  Building Story 6 Space,                 !- Name
  {f90d01a8-a152-4a92-96b2-95df44072b02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5fcb0b40-aa16-4c26-b2af-59abb3d2c897}, !- Building Story Name
  {f5ee9cb5-0c61-4915-a256-50497dc3e416}; !- Thermal Zone Name

OS:Surface,
  {3bf3e962-ea32-4991-9a3e-234d09bf83fa}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {eb2f37cf-7441-41ae-842b-529d2ff36416}, !- Construction Name
  {a4b2a8be-3e64-415f-ab2a-7ed7ff22dded}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 15, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 15, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 15, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4974af7-aebf-4806-89ec-9a36724ea7d3}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4b2a8be-3e64-415f-ab2a-7ed7ff22dded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-005, 18, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 15, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 15, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f877aed3-2679-4468-a894-227e6dfab05b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4b2a8be-3e64-415f-ab2a-7ed7ff22dded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-010, 55.144026913054, 18, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 15, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 15, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-005, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ef4570e-38d9-4227-b5e3-0a4689a3d336}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4b2a8be-3e64-415f-ab2a-7ed7ff22dded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 18, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 15, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 15, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-010, 55.144026913054, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f84542e-f74e-4982-9a65-d2f54a683323}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4b2a8be-3e64-415f-ab2a-7ed7ff22dded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 18, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 15, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 15, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d94b3bc7-8628-4139-b603-8a4db2e367df}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0ee4088d-7df0-489e-9e33-3501f3d1f012}, !- Construction Name
  {a4b2a8be-3e64-415f-ab2a-7ed7ff22dded}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 18, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 18, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 18, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 18; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {5fcb0b40-aa16-4c26-b2af-59abb3d2c897}, !- Handle
  Building Story 6,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {f5ee9cb5-0c61-4915-a256-50497dc3e416}, !- Handle
  Building Story 6 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9b5bd0c-f481-455b-8320-4f772e7400be}, !- Zone Air Inlet Port List
  {8bb4eb49-1cb9-49fa-a0bf-949c8147b10b}, !- Zone Air Exhaust Port List
  {c46d030d-e99c-470e-91e9-7d3fecddcb87}, !- Zone Air Node Name
  {daff1ab4-0962-4c4c-be49-26d9ed398503}, !- Zone Return Air Port List
  {b9a3c908-018c-4d3a-801b-18b235d6ce97}, !- Primary Daylighting Control Name
  0.119,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {df73c587-7fa5-475a-bcc8-6b0c6ef19627}, !- Secondary Daylighting Control Name
  0.292,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8fb98cff-dbf1-4eb7-b94e-7d40fd70516f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff60ef20-a9bb-4fe1-81cc-549af73e8eed}, !- Handle
  Building Story 6 ThermalZone Zone Air Node, !- Name
  {c46d030d-e99c-470e-91e9-7d3fecddcb87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c46d030d-e99c-470e-91e9-7d3fecddcb87}, !- Handle
  {3765c417-361f-4c49-a071-c0fbda410443}, !- Name
  {f5ee9cb5-0c61-4915-a256-50497dc3e416}, !- Source Object
  11,                                     !- Outlet Port
  {ff60ef20-a9bb-4fe1-81cc-549af73e8eed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9b5bd0c-f481-455b-8320-4f772e7400be}, !- Handle
  {ff4b5e5a-2480-4565-837d-c6feea4a5f27}, !- Name
  {f5ee9cb5-0c61-4915-a256-50497dc3e416}, !- HVAC Component
  {690ebabf-137d-4cd8-bcd8-95e4b1623ada}; !- Port 1

OS:PortList,
  {8bb4eb49-1cb9-49fa-a0bf-949c8147b10b}, !- Handle
  {4c0aa0f7-bf47-4368-b8e4-35dc5b7baeae}, !- Name
  {f5ee9cb5-0c61-4915-a256-50497dc3e416}, !- HVAC Component
  {9b795b0c-b139-4b4d-acde-9ef5a0c2499c}; !- Port 1

OS:PortList,
  {daff1ab4-0962-4c4c-be49-26d9ed398503}, !- Handle
  {4ec144d6-9ee2-4dc2-8a69-358885f8b96b}, !- Name
  {f5ee9cb5-0c61-4915-a256-50497dc3e416}; !- HVAC Component

OS:Sizing:Zone,
  {70d6ef1d-7b38-4cc2-881f-33ba6794d1e8}, !- Handle
  {f5ee9cb5-0c61-4915-a256-50497dc3e416}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02e0e55f-3830-4ccf-8c00-b0973ef15e76}, !- Handle
  Building Story 6 ThermalZone Zone HVAC Equipment List, !- Name
  {f5ee9cb5-0c61-4915-a256-50497dc3e416}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6d28c1b-ac16-447c-a4f5-dc378d79fbc1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {43fd49be-1f19-4d66-8df7-da45f8d4ddb8}, !- Handle
  Building Story 7 Space,                 !- Name
  {3e937979-6567-48f5-9ba8-e08a464428ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ec9e0e8c-4650-4b75-81e7-96614f477346}, !- Building Story Name
  {74fc2e20-b3bc-472b-8a49-e1d7cb91082e}; !- Thermal Zone Name

OS:Surface,
  {a55e2e66-6fb6-434e-a038-828260b1da9b}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {8c420e47-8d31-49e7-9000-3543d9c3cc50}, !- Construction Name
  {43fd49be-1f19-4d66-8df7-da45f8d4ddb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 18, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 18, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 18, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c827b184-921f-44ba-b6a9-38c1a9d42546}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43fd49be-1f19-4d66-8df7-da45f8d4ddb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-005, 21, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 18, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 18, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 21; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0112fa6c-9893-48ec-b522-c38dfea6fa87}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43fd49be-1f19-4d66-8df7-da45f8d4ddb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-010, 55.144026913054, 21, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 18, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 18, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-005, 21; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98dbd58b-e8ea-49df-9d54-532ccca6cf35}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43fd49be-1f19-4d66-8df7-da45f8d4ddb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 21, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 18, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 18, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-010, 55.144026913054, 21; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd69fb4-8975-4dc2-a9ae-bcc421189dca}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43fd49be-1f19-4d66-8df7-da45f8d4ddb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 21, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 18, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 18, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 21; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dbe433f-ae39-4ab8-adde-0fd150190832}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {89b22e5c-10bf-4ac9-ac20-8e44a1b519ff}, !- Construction Name
  {43fd49be-1f19-4d66-8df7-da45f8d4ddb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 21, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 21, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 21, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 21; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {ec9e0e8c-4650-4b75-81e7-96614f477346}, !- Handle
  Building Story 7,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {74fc2e20-b3bc-472b-8a49-e1d7cb91082e}, !- Handle
  Building Story 7 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {259d4e1f-5927-4152-b5d0-295de9678eb2}, !- Zone Air Inlet Port List
  {5c77c85d-b231-4025-8599-d49e96473fd2}, !- Zone Air Exhaust Port List
  {71ff8933-861e-424f-8421-ef0f13e352c8}, !- Zone Air Node Name
  {84fa3b9f-3fdb-42d2-88f7-237a3b95f7e7}, !- Zone Return Air Port List
  {981d27f1-039e-430a-b1c2-a4fa8e136a2e}, !- Primary Daylighting Control Name
  0.119,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {e1592709-1f0d-4c5f-96d7-a5d9c6c640ac}, !- Secondary Daylighting Control Name
  0.292,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e100ce4-54c3-464c-9c04-9ed1ce1e2176}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {117a358b-a0ac-47b0-9123-8375e012b50f}, !- Handle
  Building Story 7 ThermalZone Zone Air Node, !- Name
  {71ff8933-861e-424f-8421-ef0f13e352c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71ff8933-861e-424f-8421-ef0f13e352c8}, !- Handle
  {f21d1b20-a6b1-4925-8640-a421d0817da8}, !- Name
  {74fc2e20-b3bc-472b-8a49-e1d7cb91082e}, !- Source Object
  11,                                     !- Outlet Port
  {117a358b-a0ac-47b0-9123-8375e012b50f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {259d4e1f-5927-4152-b5d0-295de9678eb2}, !- Handle
  {061f494a-ebee-44f3-903b-844653f090f2}, !- Name
  {74fc2e20-b3bc-472b-8a49-e1d7cb91082e}, !- HVAC Component
  {2deee1bf-0d4b-4e3b-a9e3-25dec0c8207f}; !- Port 1

OS:PortList,
  {5c77c85d-b231-4025-8599-d49e96473fd2}, !- Handle
  {8c52f73a-6e5d-4734-ae3d-8c654845e21d}, !- Name
  {74fc2e20-b3bc-472b-8a49-e1d7cb91082e}, !- HVAC Component
  {4b6b7ff7-18e5-44c5-956d-e713ea1ba947}; !- Port 1

OS:PortList,
  {84fa3b9f-3fdb-42d2-88f7-237a3b95f7e7}, !- Handle
  {8f50faba-562b-4120-9271-7fcb4781bef4}, !- Name
  {74fc2e20-b3bc-472b-8a49-e1d7cb91082e}; !- HVAC Component

OS:Sizing:Zone,
  {f3067150-9b2d-4319-b09f-88feb79e090f}, !- Handle
  {74fc2e20-b3bc-472b-8a49-e1d7cb91082e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0cbc3db9-45b3-4107-aa8d-b1cc594e2ef2}, !- Handle
  Building Story 7 ThermalZone Zone HVAC Equipment List, !- Name
  {74fc2e20-b3bc-472b-8a49-e1d7cb91082e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {628f16fb-97ae-4f84-bf7a-ea30680cf7fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d3aa5c70-7cc3-4bae-8d1d-dbcd148d2028}, !- Handle
  Building Story 8 Space,                 !- Name
  {adab9cef-30fb-434f-af81-13d13cade80d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0e70e75c-0102-4fc1-bdd3-b54f8817360f}, !- Building Story Name
  {59354376-70e2-4ce3-9d7d-de6e85f50401}; !- Thermal Zone Name

OS:Surface,
  {42de9bd0-f3b0-44fc-84b6-aaf68aa1aa43}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {eb2f37cf-7441-41ae-842b-529d2ff36416}, !- Construction Name
  {d3aa5c70-7cc3-4bae-8d1d-dbcd148d2028}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 21, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 21, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 21, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 21; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3020f7b8-79a3-4118-970f-92cbc8a81402}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3aa5c70-7cc3-4bae-8d1d-dbcd148d2028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-005, 24, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 21, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 21, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b628102-6dca-4df6-b1f6-dbb006cf6155}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3aa5c70-7cc3-4bae-8d1d-dbcd148d2028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-010, 55.144026913054, 24, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 21, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 21, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-005, 24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5a1694f-8ed5-449a-b823-2fd8398be3ae}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3aa5c70-7cc3-4bae-8d1d-dbcd148d2028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 24, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 21, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 21, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-010, 55.144026913054, 24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0640515-ddbf-470b-8f4d-de461f090414}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3aa5c70-7cc3-4bae-8d1d-dbcd148d2028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 24, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 21, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 21, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {819c1918-7d4c-46f9-a50a-db6771aebb75}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3aa5c70-7cc3-4bae-8d1d-dbcd148d2028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 24, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 24, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 24, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 24; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {0e70e75c-0102-4fc1-bdd3-b54f8817360f}, !- Handle
  Building Story 8,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {59354376-70e2-4ce3-9d7d-de6e85f50401}, !- Handle
  Building Story 8 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f06a7304-dfa9-43c5-b1d5-a6550bd960b2}, !- Zone Air Inlet Port List
  {bdc46467-22cd-42ff-affa-e2c05af8c71d}, !- Zone Air Exhaust Port List
  {e4c9bc7b-3ab5-4dbf-be4e-35feef5b9cc5}, !- Zone Air Node Name
  {fa0e2be3-5378-48e4-bccf-012dc59fe6cd}, !- Zone Return Air Port List
  {0ef2e1c4-518c-43a3-97bc-7be5d9e85fe2}, !- Primary Daylighting Control Name
  0.119,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ed61b43d-3f45-4df8-8825-87b39ed8223a}, !- Secondary Daylighting Control Name
  0.292,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85b453ee-2137-4353-90e7-d7851cbde437}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30101289-ad4e-437d-84fb-f476f4ff080e}, !- Handle
  Building Story 8 ThermalZone Zone Air Node, !- Name
  {e4c9bc7b-3ab5-4dbf-be4e-35feef5b9cc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4c9bc7b-3ab5-4dbf-be4e-35feef5b9cc5}, !- Handle
  {9821f7e9-46f0-4f5b-8fc5-638cf5cf5d6f}, !- Name
  {59354376-70e2-4ce3-9d7d-de6e85f50401}, !- Source Object
  11,                                     !- Outlet Port
  {30101289-ad4e-437d-84fb-f476f4ff080e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f06a7304-dfa9-43c5-b1d5-a6550bd960b2}, !- Handle
  {f845bcc8-48d5-4f06-a663-433b58d3d6e6}, !- Name
  {59354376-70e2-4ce3-9d7d-de6e85f50401}, !- HVAC Component
  {d9bbbe4a-5674-4a23-bb00-5b2a0e04b7da}; !- Port 1

OS:PortList,
  {bdc46467-22cd-42ff-affa-e2c05af8c71d}, !- Handle
  {4e739751-f928-497c-b1cc-ed8a1d889fdf}, !- Name
  {59354376-70e2-4ce3-9d7d-de6e85f50401}, !- HVAC Component
  {5a0a8698-5d15-4cd7-8fdd-a7446ad1763b}; !- Port 1

OS:PortList,
  {fa0e2be3-5378-48e4-bccf-012dc59fe6cd}, !- Handle
  {137879a7-bfbc-4390-bbb9-ef40061f5c2a}, !- Name
  {59354376-70e2-4ce3-9d7d-de6e85f50401}; !- HVAC Component

OS:Sizing:Zone,
  {02fc6dcd-9dbb-4770-b762-f5c870ea7dc6}, !- Handle
  {59354376-70e2-4ce3-9d7d-de6e85f50401}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab3e5487-f1fe-48f3-a997-dcc55e242eb7}, !- Handle
  Building Story 8 ThermalZone Zone HVAC Equipment List, !- Name
  {59354376-70e2-4ce3-9d7d-de6e85f50401}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffdc0875-7e47-474a-a4b9-a29bdeb0522a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {3524b19c-a7cd-4461-935a-8454b2c497ff}, !- Handle
  Building Story 9 Space,                 !- Name
  {9efc2305-79c6-4539-861f-7302d25c7e0a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8f919d1d-c0e4-484a-94ae-fdf3a4ead6f2}, !- Building Story Name
  {2dc9bdd7-1b99-445d-8e02-eaf866638f3e}; !- Thermal Zone Name

OS:Surface,
  {9157f01b-7568-4bf7-8328-c8a1ca86e9e2}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {eb2f37cf-7441-41ae-842b-529d2ff36416}, !- Construction Name
  {3524b19c-a7cd-4461-935a-8454b2c497ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 24, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 24, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 24, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0b90f7-917f-4056-af78-b653d7f128e3}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3524b19c-a7cd-4461-935a-8454b2c497ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-005, 27, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 24, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 24, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 27; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {101544a6-feb9-4329-9ae0-09794b2fdbbd}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3524b19c-a7cd-4461-935a-8454b2c497ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-010, 55.144026913054, 27, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 24, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 24, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-005, 27; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d441efaa-05dd-4299-8b49-51daa2091b16}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3524b19c-a7cd-4461-935a-8454b2c497ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 27, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 24, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 24, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-010, 55.144026913054, 27; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e6e82de-f0e1-4506-a709-6cdccb87a149}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3524b19c-a7cd-4461-935a-8454b2c497ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 27, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 24, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 24, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 27; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04f1b1b4-3d58-450f-8372-55a451c297f8}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {89b22e5c-10bf-4ac9-ac20-8e44a1b519ff}, !- Construction Name
  {3524b19c-a7cd-4461-935a-8454b2c497ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 27, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 27, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 27, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 27; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {8f919d1d-c0e4-484a-94ae-fdf3a4ead6f2}, !- Handle
  Building Story 9,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {2dc9bdd7-1b99-445d-8e02-eaf866638f3e}, !- Handle
  Building Story 9 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74138231-6a7e-48ff-b848-0613f0192a46}, !- Zone Air Inlet Port List
  {849f6a06-c334-40c5-b091-1eddaf7fd656}, !- Zone Air Exhaust Port List
  {1dc261cf-0e30-4e5d-91cb-9f64f159cc98}, !- Zone Air Node Name
  {34b0b1a0-c8be-48e4-ba44-eb086b79be9b}, !- Zone Return Air Port List
  {d070e5fd-853a-441e-a540-f228d787209a}, !- Primary Daylighting Control Name
  0.119,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {dae9ff98-0bc2-4069-9611-f97c23164130}, !- Secondary Daylighting Control Name
  0.292,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {408e86e5-8882-474c-87fd-ae2a71fd0574}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21c445dd-7107-41a4-bb83-3317870a51a3}, !- Handle
  Building Story 9 ThermalZone Zone Air Node, !- Name
  {1dc261cf-0e30-4e5d-91cb-9f64f159cc98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dc261cf-0e30-4e5d-91cb-9f64f159cc98}, !- Handle
  {fc13f04a-9328-4b12-bd9a-67bbcfce0cdf}, !- Name
  {2dc9bdd7-1b99-445d-8e02-eaf866638f3e}, !- Source Object
  11,                                     !- Outlet Port
  {21c445dd-7107-41a4-bb83-3317870a51a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74138231-6a7e-48ff-b848-0613f0192a46}, !- Handle
  {1263f385-a310-49bd-8cce-c255046deb2a}, !- Name
  {2dc9bdd7-1b99-445d-8e02-eaf866638f3e}, !- HVAC Component
  {0bb61b71-480f-4f8b-ad80-467a7a3aca96}; !- Port 1

OS:PortList,
  {849f6a06-c334-40c5-b091-1eddaf7fd656}, !- Handle
  {8217f634-d823-4a93-91c4-fcadf50e99de}, !- Name
  {2dc9bdd7-1b99-445d-8e02-eaf866638f3e}, !- HVAC Component
  {d74c06ec-52e5-4a11-9b80-f8a035ffb5b6}; !- Port 1

OS:PortList,
  {34b0b1a0-c8be-48e4-ba44-eb086b79be9b}, !- Handle
  {744624ef-ae59-4df4-a732-cf1e42101b2b}, !- Name
  {2dc9bdd7-1b99-445d-8e02-eaf866638f3e}; !- HVAC Component

OS:Sizing:Zone,
  {d438e40f-2f28-474a-b8ff-1f30e9cf2e0a}, !- Handle
  {2dc9bdd7-1b99-445d-8e02-eaf866638f3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc2e2548-241d-4ea0-a584-2ab66132f857}, !- Handle
  Building Story 9 ThermalZone Zone HVAC Equipment List, !- Name
  {2dc9bdd7-1b99-445d-8e02-eaf866638f3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ce35037-b246-4415-ae6e-009d9db02891}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {02084e17-5737-4331-b7bc-82a6656ffe7e}, !- Handle
  Building Story 10 Space,                !- Name
  {8006c6e0-c1d9-4e81-b5e8-352088ccd787}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2acbb0b6-ab81-4fff-a295-9d207f5ac820}, !- Building Story Name
  {8d91f2d0-9f2d-4987-908d-9db8655afcd5}; !- Thermal Zone Name

OS:Surface,
  {2e811027-6df0-427d-a6d9-190accc0ae2b}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {eb2f37cf-7441-41ae-842b-529d2ff36416}, !- Construction Name
  {02084e17-5737-4331-b7bc-82a6656ffe7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 27, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 27, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 27, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 27; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c269c9d-c642-4f24-8bc9-7f6ee7c55380}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02084e17-5737-4331-b7bc-82a6656ffe7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-005, 30, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 27, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 27, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 30; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3a2c59-c87d-47d3-9036-36adf6b1d423}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02084e17-5737-4331-b7bc-82a6656ffe7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-010, 55.144026913054, 30, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 27, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 27, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-005, 30; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b26315-a18e-4214-b568-1c9d8c69b1e4}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02084e17-5737-4331-b7bc-82a6656ffe7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 30, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 27, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 27, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-010, 55.144026913054, 30; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69bd7c82-681c-4395-8a5e-02505c9a2199}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02084e17-5737-4331-b7bc-82a6656ffe7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 30, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 27, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 27, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 30; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e71b1ba5-9970-4535-85fb-8cf4d89822ae}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02084e17-5737-4331-b7bc-82a6656ffe7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 30, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 30, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 30, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 30; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {2acbb0b6-ab81-4fff-a295-9d207f5ac820}, !- Handle
  Building Story 10,                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {8d91f2d0-9f2d-4987-908d-9db8655afcd5}, !- Handle
  Building Story 10 ThermalZone,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50d360a6-2c4c-46c6-ab6d-6e1a2319ea6c}, !- Zone Air Inlet Port List
  {49592f4e-11b2-41b7-b0b7-90dafd73431c}, !- Zone Air Exhaust Port List
  {8e7740cb-ef9d-4fe6-9729-0237cce40b30}, !- Zone Air Node Name
  {d8538504-21ba-42d7-94af-1c04f90a36db}, !- Zone Return Air Port List
  {72a0559a-2d9d-45c8-9503-48f249d6a10d}, !- Primary Daylighting Control Name
  0.119,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9486c9eb-e150-403f-b54f-17ffc3c4d4f6}, !- Secondary Daylighting Control Name
  0.292,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b666f26-c5ec-4215-be99-c1f1591a5712}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {062f9255-6d70-4fed-b3ae-cabaad436674}, !- Handle
  Building Story 10 ThermalZone Zone Air Node, !- Name
  {8e7740cb-ef9d-4fe6-9729-0237cce40b30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e7740cb-ef9d-4fe6-9729-0237cce40b30}, !- Handle
  {f4b8298f-63fd-4f6f-9b1c-56d76aa5f866}, !- Name
  {8d91f2d0-9f2d-4987-908d-9db8655afcd5}, !- Source Object
  11,                                     !- Outlet Port
  {062f9255-6d70-4fed-b3ae-cabaad436674}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50d360a6-2c4c-46c6-ab6d-6e1a2319ea6c}, !- Handle
  {4979b220-8af1-4fa5-a7e8-21f50317921d}, !- Name
  {8d91f2d0-9f2d-4987-908d-9db8655afcd5}, !- HVAC Component
  {a4be7b4f-27b4-4613-a97b-741e43bcef24}; !- Port 1

OS:PortList,
  {49592f4e-11b2-41b7-b0b7-90dafd73431c}, !- Handle
  {2b6f4e56-fe84-4885-b2e5-9056cb5ab6e4}, !- Name
  {8d91f2d0-9f2d-4987-908d-9db8655afcd5}, !- HVAC Component
  {b34b1b6d-a6a5-40f3-b86b-0784c6472505}; !- Port 1

OS:PortList,
  {d8538504-21ba-42d7-94af-1c04f90a36db}, !- Handle
  {01fba429-4fe5-44a4-a26e-69a1c044a3f8}, !- Name
  {8d91f2d0-9f2d-4987-908d-9db8655afcd5}; !- HVAC Component

OS:Sizing:Zone,
  {52387160-f71c-47d5-a200-73ec8c449b3b}, !- Handle
  {8d91f2d0-9f2d-4987-908d-9db8655afcd5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0775dad-23b8-44c2-9c8d-606c94d720df}, !- Handle
  Building Story 10 ThermalZone Zone HVAC Equipment List, !- Name
  {8d91f2d0-9f2d-4987-908d-9db8655afcd5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a17f9efe-1fdc-48dd-ba74-7aec4420e015}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {0da86e7f-b6e1-49a4-9da0-a1e50ae23cc8}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6167b72-5979-446b-a9cb-b62df910ac08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00813683787985223, 55.119965494314, 1.66278609425303, !- X,Y,Z Vertex 1 {m}
  0.00813683787985223, 55.119965494314, 0.762, !- X,Y,Z Vertex 2 {m}
  18.6398821462643, 0.0240866414294061, 0.762, !- X,Y,Z Vertex 3 {m}
  18.6398821462643, 0.0240866414294061, 1.66278609425303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6fc081d-8e0e-4c81-9bbb-4b7754a2a32c}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ceed5a5c-3527-4ac7-b697-503c38d3fdcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6720981288994, 0.00810945305208691, 1.66290749105644, !- X,Y,Z Vertex 1 {m}
  18.6720981288994, 0.00810945305208691, 0.762, !- X,Y,Z Vertex 2 {m}
  66.4328562373634, 16.0431045636321, 0.762, !- X,Y,Z Vertex 3 {m}
  66.4328562373634, 16.0431045636321, 1.66290749105644; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1408caea-e8a4-444f-89d0-760290c5b04c}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b235d5c-e913-41ce-800b-76f8af3d0089}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4487983777933, 16.0752501563449, 1.66278609607303, !- X,Y,Z Vertex 1 {m}
  66.4487983777933, 16.0752501563449, 0.762, !- X,Y,Z Vertex 2 {m}
  47.8167143857896, 71.170872328117, 0.762, !- X,Y,Z Vertex 3 {m}
  47.8167143857896, 71.170872328117, 1.66278609607303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b86ac1f-fd83-4594-b0ee-fbfb7c754da1}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1582cd9f-b3ce-4c7b-94ba-04b7abb7d6b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.7844982146788, 71.1868495248196, 1.66290749831775, !- X,Y,Z Vertex 1 {m}
  47.7844982146788, 71.1868495248196, 0.762, !- X,Y,Z Vertex 2 {m}
  0.024079166785512, 55.1521110787015, 0.762, !- X,Y,Z Vertex 3 {m}
  0.024079166785512, 55.1521110787015, 1.66290749831775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04866475-13ab-412f-89f4-b4b9633ee712}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad2db16c-122e-463c-aed8-f190d0e77c24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6720981288994, 0.00810945305208691, 4.66290749105644, !- X,Y,Z Vertex 1 {m}
  18.6720981288994, 0.00810945305208691, 3.762, !- X,Y,Z Vertex 2 {m}
  66.4328562373634, 16.0431045636321, 3.762, !- X,Y,Z Vertex 3 {m}
  66.4328562373634, 16.0431045636321, 4.66290749105644; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12fdbfe6-065e-46a8-958e-21b732e7f9f8}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4440f7f7-3148-42c4-8553-7229d2103139}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00813683787985223, 55.119965494314, 4.66278609425303, !- X,Y,Z Vertex 1 {m}
  0.00813683787985223, 55.119965494314, 3.762, !- X,Y,Z Vertex 2 {m}
  18.6398821462643, 0.0240866414294061, 3.762, !- X,Y,Z Vertex 3 {m}
  18.6398821462643, 0.0240866414294061, 4.66278609425303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2763787b-e0dc-43c0-802c-4b445b114aa9}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa0d1109-d6b9-41d1-b37c-bc2f25f9a018}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.7844982146788, 71.1868495248196, 4.66290749831775, !- X,Y,Z Vertex 1 {m}
  47.7844982146788, 71.1868495248196, 3.762, !- X,Y,Z Vertex 2 {m}
  0.024079166785512, 55.1521110787015, 3.762, !- X,Y,Z Vertex 3 {m}
  0.024079166785512, 55.1521110787015, 4.66290749831775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c462b61-afeb-4c50-bc69-7e6f0cb195db}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00b3084f-da71-4197-a582-0a34f1996e6d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4487983777933, 16.0752501563449, 4.66278609607303, !- X,Y,Z Vertex 1 {m}
  66.4487983777933, 16.0752501563449, 3.762, !- X,Y,Z Vertex 2 {m}
  47.8167143857896, 71.170872328117, 3.762, !- X,Y,Z Vertex 3 {m}
  47.8167143857896, 71.170872328117, 4.66278609607303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21e62864-7473-4f26-af45-deffb50bcd37}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d62c71de-832e-4191-b9c9-68fe22aa84a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00813683787985223, 55.119965494314, 7.66278609425303, !- X,Y,Z Vertex 1 {m}
  0.00813683787985223, 55.119965494314, 6.762, !- X,Y,Z Vertex 2 {m}
  18.6398821462643, 0.0240866414294061, 6.762, !- X,Y,Z Vertex 3 {m}
  18.6398821462643, 0.0240866414294061, 7.66278609425303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0893d341-e0e1-4ef4-a4ba-73b97bede065}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de2bd724-43f5-41af-b738-98231153cf10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6720981288994, 0.00810945305208691, 7.66290749105644, !- X,Y,Z Vertex 1 {m}
  18.6720981288994, 0.00810945305208691, 6.762, !- X,Y,Z Vertex 2 {m}
  66.4328562373634, 16.0431045636321, 6.762, !- X,Y,Z Vertex 3 {m}
  66.4328562373634, 16.0431045636321, 7.66290749105644; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9311c5e9-d41b-4416-8654-4278ac2b51b9}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25f22557-4ff9-43a2-9fd6-cb64e204cb2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4487983777933, 16.0752501563449, 7.66278609607303, !- X,Y,Z Vertex 1 {m}
  66.4487983777933, 16.0752501563449, 6.762, !- X,Y,Z Vertex 2 {m}
  47.8167143857896, 71.170872328117, 6.762, !- X,Y,Z Vertex 3 {m}
  47.8167143857896, 71.170872328117, 7.66278609607303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f4ede53-d517-48b8-800d-a33e84f06b87}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ddbc4b6-b968-486d-bb93-744b9ce1a14b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.7844982146788, 71.1868495248196, 7.66290749831775, !- X,Y,Z Vertex 1 {m}
  47.7844982146788, 71.1868495248196, 6.762, !- X,Y,Z Vertex 2 {m}
  0.024079166785512, 55.1521110787015, 6.762, !- X,Y,Z Vertex 3 {m}
  0.024079166785512, 55.1521110787015, 7.66290749831775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56c71f48-a600-4161-b1f7-79c0923cb759}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d97986fb-cfcd-42a0-892d-73c4537bdf8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.7844982146788, 71.1868495248196, 10.6629074983178, !- X,Y,Z Vertex 1 {m}
  47.7844982146788, 71.1868495248196, 9.762, !- X,Y,Z Vertex 2 {m}
  0.024079166785512, 55.1521110787015, 9.762, !- X,Y,Z Vertex 3 {m}
  0.024079166785512, 55.1521110787015, 10.6629074983178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {911aef51-0cfa-46ae-a2f7-34c5f1079fdf}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81c54aec-2343-4da6-8ecf-b4dec321c96f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00813683787985223, 55.119965494314, 10.662786094253, !- X,Y,Z Vertex 1 {m}
  0.00813683787985223, 55.119965494314, 9.762, !- X,Y,Z Vertex 2 {m}
  18.6398821462643, 0.0240866414294061, 9.762, !- X,Y,Z Vertex 3 {m}
  18.6398821462643, 0.0240866414294061, 10.662786094253; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8eb206d-ca0d-4931-b1b2-e3929d08eb13}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c649b434-1d10-4e56-8053-d91f44bfcd1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6720981288994, 0.00810945305208691, 10.6629074910564, !- X,Y,Z Vertex 1 {m}
  18.6720981288994, 0.00810945305208691, 9.762, !- X,Y,Z Vertex 2 {m}
  66.4328562373634, 16.0431045636321, 9.762, !- X,Y,Z Vertex 3 {m}
  66.4328562373634, 16.0431045636321, 10.6629074910564; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13d64b01-bb5b-4583-bc38-f0b2fe60f27b}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28b6bedb-7e67-43f9-b1cf-913f249ff2ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4487983777933, 16.0752501563449, 10.662786096073, !- X,Y,Z Vertex 1 {m}
  66.4487983777933, 16.0752501563449, 9.762, !- X,Y,Z Vertex 2 {m}
  47.8167143857896, 71.170872328117, 9.762, !- X,Y,Z Vertex 3 {m}
  47.8167143857896, 71.170872328117, 10.662786096073; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff38ce15-76a7-40e5-a38f-a081432dfb1e}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7de62d13-0bb5-40bb-a2c1-e78dc51f62a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6720981288994, 0.00810945305208691, 13.6629074910564, !- X,Y,Z Vertex 1 {m}
  18.6720981288994, 0.00810945305208691, 12.762, !- X,Y,Z Vertex 2 {m}
  66.4328562373634, 16.0431045636321, 12.762, !- X,Y,Z Vertex 3 {m}
  66.4328562373634, 16.0431045636321, 13.6629074910564; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a13e4e05-45d4-48b9-84ac-8cb7299095ee}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9c5d697-8557-4a1d-8de5-beafdc31affc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00813683787985223, 55.119965494314, 13.662786094253, !- X,Y,Z Vertex 1 {m}
  0.00813683787985223, 55.119965494314, 12.762, !- X,Y,Z Vertex 2 {m}
  18.6398821462643, 0.0240866414294061, 12.762, !- X,Y,Z Vertex 3 {m}
  18.6398821462643, 0.0240866414294061, 13.662786094253; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9500cc2d-be68-4d1f-9685-8453a76a14cd}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96a5f7e6-305b-4a7c-81b1-a2f53ce053b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.7844982146788, 71.1868495248196, 13.6629074983178, !- X,Y,Z Vertex 1 {m}
  47.7844982146788, 71.1868495248196, 12.762, !- X,Y,Z Vertex 2 {m}
  0.024079166785512, 55.1521110787015, 12.762, !- X,Y,Z Vertex 3 {m}
  0.024079166785512, 55.1521110787015, 13.6629074983178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd27c64e-755d-4f49-a9e7-a83e8fab190e}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2de46776-3cf2-49cf-b1f5-314957beb59c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4487983777933, 16.0752501563449, 13.662786096073, !- X,Y,Z Vertex 1 {m}
  66.4487983777933, 16.0752501563449, 12.762, !- X,Y,Z Vertex 2 {m}
  47.8167143857896, 71.170872328117, 12.762, !- X,Y,Z Vertex 3 {m}
  47.8167143857896, 71.170872328117, 13.662786096073; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9781d17-f65f-4f23-961e-16678e992cff}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4974af7-aebf-4806-89ec-9a36724ea7d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6720981288994, 0.00810945305208691, 16.6629074910564, !- X,Y,Z Vertex 1 {m}
  18.6720981288994, 0.00810945305208691, 15.762, !- X,Y,Z Vertex 2 {m}
  66.4328562373634, 16.0431045636321, 15.762, !- X,Y,Z Vertex 3 {m}
  66.4328562373634, 16.0431045636321, 16.6629074910564; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd9ea723-6cc4-4840-9eeb-17ae7610f1cf}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f877aed3-2679-4468-a894-227e6dfab05b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00813683787985223, 55.119965494314, 16.662786094253, !- X,Y,Z Vertex 1 {m}
  0.00813683787985223, 55.119965494314, 15.762, !- X,Y,Z Vertex 2 {m}
  18.6398821462643, 0.0240866414294061, 15.762, !- X,Y,Z Vertex 3 {m}
  18.6398821462643, 0.0240866414294061, 16.662786094253; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cdd4102-f7f1-43af-9707-e7577bcefcd0}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f84542e-f74e-4982-9a65-d2f54a683323}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4487983777933, 16.0752501563449, 16.662786096073, !- X,Y,Z Vertex 1 {m}
  66.4487983777933, 16.0752501563449, 15.762, !- X,Y,Z Vertex 2 {m}
  47.8167143857896, 71.170872328117, 15.762, !- X,Y,Z Vertex 3 {m}
  47.8167143857896, 71.170872328117, 16.662786096073; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf8187c8-281f-4e75-bffd-20ef741a21b0}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ef4570e-38d9-4227-b5e3-0a4689a3d336}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.7844982146788, 71.1868495248196, 16.6629074983178, !- X,Y,Z Vertex 1 {m}
  47.7844982146788, 71.1868495248196, 15.762, !- X,Y,Z Vertex 2 {m}
  0.024079166785512, 55.1521110787015, 15.762, !- X,Y,Z Vertex 3 {m}
  0.024079166785512, 55.1521110787015, 16.6629074983178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2602a4f1-ea82-44d5-bb0d-7b97ddafc45e}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c827b184-921f-44ba-b6a9-38c1a9d42546}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6720981288994, 0.00810945305208691, 19.6629074910564, !- X,Y,Z Vertex 1 {m}
  18.6720981288994, 0.00810945305208691, 18.762, !- X,Y,Z Vertex 2 {m}
  66.4328562373634, 16.0431045636321, 18.762, !- X,Y,Z Vertex 3 {m}
  66.4328562373634, 16.0431045636321, 19.6629074910564; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ec93d21-4696-4226-b072-7406e71afea6}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0112fa6c-9893-48ec-b522-c38dfea6fa87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00813683787985223, 55.119965494314, 19.662786094253, !- X,Y,Z Vertex 1 {m}
  0.00813683787985223, 55.119965494314, 18.762, !- X,Y,Z Vertex 2 {m}
  18.6398821462643, 0.0240866414294061, 18.762, !- X,Y,Z Vertex 3 {m}
  18.6398821462643, 0.0240866414294061, 19.662786094253; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d70ced8f-6e98-4635-93b5-c7ee91b2abb5}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8dd69fb4-8975-4dc2-a9ae-bcc421189dca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4487983777933, 16.0752501563449, 19.662786096073, !- X,Y,Z Vertex 1 {m}
  66.4487983777933, 16.0752501563449, 18.762, !- X,Y,Z Vertex 2 {m}
  47.8167143857896, 71.170872328117, 18.762, !- X,Y,Z Vertex 3 {m}
  47.8167143857896, 71.170872328117, 19.662786096073; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a49f704d-b83f-435f-aa37-88494831b0c4}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98dbd58b-e8ea-49df-9d54-532ccca6cf35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
