  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.7844982146788, 71.1868495248196, 19.6629074983178, !- X,Y,Z Vertex 1 {m}
  47.7844982146788, 71.1868495248196, 18.762, !- X,Y,Z Vertex 2 {m}
  0.024079166785512, 55.1521110787015, 18.762, !- X,Y,Z Vertex 3 {m}
  0.024079166785512, 55.1521110787015, 19.6629074983178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16d29bd5-45bb-4ffc-8ffa-8069dc3ad74d}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0640515-ddbf-470b-8f4d-de461f090414}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4487983777933, 16.0752501563449, 22.662786096073, !- X,Y,Z Vertex 1 {m}
  66.4487983777933, 16.0752501563449, 21.762, !- X,Y,Z Vertex 2 {m}
  47.8167143857896, 71.170872328117, 21.762, !- X,Y,Z Vertex 3 {m}
  47.8167143857896, 71.170872328117, 22.662786096073; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4891f672-572a-4ff3-b99d-008700e9165c}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5a1694f-8ed5-449a-b823-2fd8398be3ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.7844982146788, 71.1868495248196, 22.6629074983178, !- X,Y,Z Vertex 1 {m}
  47.7844982146788, 71.1868495248196, 21.762, !- X,Y,Z Vertex 2 {m}
  0.024079166785512, 55.1521110787015, 21.762, !- X,Y,Z Vertex 3 {m}
  0.024079166785512, 55.1521110787015, 22.6629074983178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af722d1c-b07a-4fd0-aa44-ac5ff916a050}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b628102-6dca-4df6-b1f6-dbb006cf6155}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00813683787985223, 55.119965494314, 22.662786094253, !- X,Y,Z Vertex 1 {m}
  0.00813683787985223, 55.119965494314, 21.762, !- X,Y,Z Vertex 2 {m}
  18.6398821462643, 0.0240866414294061, 21.762, !- X,Y,Z Vertex 3 {m}
  18.6398821462643, 0.0240866414294061, 22.662786094253; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0e881ee-ffa5-476f-b9d2-0340e871f655}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3020f7b8-79a3-4118-970f-92cbc8a81402}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6720981288994, 0.00810945305208691, 22.6629074910564, !- X,Y,Z Vertex 1 {m}
  18.6720981288994, 0.00810945305208691, 21.762, !- X,Y,Z Vertex 2 {m}
  66.4328562373634, 16.0431045636321, 21.762, !- X,Y,Z Vertex 3 {m}
  66.4328562373634, 16.0431045636321, 22.6629074910564; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec4ef385-5b03-4be0-a57e-7f7e302c20ef}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d441efaa-05dd-4299-8b49-51daa2091b16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.7844982146788, 71.1868495248196, 25.6629074983178, !- X,Y,Z Vertex 1 {m}
  47.7844982146788, 71.1868495248196, 24.762, !- X,Y,Z Vertex 2 {m}
  0.024079166785512, 55.1521110787015, 24.762, !- X,Y,Z Vertex 3 {m}
  0.024079166785512, 55.1521110787015, 25.6629074983178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1912ab51-0a31-4459-b771-1fdce41b81e2}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {101544a6-feb9-4329-9ae0-09794b2fdbbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00813683787985223, 55.119965494314, 25.662786094253, !- X,Y,Z Vertex 1 {m}
  0.00813683787985223, 55.119965494314, 24.762, !- X,Y,Z Vertex 2 {m}
  18.6398821462643, 0.0240866414294061, 24.762, !- X,Y,Z Vertex 3 {m}
  18.6398821462643, 0.0240866414294061, 25.662786094253; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d37d49c1-a4fb-438b-a4a4-72e929da6c89}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e6e82de-f0e1-4506-a709-6cdccb87a149}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4487983777933, 16.0752501563449, 25.662786096073, !- X,Y,Z Vertex 1 {m}
  66.4487983777933, 16.0752501563449, 24.762, !- X,Y,Z Vertex 2 {m}
  47.8167143857896, 71.170872328117, 24.762, !- X,Y,Z Vertex 3 {m}
  47.8167143857896, 71.170872328117, 25.662786096073; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f42356f8-e604-4b3f-a3ff-32df7a011d8e}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e0b90f7-917f-4056-af78-b653d7f128e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6720981288994, 0.00810945305208691, 25.6629074910564, !- X,Y,Z Vertex 1 {m}
  18.6720981288994, 0.00810945305208691, 24.762, !- X,Y,Z Vertex 2 {m}
  66.4328562373634, 16.0431045636321, 24.762, !- X,Y,Z Vertex 3 {m}
  66.4328562373634, 16.0431045636321, 25.6629074910564; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10bcef3b-c42e-4278-852e-e08f32b69f93}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c3a2c59-c87d-47d3-9036-36adf6b1d423}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00813683787985223, 55.119965494314, 28.662786094253, !- X,Y,Z Vertex 1 {m}
  0.00813683787985223, 55.119965494314, 27.762, !- X,Y,Z Vertex 2 {m}
  18.6398821462643, 0.0240866414294061, 27.762, !- X,Y,Z Vertex 3 {m}
  18.6398821462643, 0.0240866414294061, 28.662786094253; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24e6cdb6-5a81-4a7d-9ff0-5d5e0fb4719b}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c269c9d-c642-4f24-8bc9-7f6ee7c55380}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6720981288994, 0.00810945305208691, 28.6629074910564, !- X,Y,Z Vertex 1 {m}
  18.6720981288994, 0.00810945305208691, 27.762, !- X,Y,Z Vertex 2 {m}
  66.4328562373634, 16.0431045636321, 27.762, !- X,Y,Z Vertex 3 {m}
  66.4328562373634, 16.0431045636321, 28.6629074910564; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89525cea-0095-4c1f-908c-92f66a5e1ffc}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c0b26315-a18e-4214-b568-1c9d8c69b1e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.7844982146788, 71.1868495248196, 28.6629074983178, !- X,Y,Z Vertex 1 {m}
  47.7844982146788, 71.1868495248196, 27.762, !- X,Y,Z Vertex 2 {m}
  0.024079166785512, 55.1521110787015, 27.762, !- X,Y,Z Vertex 3 {m}
  0.024079166785512, 55.1521110787015, 28.6629074983178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffbbe711-7bbd-476a-afba-48aac4f0ec31}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69bd7c82-681c-4395-8a5e-02505c9a2199}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4487983777933, 16.0752501563449, 28.662786096073, !- X,Y,Z Vertex 1 {m}
  66.4487983777933, 16.0752501563449, 27.762, !- X,Y,Z Vertex 2 {m}
  47.8167143857896, 71.170872328117, 27.762, !- X,Y,Z Vertex 3 {m}
  47.8167143857896, 71.170872328117, 28.662786096073; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7a67baad-36b8-42b2-b348-27dfa53ccc08}, !- Handle
  Building Hotel 1 Space,                 !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {8de8ae98-c35b-4cf6-a5ba-850943b55230}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {7a67baad-36b8-42b2-b348-27dfa53ccc08}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 0,  !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 0, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 0, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4173b320-ca16-4ff0-ade4-3bf51a39b40a}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {7a67baad-36b8-42b2-b348-27dfa53ccc08}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 24, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 0,  !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-010, 55.144026913054, 0, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-010, 55.144026913054, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5c98793d-b3b4-48db-bdee-64b53a9c1756}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {7a67baad-36b8-42b2-b348-27dfa53ccc08}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 24, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 0,  !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 0,  !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b69e3474-06fc-43b5-8c93-0e6d96b42320}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {7a67baad-36b8-42b2-b348-27dfa53ccc08}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 24, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 24, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 24, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8e6a2672-2cb8-4403-8412-fe13013bdb74}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {7a67baad-36b8-42b2-b348-27dfa53ccc08}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.51572976392345e-010, 55.144026913054, 24, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-010, 55.144026913054, 0, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-005, 0, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-005, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {92271d73-1e6f-4c21-90fc-fce28f6de7fb}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {7a67baad-36b8-42b2-b348-27dfa53ccc08}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-005, 24, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-005, 0, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 0,  !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 24; !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {ebf785b2-e96d-4757-a793-d876f6fc0c16}, !- Handle
  Building Story 1 Space Daylt Sensor 1,  !- Name
  {6da8a7ce-8697-44e1-8fa2-ae85371e82e0}, !- Space Name
  42.2031623811022,                       !- Position X-Coordinate {m}
  9.06605258680147,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3e12bf2c-1e46-4575-8a2e-89bf4456b765}, !- Handle
  Building Story 1 Space Daylt Sensor 2,  !- Name
  {6da8a7ce-8697-44e1-8fa2-ae85371e82e0}, !- Space Name
  41.8485549305575,                       !- Position X-Coordinate {m}
  10.1222624922072,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {72a0559a-2d9d-45c8-9503-48f249d6a10d}, !- Handle
  Building Story 10 Space Daylt Sensor 1, !- Name
  {02084e17-5737-4331-b7bc-82a6656ffe7e}, !- Space Name
  42.2031623811022,                       !- Position X-Coordinate {m}
  9.06605258680145,                       !- Position Y-Coordinate {m}
  27.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9486c9eb-e150-403f-b54f-17ffc3c4d4f6}, !- Handle
  Building Story 10 Space Daylt Sensor 2, !- Name
  {02084e17-5737-4331-b7bc-82a6656ffe7e}, !- Space Name
  41.8485549305575,                       !- Position X-Coordinate {m}
  10.1222624922072,                       !- Position Y-Coordinate {m}
  27.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ed684ec6-2948-4a18-bac7-db09b5662b51}, !- Handle
  Building Story 2 Space Daylt Sensor 1,  !- Name
  {2876da91-436f-4781-a754-4b9cbcb1f40e}, !- Space Name
  42.2031623811022,                       !- Position X-Coordinate {m}
  9.06605258680147,                       !- Position Y-Coordinate {m}
  3.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6dddb5ff-41e1-49bf-a7be-cdd5bf19d7f4}, !- Handle
  Building Story 2 Space Daylt Sensor 2,  !- Name
  {2876da91-436f-4781-a754-4b9cbcb1f40e}, !- Space Name
  41.8485549305575,                       !- Position X-Coordinate {m}
  10.1222624922072,                       !- Position Y-Coordinate {m}
  3.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c4def6fd-419a-425a-9ba6-fc1456f11ab7}, !- Handle
  Building Story 3 Space Daylt Sensor 1,  !- Name
  {d343f86f-b3dc-4311-87c7-b2219cfd448b}, !- Space Name
  42.2031623811022,                       !- Position X-Coordinate {m}
  9.06605258680147,                       !- Position Y-Coordinate {m}
  6.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d585bec1-5a6f-4ed6-8d1c-613db896d053}, !- Handle
  Building Story 3 Space Daylt Sensor 2,  !- Name
  {d343f86f-b3dc-4311-87c7-b2219cfd448b}, !- Space Name
  41.8485549305575,                       !- Position X-Coordinate {m}
  10.1222624922072,                       !- Position Y-Coordinate {m}
  6.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {461fa8c5-c52a-4b17-b66a-1ca3d2006386}, !- Handle
  Building Story 4 Space Daylt Sensor 1,  !- Name
  {ddf7323c-1a9d-449a-bf15-fe2fa5e7294b}, !- Space Name
  42.2031623811022,                       !- Position X-Coordinate {m}
  9.06605258680144,                       !- Position Y-Coordinate {m}
  9.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5cc6b93a-1bf5-4edb-a198-8e946be789ca}, !- Handle
  Building Story 4 Space Daylt Sensor 2,  !- Name
  {ddf7323c-1a9d-449a-bf15-fe2fa5e7294b}, !- Space Name
  41.8485549305575,                       !- Position X-Coordinate {m}
  10.1222624922072,                       !- Position Y-Coordinate {m}
  9.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {42a42a43-1224-4415-8ba2-686383fec0cf}, !- Handle
  Building Story 5 Space Daylt Sensor 1,  !- Name
  {ddf1d595-5e72-42e8-9748-90c0c1f97a89}, !- Space Name
  42.2031623811022,                       !- Position X-Coordinate {m}
  9.06605258680144,                       !- Position Y-Coordinate {m}
  12.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {215c39b3-e732-4bbe-97a7-9bc30c9ca6d1}, !- Handle
  Building Story 5 Space Daylt Sensor 2,  !- Name
  {ddf1d595-5e72-42e8-9748-90c0c1f97a89}, !- Space Name
  41.8485549305575,                       !- Position X-Coordinate {m}
  10.1222624922072,                       !- Position Y-Coordinate {m}
  12.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b9a3c908-018c-4d3a-801b-18b235d6ce97}, !- Handle
  Building Story 6 Space Daylt Sensor 1,  !- Name
  {a4b2a8be-3e64-415f-ab2a-7ed7ff22dded}, !- Space Name
  42.2031623811022,                       !- Position X-Coordinate {m}
  9.06605258680145,                       !- Position Y-Coordinate {m}
  15.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {df73c587-7fa5-475a-bcc8-6b0c6ef19627}, !- Handle
  Building Story 6 Space Daylt Sensor 2,  !- Name
  {a4b2a8be-3e64-415f-ab2a-7ed7ff22dded}, !- Space Name
  41.8485549305575,                       !- Position X-Coordinate {m}
  10.1222624922072,                       !- Position Y-Coordinate {m}
  15.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {981d27f1-039e-430a-b1c2-a4fa8e136a2e}, !- Handle
  Building Story 7 Space Daylt Sensor 1,  !- Name
  {43fd49be-1f19-4d66-8df7-da45f8d4ddb8}, !- Space Name
  42.2031623811022,                       !- Position X-Coordinate {m}
  9.06605258680145,                       !- Position Y-Coordinate {m}
  18.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e1592709-1f0d-4c5f-96d7-a5d9c6c640ac}, !- Handle
  Building Story 7 Space Daylt Sensor 2,  !- Name
  {43fd49be-1f19-4d66-8df7-da45f8d4ddb8}, !- Space Name
  41.8485549305575,                       !- Position X-Coordinate {m}
  10.1222624922072,                       !- Position Y-Coordinate {m}
  18.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0ef2e1c4-518c-43a3-97bc-7be5d9e85fe2}, !- Handle
  Building Story 8 Space Daylt Sensor 1,  !- Name
  {d3aa5c70-7cc3-4bae-8d1d-dbcd148d2028}, !- Space Name
  42.2031623811022,                       !- Position X-Coordinate {m}
  9.06605258680145,                       !- Position Y-Coordinate {m}
  21.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ed61b43d-3f45-4df8-8825-87b39ed8223a}, !- Handle
  Building Story 8 Space Daylt Sensor 2,  !- Name
  {d3aa5c70-7cc3-4bae-8d1d-dbcd148d2028}, !- Space Name
  41.8485549305575,                       !- Position X-Coordinate {m}
  10.1222624922072,                       !- Position Y-Coordinate {m}
  21.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d070e5fd-853a-441e-a540-f228d787209a}, !- Handle
  Building Story 9 Space Daylt Sensor 1,  !- Name
  {3524b19c-a7cd-4461-935a-8454b2c497ff}, !- Space Name
  42.2031623811022,                       !- Position X-Coordinate {m}
  9.06605258680145,                       !- Position Y-Coordinate {m}
  24.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dae9ff98-0bc2-4069-9611-f97c23164130}, !- Handle
  Building Story 9 Space Daylt Sensor 2,  !- Name
  {3524b19c-a7cd-4461-935a-8454b2c497ff}, !- Space Name
  41.8485549305575,                       !- Position X-Coordinate {m}
  10.1222624922072,                       !- Position Y-Coordinate {m}
  24.762,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {64cde0ae-9015-435f-83b1-b83998ebc57e}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2094fe26-fa0b-4547-871c-1d02d0b6e4be}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {64cde0ae-9015-435f-83b1-b83998ebc57e}; !- Layer 1

OS:InternalMass:Definition,
  {990b9215-acbd-41e1-9a14-e15615ea567c}, !- Handle
  Internal Mass Definition 1,             !- Name
  {2094fe26-fa0b-4547-871c-1d02d0b6e4be}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {7c62b7ca-484a-473c-a5fc-610eb351fc83}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {991e8fd5-dc2b-4e9d-9193-9997f1c1399d}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {203b03e6-9a03-46a4-8183-a3c63711b79c}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5702d32-2437-4fcc-8352-d8b56f10ed0b}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {30d39137-bde4-4035-9f6f-f76f04ac248d}, !- Handle
  Story Mid2 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbeeec70-b670-42f4-9807-3cdecf4a4493}, !- Handle
  Story Mid2 Blended Space Type Thermostat, !- Name
  {b27c251a-d601-403e-8240-fdacf18ee2a9}, !- Heating Setpoint Temperature Schedule Name
  {ba6d7240-d4d3-4a70-b16e-94080a73e0be}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {5fb911cb-f764-47c3-a092-5cf1cdcbe789}, !- Handle
  Story Mid3 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8fb98cff-dbf1-4eb7-b94e-7d40fd70516f}, !- Handle
  Story Mid3 Blended Space Type Thermostat, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {4e01c5e0-56cb-46e5-a74a-aff82c887cdd}, !- Handle
  Story Mid4 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08840f76-123b-4859-936e-9d81f98535d4}, !- Handle
  Story Mid4 Blended Space Type Thermostat, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {2221a422-a7c9-4f8b-b52b-c2a1c5c50181}, !- Handle
  Story Mid5 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {159ac174-2714-4026-aad1-637f3d728711}, !- Handle
  Story Mid5 Blended Space Type Thermostat, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {ed29d12a-b978-4ec1-afa7-43aa5b7a2704}, !- Handle
  Story Mid6 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e100ce4-54c3-464c-9c04-9ed1ce1e2176}, !- Handle
  Story Mid6 Blended Space Type Thermostat, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {cab87c69-8379-4f64-b0c8-6be412b979d8}, !- Handle
  Story Mid7 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85b453ee-2137-4353-90e7-d7851cbde437}, !- Handle
  Story Mid7 Blended Space Type Thermostat, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {49b2f6c8-5213-4114-86e1-35f30db36b0e}, !- Handle
  Story Mid8 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {408e86e5-8882-474c-87fd-ae2a71fd0574}, !- Handle
  Story Mid8 Blended Space Type Thermostat, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {d5a42687-2a99-4842-80a5-b5c18e292ef3}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b666f26-c5ec-4215-be99-c1f1591a5712}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {b34e8d70-e04c-49f6-a266-0de5c2bbc7e5}, !- Heating Setpoint Temperature Schedule Name
  {26bb9e2e-1eb2-493b-9d44-739595cc5274}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {cb81eb2c-7a50-402f-bc54-b3770e3f7e4c}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {aa6a3e63-d822-4be9-90a4-c7b7a8def1d6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {12d5a220-dc42-4f78-9b9c-7c443094a757}, !- Plant Side Inlet Node Name
  {58d9c5c5-2795-4bb5-bc00-cdcbd49df211}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f551a2df-fed3-4107-95da-fa2caa28fe2c}, !- Demand Side Inlet Node Name
  {614045b8-0685-4f8e-b63d-7260d8e32e61}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {36c64622-b9c5-483d-874b-06f7563bd852}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Demand Mixer Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Demand Splitter Name
  {2c7e8dee-cab0-4603-85c2-1495742e3247}, !- Supply Mixer Name
  {4bc4327f-b19a-43a3-86cb-eedca12cdf21}; !- Supply Splitter Name

OS:Node,
  {36360724-ff4c-48b8-ac1b-07fdac7b2cfe}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {12d5a220-dc42-4f78-9b9c-7c443094a757}, !- Inlet Port
  {c7fb43d8-1c5b-4c1c-bf26-c37111f1385a}; !- Outlet Port

OS:Node,
  {aa6a3e63-d822-4be9-90a4-c7b7a8def1d6}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {a3395d79-b2eb-4612-ad94-4d602f458c64}, !- Inlet Port
  {58d9c5c5-2795-4bb5-bc00-cdcbd49df211}; !- Outlet Port

OS:Node,
  {43423bb6-8b94-4653-bf31-91892ab36a6e}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {0dd3dbe4-ad1e-44ef-83ba-5788a0d4e12a}, !- Inlet Port
  {504f71a2-59b5-4f6e-8ff0-9883accf7917}; !- Outlet Port

OS:Connector:Mixer,
  {2c7e8dee-cab0-4603-85c2-1495742e3247}, !- Handle
  Connector Mixer 9,                      !- Name
  {36977afa-f52e-4199-94ec-0d0fd9555a54}, !- Outlet Branch Name
  {e251766d-685d-4531-9174-9be22ad61ff8}, !- Inlet Branch Name 1
  {177d9ed5-c153-49a5-9b27-50907498ef60}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4bc4327f-b19a-43a3-86cb-eedca12cdf21}, !- Handle
  Connector Splitter 9,                   !- Name
  {de966167-6379-4db8-af0b-a83dfcc97dfa}, !- Inlet Branch Name
  {0dd3dbe4-ad1e-44ef-83ba-5788a0d4e12a}, !- Outlet Branch Name 1
  {558e9947-49a4-4fbe-89ef-a8ef3183c02b}; !- Outlet Branch Name 2

OS:Connection,
  {12d5a220-dc42-4f78-9b9c-7c443094a757}, !- Handle
  {c9ceee3e-1cfe-4a7c-acd3-fd51153e85c3}, !- Name
  {cb81eb2c-7a50-402f-bc54-b3770e3f7e4c}, !- Source Object
  14,                                     !- Outlet Port
  {36360724-ff4c-48b8-ac1b-07fdac7b2cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd3dbe4-ad1e-44ef-83ba-5788a0d4e12a}, !- Handle
  {995f82ff-1f2b-42be-80fc-321066e71d64}, !- Name
  {4bc4327f-b19a-43a3-86cb-eedca12cdf21}, !- Source Object
  3,                                      !- Outlet Port
  {43423bb6-8b94-4653-bf31-91892ab36a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d9c5c5-2795-4bb5-bc00-cdcbd49df211}, !- Handle
  {e358c326-bd80-41f3-a940-f4c0e4b7e269}, !- Name
  {aa6a3e63-d822-4be9-90a4-c7b7a8def1d6}, !- Source Object
  3,                                      !- Outlet Port
  {cb81eb2c-7a50-402f-bc54-b3770e3f7e4c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4875a63e-3f45-43a3-8c71-9ed5cedda562}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {f551a2df-fed3-4107-95da-fa2caa28fe2c}, !- Inlet Port
  {be747049-ec78-4cfd-b854-61dc7c848139}; !- Outlet Port

OS:Node,
  {78eb8842-c064-4742-b6ad-12b5c4feab6f}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {665dc454-2a16-4b59-96df-e0bbeb5a7cd7}, !- Inlet Port
  {614045b8-0685-4f8e-b63d-7260d8e32e61}; !- Outlet Port

OS:Node,
  {c88b85cf-2f8b-4d97-b731-f0fa72e787c3}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {599349f7-4b20-4bde-bb17-70d3d099fc30}, !- Inlet Port
  {cdcee86c-cd18-4d46-9b1a-e96816c12cc9}; !- Outlet Port

OS:Connector:Mixer,
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Handle
  Connector Mixer 10,                     !- Name
  {005314b0-f6fc-4415-90ca-47e84f8df0ee}, !- Outlet Branch Name
  {7154fc3b-52c4-4e30-b613-445607078919}, !- Inlet Branch Name 1
  {5d01f5c9-ae6d-4902-8f53-4dc11f60b478}, !- Inlet Branch Name 2
  {dfc9169f-79f6-4861-adb6-657e983128a4}, !- Inlet Branch Name 3
  {e7282b92-dace-43ba-b7aa-4e6df2be09e2}, !- Inlet Branch Name 4
  {fa691228-e2cf-4f2f-985c-f5a35ce2a43e}, !- Inlet Branch Name 5
  {29513306-a2a8-48b3-91d8-d07a4ace6bf4}, !- Inlet Branch Name 6
  {46adf6b8-5a46-41c7-ba0d-30dfda7e2eab}, !- Inlet Branch Name 7
  {096ef8bf-5cbe-408a-95fb-4bb240996792}, !- Inlet Branch Name 8
  {23487c62-1067-4083-a8c1-d215e796a3aa}, !- Inlet Branch Name 9
  {ae0ccc03-b1a6-42ab-9d56-71fe0fdafca0}, !- Inlet Branch Name 10
  {592e7154-7a5e-446c-915f-81ab27be4646}, !- Inlet Branch Name 11
  {97a0eb82-58ed-459d-81af-11568aa35b43}, !- Inlet Branch Name 12
  {b489ba78-3be3-44f5-a8ab-96c8719c1b36}, !- Inlet Branch Name 13
  {8240c4ec-13d3-4a25-a126-42440c241fb4}; !- Inlet Branch Name 14

OS:Connector:Splitter,
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Handle
  Connector Splitter 10,                  !- Name
  {a680b985-4316-47d2-8f6d-9521490a910d}, !- Inlet Branch Name
  {599349f7-4b20-4bde-bb17-70d3d099fc30}, !- Outlet Branch Name 1
  {4ae135a2-66f3-44da-b7b8-b5c5ea43fadb}, !- Outlet Branch Name 2
  {3833d2ef-2e41-45fb-b922-57d75511b062}, !- Outlet Branch Name 3
  {088bacf2-5fbd-41b4-8e87-2cc93433bf83}, !- Outlet Branch Name 4
  {2463b956-7b66-4c68-9105-adc32c112cbe}, !- Outlet Branch Name 5
  {bbd820f0-cbc4-4792-9882-103145c00368}, !- Outlet Branch Name 6
  {911a6345-4abf-4ff2-8a1e-b96a6a42f957}, !- Outlet Branch Name 7
  {b8206d76-1ddf-416e-85d5-34baa828695c}, !- Outlet Branch Name 8
  {f7f8441e-0b4f-4bd7-b90c-342544a4fb82}, !- Outlet Branch Name 9
  {d6c4b0f5-0011-4bb9-8754-241f23d68a6e}, !- Outlet Branch Name 10
  {ec9ebd81-a9bb-459f-93f4-8647bd2a8f48}, !- Outlet Branch Name 11
  {50078948-d80f-4b16-b944-4a7e012e480f}, !- Outlet Branch Name 12
  {5171edca-c427-4629-b503-0c4fa75138a6}, !- Outlet Branch Name 13
  {0a7fb74b-95f5-4329-93f6-1e9712641c61}; !- Outlet Branch Name 14

OS:Connection,
  {f551a2df-fed3-4107-95da-fa2caa28fe2c}, !- Handle
  {c8784579-a129-4fff-9ac5-882080c7c17f}, !- Name
  {cb81eb2c-7a50-402f-bc54-b3770e3f7e4c}, !- Source Object
  17,                                     !- Outlet Port
  {4875a63e-3f45-43a3-8c71-9ed5cedda562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599349f7-4b20-4bde-bb17-70d3d099fc30}, !- Handle
  {fdab1972-32b9-47f1-8618-3ec7201e9a4b}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  3,                                      !- Outlet Port
  {c88b85cf-2f8b-4d97-b731-f0fa72e787c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614045b8-0685-4f8e-b63d-7260d8e32e61}, !- Handle
  {bdf7bcf7-dfaa-4c08-8285-5356878ddc6c}, !- Name
  {78eb8842-c064-4742-b6ad-12b5c4feab6f}, !- Source Object
  3,                                      !- Outlet Port
  {cb81eb2c-7a50-402f-bc54-b3770e3f7e4c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {17aa9b4c-91bd-4bac-8578-541d103b67ff}, !- Handle
  {cb81eb2c-7a50-402f-bc54-b3770e3f7e4c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {36c64622-b9c5-483d-874b-06f7563bd852}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {4d76479b-e966-499c-97a9-b1c206a21ed2}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {fa33e94e-9a45-4fa3-91d8-9f0c01cb1051}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa33e94e-9a45-4fa3-91d8-9f0c01cb1051}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {29eef810-5177-4b63-984a-00d67e55fe2c}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {4d76479b-e966-499c-97a9-b1c206a21ed2}, !- Schedule Name
  {aa6a3e63-d822-4be9-90a4-c7b7a8def1d6}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {1ef9a206-91a8-48f2-acf2-b482fb7705eb}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {c7fb43d8-1c5b-4c1c-bf26-c37111f1385a}, !- Inlet Node Name
  {c613dde5-164d-4521-bb98-0388c6b8b060}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0b6f44b7-9bd1-4cee-8ac7-96473e61b57c}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {c613dde5-164d-4521-bb98-0388c6b8b060}, !- Inlet Port
  {de966167-6379-4db8-af0b-a83dfcc97dfa}; !- Outlet Port

OS:Connection,
  {c7fb43d8-1c5b-4c1c-bf26-c37111f1385a}, !- Handle
  {a9adeeaa-9758-4d7e-8812-a7bd6de01285}, !- Name
  {36360724-ff4c-48b8-ac1b-07fdac7b2cfe}, !- Source Object
  3,                                      !- Outlet Port
  {1ef9a206-91a8-48f2-acf2-b482fb7705eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c613dde5-164d-4521-bb98-0388c6b8b060}, !- Handle
  {4ed26c9c-82a6-4a37-bba1-9329379b096f}, !- Name
  {1ef9a206-91a8-48f2-acf2-b482fb7705eb}, !- Source Object
  3,                                      !- Outlet Port
  {0b6f44b7-9bd1-4cee-8ac7-96473e61b57c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de966167-6379-4db8-af0b-a83dfcc97dfa}, !- Handle
  {aaf13b08-65e0-40c1-ae37-fa092a07c2ac}, !- Name
  {0b6f44b7-9bd1-4cee-8ac7-96473e61b57c}, !- Source Object
  3,                                      !- Outlet Port
  {4bc4327f-b19a-43a3-86cb-eedca12cdf21}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {933b450a-e60e-457c-8f25-af2db59a7c45}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {504f71a2-59b5-4f6e-8ff0-9883accf7917}, !- Boiler Water Inlet Node Name
  {bd2cf0a4-44d7-415e-94bb-cd35cf80c6a9}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {0bb89e21-4d1d-4eda-b37e-c21aac96fb13}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {bd2cf0a4-44d7-415e-94bb-cd35cf80c6a9}, !- Inlet Port
  {e251766d-685d-4531-9174-9be22ad61ff8}; !- Outlet Port

OS:Connection,
  {504f71a2-59b5-4f6e-8ff0-9883accf7917}, !- Handle
  {38447d80-fc9d-4a7b-ad08-7b1a7a8d2612}, !- Name
  {43423bb6-8b94-4653-bf31-91892ab36a6e}, !- Source Object
  3,                                      !- Outlet Port
  {933b450a-e60e-457c-8f25-af2db59a7c45}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bd2cf0a4-44d7-415e-94bb-cd35cf80c6a9}, !- Handle
  {1a5280a5-7e5b-42cb-98a1-608cd309ba20}, !- Name
  {933b450a-e60e-457c-8f25-af2db59a7c45}, !- Source Object
  13,                                     !- Outlet Port
  {0bb89e21-4d1d-4eda-b37e-c21aac96fb13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e251766d-685d-4531-9174-9be22ad61ff8}, !- Handle
  {e9af144a-0004-4700-8f86-8069d787c8ab}, !- Name
  {0bb89e21-4d1d-4eda-b37e-c21aac96fb13}, !- Source Object
  3,                                      !- Outlet Port
  {2c7e8dee-cab0-4603-85c2-1495742e3247}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {00d96de7-662a-4895-9405-1f06ec09c6ab}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {bb79cdc7-c905-482c-9658-a1db186823cb}, !- Inlet Node Name
  {683c927e-6fee-417f-bf82-4ccf7ecb4a01}; !- Outlet Node Name

OS:Node,
  {2acff9cf-ebab-4a1c-be35-6f55d658963f}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {558e9947-49a4-4fbe-89ef-a8ef3183c02b}, !- Inlet Port
  {bb79cdc7-c905-482c-9658-a1db186823cb}; !- Outlet Port

OS:Connection,
  {558e9947-49a4-4fbe-89ef-a8ef3183c02b}, !- Handle
  {a97d0d6e-0cb2-402e-8fcb-c3f1d729b87d}, !- Name
  {4bc4327f-b19a-43a3-86cb-eedca12cdf21}, !- Source Object
  4,                                      !- Outlet Port
  {2acff9cf-ebab-4a1c-be35-6f55d658963f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {989ef483-2372-404f-ad78-698ae5f9937e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {683c927e-6fee-417f-bf82-4ccf7ecb4a01}, !- Inlet Port
  {177d9ed5-c153-49a5-9b27-50907498ef60}; !- Outlet Port

OS:Connection,
  {bb79cdc7-c905-482c-9658-a1db186823cb}, !- Handle
  {773cd7e9-3250-466e-ad33-d5879c883f9d}, !- Name
  {2acff9cf-ebab-4a1c-be35-6f55d658963f}, !- Source Object
  3,                                      !- Outlet Port
  {00d96de7-662a-4895-9405-1f06ec09c6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {683c927e-6fee-417f-bf82-4ccf7ecb4a01}, !- Handle
  {14aaa9f1-0b0a-474c-82db-b87e0f82890c}, !- Name
  {00d96de7-662a-4895-9405-1f06ec09c6ab}, !- Source Object
  3,                                      !- Outlet Port
  {989ef483-2372-404f-ad78-698ae5f9937e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {177d9ed5-c153-49a5-9b27-50907498ef60}, !- Handle
  {7aee434c-8895-42a7-8665-17eb4170ec6c}, !- Name
  {989ef483-2372-404f-ad78-698ae5f9937e}, !- Source Object
  3,                                      !- Outlet Port
  {2c7e8dee-cab0-4603-85c2-1495742e3247}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4924fbbc-e9cd-4312-86d1-8985d7a3536a}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {cdcee86c-cd18-4d46-9b1a-e96816c12cc9}, !- Inlet Node Name
  {c7918e4b-f700-4baf-8be1-ee1650bd45bb}; !- Outlet Node Name

OS:Node,
  {4f736aa5-04ac-438f-9314-8ae13c3e73a2}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {c7918e4b-f700-4baf-8be1-ee1650bd45bb}, !- Inlet Port
  {7154fc3b-52c4-4e30-b613-445607078919}; !- Outlet Port

OS:Connection,
  {cdcee86c-cd18-4d46-9b1a-e96816c12cc9}, !- Handle
  {2f0a8630-8366-4418-a678-ef7ae1021b64}, !- Name
  {c88b85cf-2f8b-4d97-b731-f0fa72e787c3}, !- Source Object
  3,                                      !- Outlet Port
  {4924fbbc-e9cd-4312-86d1-8985d7a3536a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7918e4b-f700-4baf-8be1-ee1650bd45bb}, !- Handle
  {a783d272-2c5e-4de9-9058-5fbc1d63a117}, !- Name
  {4924fbbc-e9cd-4312-86d1-8985d7a3536a}, !- Source Object
  3,                                      !- Outlet Port
  {4f736aa5-04ac-438f-9314-8ae13c3e73a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7154fc3b-52c4-4e30-b613-445607078919}, !- Handle
  {f8fb078d-7166-496f-82db-6c722f32e540}, !- Name
  {4f736aa5-04ac-438f-9314-8ae13c3e73a2}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3bf4ce40-1b73-428d-bebd-143ca5253d26}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {7296f09a-20f9-4321-aabf-3da880008cab}, !- Inlet Node Name
  {a3395d79-b2eb-4612-ad94-4d602f458c64}; !- Outlet Node Name

OS:Node,
  {8d1be04c-a35f-4a43-b9ab-f927c1b96e6e}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {36977afa-f52e-4199-94ec-0d0fd9555a54}, !- Inlet Port
  {7296f09a-20f9-4321-aabf-3da880008cab}; !- Outlet Port

OS:Connection,
  {36977afa-f52e-4199-94ec-0d0fd9555a54}, !- Handle
  {8b941255-d193-4108-837f-6ff3ba2ad9bc}, !- Name
  {2c7e8dee-cab0-4603-85c2-1495742e3247}, !- Source Object
  2,                                      !- Outlet Port
  {8d1be04c-a35f-4a43-b9ab-f927c1b96e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7296f09a-20f9-4321-aabf-3da880008cab}, !- Handle
  {55a3b296-be41-4456-b67c-e0d4d6eae277}, !- Name
  {8d1be04c-a35f-4a43-b9ab-f927c1b96e6e}, !- Source Object
  3,                                      !- Outlet Port
  {3bf4ce40-1b73-428d-bebd-143ca5253d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3395d79-b2eb-4612-ad94-4d602f458c64}, !- Handle
  {f714dae3-0962-4151-94d0-89894a9d85d1}, !- Name
  {3bf4ce40-1b73-428d-bebd-143ca5253d26}, !- Source Object
  3,                                      !- Outlet Port
  {aa6a3e63-d822-4be9-90a4-c7b7a8def1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d03c7d09-4564-4a28-a14b-e5821c18aff2}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {be747049-ec78-4cfd-b854-61dc7c848139}, !- Inlet Node Name
  {19fd9246-f7ed-480b-ab1b-dd8ea5d500ff}; !- Outlet Node Name

OS:Node,
  {4ed6ad94-86c7-41ff-ab54-73ab389b39c3}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {19fd9246-f7ed-480b-ab1b-dd8ea5d500ff}, !- Inlet Port
  {a680b985-4316-47d2-8f6d-9521490a910d}; !- Outlet Port

OS:Connection,
  {be747049-ec78-4cfd-b854-61dc7c848139}, !- Handle
  {35f0c5b4-74de-4bd9-9bac-aae4ca74db0b}, !- Name
  {4875a63e-3f45-43a3-8c71-9ed5cedda562}, !- Source Object
  3,                                      !- Outlet Port
  {d03c7d09-4564-4a28-a14b-e5821c18aff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19fd9246-f7ed-480b-ab1b-dd8ea5d500ff}, !- Handle
  {81d72a69-6ba3-48df-a132-df6a309f7669}, !- Name
  {d03c7d09-4564-4a28-a14b-e5821c18aff2}, !- Source Object
  3,                                      !- Outlet Port
  {4ed6ad94-86c7-41ff-ab54-73ab389b39c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a680b985-4316-47d2-8f6d-9521490a910d}, !- Handle
  {ffa679cd-db18-401f-afbb-681b2d542623}, !- Name
  {4ed6ad94-86c7-41ff-ab54-73ab389b39c3}, !- Source Object
  3,                                      !- Outlet Port
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f3005b3c-7c20-4761-914f-34c8abdf725c}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {04f9f18c-f978-4a67-aa00-0d544e6dada2}, !- Inlet Node Name
  {665dc454-2a16-4b59-96df-e0bbeb5a7cd7}; !- Outlet Node Name

OS:Node,
  {00125323-1ef5-4011-bd44-f6ab7b0fd3be}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {005314b0-f6fc-4415-90ca-47e84f8df0ee}, !- Inlet Port
  {04f9f18c-f978-4a67-aa00-0d544e6dada2}; !- Outlet Port

OS:Connection,
  {005314b0-f6fc-4415-90ca-47e84f8df0ee}, !- Handle
  {59e2dff0-48e3-40fe-b90a-9355da1c0234}, !- Name
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Source Object
  2,                                      !- Outlet Port
  {00125323-1ef5-4011-bd44-f6ab7b0fd3be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f9f18c-f978-4a67-aa00-0d544e6dada2}, !- Handle
  {cb409b0e-e306-4006-aa45-28662c267cbc}, !- Name
  {00125323-1ef5-4011-bd44-f6ab7b0fd3be}, !- Source Object
  3,                                      !- Outlet Port
  {f3005b3c-7c20-4761-914f-34c8abdf725c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665dc454-2a16-4b59-96df-e0bbeb5a7cd7}, !- Handle
  {116ecf70-b89a-4c8a-8d2c-0416a63af07e}, !- Name
  {f3005b3c-7c20-4761-914f-34c8abdf725c}, !- Source Object
  3,                                      !- Outlet Port
  {78eb8842-c064-4742-b6ad-12b5c4feab6f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bec2ae12-0c20-4fa5-9ba5-aef715e7f183}, !- Handle
  1 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule
  {51421c09-6994-4b8a-a694-b4fab433acf9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f2b8d7c2-b358-40a7-85c0-574678b9fc3c}, !- Supply Side Inlet Node Name
  {fbd3fbc4-4b73-4241-8774-debba2bc84cc}, !- Demand Side Outlet Node Name
  {1a245be5-b10b-43b8-bb27-7aa9de588a14}, !- Demand Side Inlet Node A
  {acb5b0b0-0251-4a8d-b498-bd2b13e99c6d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {925d51a4-43b0-479a-a289-5a947dc0f9f2}, !- Demand Mixer Name
  {4546c816-22f9-4ba1-9455-d8aa33b04f60}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5a03b602-03aa-4d5d-b8e0-bb7d3c82ec43}, !- Handle
  1 Zone PVAV Supply Inlet Node,          !- Name
  {f2b8d7c2-b358-40a7-85c0-574678b9fc3c}, !- Inlet Port
  {7340c0c4-eae6-4728-97c5-7b2a66f9dfe7}; !- Outlet Port

OS:Node,
  {b967b860-bacd-49a9-b9b2-2ab8dac04ca3}, !- Handle
  1 Zone PVAV Supply Outlet Node,         !- Name
  {2f0b1a48-c999-4152-b020-f8a525bfb955}, !- Inlet Port
  {acb5b0b0-0251-4a8d-b498-bd2b13e99c6d}; !- Outlet Port

OS:Connection,
  {f2b8d7c2-b358-40a7-85c0-574678b9fc3c}, !- Handle
  {6d216f9f-87c8-4949-aedc-a7994c8fb031}, !- Name
  {bec2ae12-0c20-4fa5-9ba5-aef715e7f183}, !- Source Object
  8,                                      !- Outlet Port
  {5a03b602-03aa-4d5d-b8e0-bb7d3c82ec43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb5b0b0-0251-4a8d-b498-bd2b13e99c6d}, !- Handle
  {3795d86a-5805-4080-a58a-1cfd4e42ada4}, !- Name
  {b967b860-bacd-49a9-b9b2-2ab8dac04ca3}, !- Source Object
  3,                                      !- Outlet Port
  {bec2ae12-0c20-4fa5-9ba5-aef715e7f183}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5d232b13-a174-4efe-9153-92b8f3875104}, !- Handle
  1 Zone PVAV Demand Inlet Node,          !- Name
  {1a245be5-b10b-43b8-bb27-7aa9de588a14}, !- Inlet Port
  {dfa16fc9-72ec-4bde-be62-99dfb8086bf7}; !- Outlet Port

OS:Node,
  {366cf084-42ed-4966-8cc7-dedfd6bce07f}, !- Handle
  1 Zone PVAV Demand Outlet Node,         !- Name
  {a6be60ac-48b5-48cb-9bee-694aa81b67e3}, !- Inlet Port
  {fbd3fbc4-4b73-4241-8774-debba2bc84cc}; !- Outlet Port

OS:Node,
  {7cfc7b05-cc02-420c-986c-4a23e61aa16d}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {53f96f4a-ded0-47d4-b7a3-a6cf1d33ca26}, !- Inlet Port
  {c7f4e1a0-3367-45c8-a8db-c583b738c04e}; !- Outlet Port

OS:Connection,
  {1a245be5-b10b-43b8-bb27-7aa9de588a14}, !- Handle
  {33197d8a-e0b0-47f2-b373-08bc3e05e69d}, !- Name
  {bec2ae12-0c20-4fa5-9ba5-aef715e7f183}, !- Source Object
  10,                                     !- Outlet Port
  {5d232b13-a174-4efe-9153-92b8f3875104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd3fbc4-4b73-4241-8774-debba2bc84cc}, !- Handle
  {5151f01f-f118-4bbe-be05-59de198aaad1}, !- Name
  {366cf084-42ed-4966-8cc7-dedfd6bce07f}, !- Source Object
  3,                                      !- Outlet Port
  {bec2ae12-0c20-4fa5-9ba5-aef715e7f183}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4546c816-22f9-4ba1-9455-d8aa33b04f60}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {dfa16fc9-72ec-4bde-be62-99dfb8086bf7}, !- Inlet Node Name
  {fe659852-d742-4f8d-a2c5-1c044f87ab87}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {925d51a4-43b0-479a-a289-5a947dc0f9f2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a6be60ac-48b5-48cb-9bee-694aa81b67e3}, !- Outlet Node Name
  {4c8591c6-66f8-4e65-a977-3bca07cba2cd}; !- Inlet Node Name 1

OS:Connection,
  {dfa16fc9-72ec-4bde-be62-99dfb8086bf7}, !- Handle
  {141ac651-45b6-49b7-8928-0feef0f38355}, !- Name
  {5d232b13-a174-4efe-9153-92b8f3875104}, !- Source Object
  3,                                      !- Outlet Port
  {4546c816-22f9-4ba1-9455-d8aa33b04f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6be60ac-48b5-48cb-9bee-694aa81b67e3}, !- Handle
  {f582ab97-3c44-49a7-84f1-21904b97e1e8}, !- Name
  {925d51a4-43b0-479a-a289-5a947dc0f9f2}, !- Source Object
  2,                                      !- Outlet Port
  {366cf084-42ed-4966-8cc7-dedfd6bce07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b26c05fc-2cfb-480d-8676-23205eb26c65}, !- Handle
  {bec2ae12-0c20-4fa5-9ba5-aef715e7f183}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {51421c09-6994-4b8a-a694-b4fab433acf9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {df4d8b3d-d813-4312-8f64-3425fd0ef196}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {77263c21-8357-4f90-b4e7-57d81741dca6}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {3eb96bd0-25fa-4d80-861b-315c913cd080}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3eb96bd0-25fa-4d80-861b-315c913cd080}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4bd7dda4-ded7-4eed-8d42-fb006acc4df4}, !- Handle
  1 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {77263c21-8357-4f90-b4e7-57d81741dca6}, !- Schedule Name
  {b967b860-bacd-49a9-b9b2-2ab8dac04ca3}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {2be4d870-d054-4fe3-bba4-5945b2747b3b}, !- Handle
  1 Zone PVAV Fan,                        !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1cadcfed-031a-4d0f-9033-9163190ce16b}, !- Air Inlet Node Name
  {2f0b1a48-c999-4152-b020-f8a525bfb955}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {2f0b1a48-c999-4152-b020-f8a525bfb955}, !- Handle
  {4c89f50a-453b-4a38-b3ac-5c28c62670c3}, !- Name
  {2be4d870-d054-4fe3-bba4-5945b2747b3b}, !- Source Object
  17,                                     !- Outlet Port
  {b967b860-bacd-49a9-b9b2-2ab8dac04ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {19ebc9cc-5987-4c60-aa0e-faec3c89bab3}, !- Handle
  1 Zone PVAV Main Htg Coil,              !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {681593d7-e3b2-42b3-b653-a2f40c4a59df}, !- Water Inlet Node Name
  {3f646f81-b75e-4a9d-ae06-5c20cb9cbac2}, !- Water Outlet Node Name
  {35d07dd5-7809-4215-9401-92a7745a6677}, !- Air Inlet Node Name
  {d36749c3-118a-4132-9bfa-46dbd599d00a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {82319611-66a3-4b1b-a6dc-cb145ebcccef}, !- Handle
  1 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {4ae135a2-66f3-44da-b7b8-b5c5ea43fadb}, !- Inlet Port
  {681593d7-e3b2-42b3-b653-a2f40c4a59df}; !- Outlet Port

OS:Connection,
  {4ae135a2-66f3-44da-b7b8-b5c5ea43fadb}, !- Handle
  {faa28ca4-876f-4e1f-89a4-abea68d6d968}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  4,                                      !- Outlet Port
  {82319611-66a3-4b1b-a6dc-cb145ebcccef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0f3ff3e-0654-4671-9938-4ebff0664501}, !- Handle
  1 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {3f646f81-b75e-4a9d-ae06-5c20cb9cbac2}, !- Inlet Port
  {5d01f5c9-ae6d-4902-8f53-4dc11f60b478}; !- Outlet Port

OS:Connection,
  {681593d7-e3b2-42b3-b653-a2f40c4a59df}, !- Handle
  {5b3c4bea-8014-43f6-ab96-93f4bae58fcd}, !- Name
  {82319611-66a3-4b1b-a6dc-cb145ebcccef}, !- Source Object
  3,                                      !- Outlet Port
  {19ebc9cc-5987-4c60-aa0e-faec3c89bab3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f646f81-b75e-4a9d-ae06-5c20cb9cbac2}, !- Handle
  {0707ecd0-a157-461e-a20b-f1fe0325a58e}, !- Name
  {19ebc9cc-5987-4c60-aa0e-faec3c89bab3}, !- Source Object
  6,                                      !- Outlet Port
  {e0f3ff3e-0654-4671-9938-4ebff0664501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d01f5c9-ae6d-4902-8f53-4dc11f60b478}, !- Handle
  {a276b5ff-88f0-4310-9cda-b206742b427d}, !- Name
  {e0f3ff3e-0654-4671-9938-4ebff0664501}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b319870c-2e91-437b-b8d7-3002ff8207f1}, !- Handle
  1 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {d36749c3-118a-4132-9bfa-46dbd599d00a}, !- Inlet Port
  {1cadcfed-031a-4d0f-9033-9163190ce16b}; !- Outlet Port

OS:Connection,
  {d36749c3-118a-4132-9bfa-46dbd599d00a}, !- Handle
  {a4bcbc3d-cbb4-4dc0-a931-c4906f1fd048}, !- Name
  {19ebc9cc-5987-4c60-aa0e-faec3c89bab3}, !- Source Object
  8,                                      !- Outlet Port
  {b319870c-2e91-437b-b8d7-3002ff8207f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cadcfed-031a-4d0f-9033-9163190ce16b}, !- Handle
  {7687812b-2d7a-457b-8fbf-d033cf078687}, !- Name
  {b319870c-2e91-437b-b8d7-3002ff8207f1}, !- Source Object
  3,                                      !- Outlet Port
  {2be4d870-d054-4fe3-bba4-5945b2747b3b}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {756539dd-5bf2-41a0-a4a8-5e91c302db59}, !- Handle
  1 Zone PVAV Main Htg Coil Controller,   !- Name
  {19ebc9cc-5987-4c60-aa0e-faec3c89bab3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {fe78a37f-cfee-4508-bdba-d1c77565d199}, !- Handle
  1 Zone PVAV 2spd DX Clg Coil,           !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {7a63d056-396c-4d96-af94-fda4b7b09cad}, !- Air Inlet Node Name
  {50f62b3d-7922-44e4-86a6-ca75381d2bb4}, !- Air Outlet Node Name
  {2d8afacc-4b5a-43d4-8e75-ae43cac5d515}, !- Total Cooling Capacity Function of Temperature Curve Name
  {48e3dfe5-3eb6-46ce-a5a3-8a9d93add203}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {975ac702-52c1-4dcf-9410-e8f48a3c01fe}, !- Energy Input Ratio Function of Temperature Curve Name
  {879d61de-b513-40d0-8920-5d64d65ec63b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {288b5435-e232-4e12-8ffd-f866eef25738}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {aa2004dc-1f8a-42b9-9a67-ce035759ec97}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {4e7cdbcf-07f9-4f7b-864b-a5a0da1891f9}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2d8afacc-4b5a-43d4-8e75-ae43cac5d515}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48e3dfe5-3eb6-46ce-a5a3-8a9d93add203}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {975ac702-52c1-4dcf-9410-e8f48a3c01fe}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {879d61de-b513-40d0-8920-5d64d65ec63b}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {288b5435-e232-4e12-8ffd-f866eef25738}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aa2004dc-1f8a-42b9-9a67-ce035759ec97}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4e7cdbcf-07f9-4f7b-864b-a5a0da1891f9}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {0c503635-8ed5-420d-b3d8-73392d6a39f3}, !- Handle
  1 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {50f62b3d-7922-44e4-86a6-ca75381d2bb4}, !- Inlet Port
  {35d07dd5-7809-4215-9401-92a7745a6677}; !- Outlet Port

OS:Connection,
  {50f62b3d-7922-44e4-86a6-ca75381d2bb4}, !- Handle
  {bddc52eb-bb09-4016-bb51-6022c8f7efb0}, !- Name
  {fe78a37f-cfee-4508-bdba-d1c77565d199}, !- Source Object
  8,                                      !- Outlet Port
  {0c503635-8ed5-420d-b3d8-73392d6a39f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d07dd5-7809-4215-9401-92a7745a6677}, !- Handle
  {2cfd6d00-0a67-49f2-a403-7fcfa961b40f}, !- Name
  {0c503635-8ed5-420d-b3d8-73392d6a39f3}, !- Source Object
  3,                                      !- Outlet Port
  {19ebc9cc-5987-4c60-aa0e-faec3c89bab3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dc939b23-b1f1-4358-8f60-95bf6a9df788}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {766e3e9c-539b-4566-9474-8d98f7adf2f3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {766e3e9c-539b-4566-9474-8d98f7adf2f3}, !- Handle
  1 Zone PVAV Ventilation Controller,     !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4ba869ac-14fb-479c-8daa-8fd8b07aaccc}, !- Handle
  1 Zone PVAV OA System,                  !- Name
  {dc939b23-b1f1-4358-8f60-95bf6a9df788}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {753daf45-0882-4a78-9510-070981addd30}, !- Mixed Air Node Name
  {2d4ab3f0-1253-4560-92f5-8a13abd436fd}, !- Outdoor Air Stream Node Name
  {359a39c0-920e-4006-907c-907731581ce2}, !- Relief Air Stream Node Name
  {7340c0c4-eae6-4728-97c5-7b2a66f9dfe7}; !- Return Air Stream Node Name

OS:Node,
  {7fd1269f-bc4d-4f5e-8d72-3def04ace1be}, !- Handle
  1 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {2d4ab3f0-1253-4560-92f5-8a13abd436fd}; !- Outlet Port

OS:Connection,
  {2d4ab3f0-1253-4560-92f5-8a13abd436fd}, !- Handle
  {c3fe764d-3ce1-4d07-b3a1-694d6a8148e2}, !- Name
  {7fd1269f-bc4d-4f5e-8d72-3def04ace1be}, !- Source Object
  3,                                      !- Outlet Port
  {4ba869ac-14fb-479c-8daa-8fd8b07aaccc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6fed78a6-3492-42c4-b227-cafa240e7547}, !- Handle
  1 Zone PVAV Relief Air Node,            !- Name
  {359a39c0-920e-4006-907c-907731581ce2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {359a39c0-920e-4006-907c-907731581ce2}, !- Handle
  {34e23f55-2ce9-4d6c-ab69-beb2ae82c63c}, !- Name
  {4ba869ac-14fb-479c-8daa-8fd8b07aaccc}, !- Source Object
  7,                                      !- Outlet Port
  {6fed78a6-3492-42c4-b227-cafa240e7547}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93a3dbe2-7ed3-43a8-a355-a947ca5fd4c3}, !- Handle
  1 Zone PVAV Mixed Air Node,             !- Name
  {753daf45-0882-4a78-9510-070981addd30}, !- Inlet Port
  {7a63d056-396c-4d96-af94-fda4b7b09cad}; !- Outlet Port

OS:Connection,
  {7340c0c4-eae6-4728-97c5-7b2a66f9dfe7}, !- Handle
  {07b128b3-6a3f-41ed-9f8c-c359668a29b8}, !- Name
  {5a03b602-03aa-4d5d-b8e0-bb7d3c82ec43}, !- Source Object
  3,                                      !- Outlet Port
  {4ba869ac-14fb-479c-8daa-8fd8b07aaccc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {753daf45-0882-4a78-9510-070981addd30}, !- Handle
  {c49edc4b-b014-47d2-98ad-d8ada88a7228}, !- Name
  {4ba869ac-14fb-479c-8daa-8fd8b07aaccc}, !- Source Object
  5,                                      !- Outlet Port
  {93a3dbe2-7ed3-43a8-a355-a947ca5fd4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a63d056-396c-4d96-af94-fda4b7b09cad}, !- Handle
  {ba2e351e-6e44-44ac-aa26-079f05eb5d3d}, !- Name
  {93a3dbe2-7ed3-43a8-a355-a947ca5fd4c3}, !- Source Object
  3,                                      !- Outlet Port
  {fe78a37f-cfee-4508-bdba-d1c77565d199}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {df4d8b3d-d813-4312-8f64-3425fd0ef196}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d594b2c1-467e-4705-852f-78584fe1c229}, !- Control Zone or Zone List Name
  {81a4c9f1-8661-482c-b554-538c5c806119}, !- Cooling Control Zone or Zone List Name
  {e2b89347-57ab-4447-81a4-1a9ae3f66e2a}, !- Heating Control Zone or Zone List Name
  {2e8838b8-e020-460f-9f31-fcf92b99928d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d594b2c1-467e-4705-852f-78584fe1c229}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {81a4c9f1-8661-482c-b554-538c5c806119}, !- Handle
  {d4428406-460e-4f2c-aa9a-a2d1514be721}; !- Name

OS:ModelObjectList,
  {e2b89347-57ab-4447-81a4-1a9ae3f66e2a}, !- Handle
  {d446550d-45bb-4476-b24a-2f20badd7ba3}; !- Name

OS:ModelObjectList,
  {2e8838b8-e020-460f-9f31-fcf92b99928d}, !- Handle
  {5c1e0146-46f8-4d76-b858-3e05686318bc}; !- Name

OS:Coil:Heating:Water,
  {4ccf9eb2-3f57-4b24-938c-0ce86550022c}, !- Handle
  Building Story 1 ThermalZone Reheat Coil, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7b983551-b1bc-4698-af1b-56a99c594838}, !- Water Inlet Node Name
  {e5bfff10-c947-4ca6-8755-60e04beb64d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ac0a2a78-61f5-4dbc-8e77-b366577fbddd}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {3833d2ef-2e41-45fb-b922-57d75511b062}, !- Inlet Port
  {7b983551-b1bc-4698-af1b-56a99c594838}; !- Outlet Port

OS:Connection,
  {3833d2ef-2e41-45fb-b922-57d75511b062}, !- Handle
  {d61e0213-40ce-4698-bf7b-383f53f3e0bb}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  5,                                      !- Outlet Port
  {ac0a2a78-61f5-4dbc-8e77-b366577fbddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b04fddfd-0f62-45e4-89cc-d18d524fbb3f}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {e5bfff10-c947-4ca6-8755-60e04beb64d5}, !- Inlet Port
  {dfc9169f-79f6-4861-adb6-657e983128a4}; !- Outlet Port

OS:Connection,
  {7b983551-b1bc-4698-af1b-56a99c594838}, !- Handle
  {6f2bab7d-cc9e-4984-a8aa-c3ed0100438a}, !- Name
  {ac0a2a78-61f5-4dbc-8e77-b366577fbddd}, !- Source Object
  3,                                      !- Outlet Port
  {4ccf9eb2-3f57-4b24-938c-0ce86550022c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5bfff10-c947-4ca6-8755-60e04beb64d5}, !- Handle
  {f06b845b-dacd-4622-8c36-1f352984e0a9}, !- Name
  {4ccf9eb2-3f57-4b24-938c-0ce86550022c}, !- Source Object
  6,                                      !- Outlet Port
  {b04fddfd-0f62-45e4-89cc-d18d524fbb3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfc9169f-79f6-4861-adb6-657e983128a4}, !- Handle
  {c1d3e2e7-cac0-4400-844a-7f1f7b58218a}, !- Name
  {b04fddfd-0f62-45e4-89cc-d18d524fbb3f}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {93de9fc2-48b4-473a-835f-11ab7f39c993}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Controller, !- Name
  {4ccf9eb2-3f57-4b24-938c-0ce86550022c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {29d6c16a-9f74-488d-9a2a-f897bdd75b73}, !- Handle
  Building Story 1 ThermalZone VAV Terminal, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  {499c281e-c138-477b-a13c-7a3950e8f1c7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ccf9eb2-3f57-4b24-938c-0ce86550022c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {53f96f4a-ded0-47d4-b7a3-a6cf1d33ca26}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fed47936-8e66-4be7-b104-1a852459d253}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {0a4399ff-4af7-4131-8dad-cb6f9588bed3}, !- Inlet Port
  {4c8591c6-66f8-4e65-a977-3bca07cba2cd}; !- Outlet Port

OS:Connection,
  {c7f4e1a0-3367-45c8-a8db-c583b738c04e}, !- Handle
  {af8a0c5d-1d4b-47e5-bcc3-ad5fee77f6c6}, !- Name
  {7cfc7b05-cc02-420c-986c-4a23e61aa16d}, !- Source Object
  3,                                      !- Outlet Port
  {2feddf88-a9f0-4f4d-99b3-6f5507e48dc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a4399ff-4af7-4131-8dad-cb6f9588bed3}, !- Handle
  {2bb42dfa-d982-40df-8892-756100db2e11}, !- Name
  {3cc99bea-6ce3-45a9-b257-d8a63a7a3bdd}, !- Source Object
  3,                                      !- Outlet Port
  {fed47936-8e66-4be7-b104-1a852459d253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8591c6-66f8-4e65-a977-3bca07cba2cd}, !- Handle
  {7076c1bc-c6bd-4f43-ad82-645743525eaa}, !- Name
  {fed47936-8e66-4be7-b104-1a852459d253}, !- Source Object
  3,                                      !- Outlet Port
  {925d51a4-43b0-479a-a289-5a947dc0f9f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7112332d-5604-4ee9-bbc6-c30ee833beed}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {fe659852-d742-4f8d-a2c5-1c044f87ab87}, !- Inlet Port
  {499c281e-c138-477b-a13c-7a3950e8f1c7}; !- Outlet Port

OS:Connection,
  {fe659852-d742-4f8d-a2c5-1c044f87ab87}, !- Handle
  {e04ab008-c7a0-4c88-ac68-0e0123ccaaaf}, !- Name
  {4546c816-22f9-4ba1-9455-d8aa33b04f60}, !- Source Object
  3,                                      !- Outlet Port
  {7112332d-5604-4ee9-bbc6-c30ee833beed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {499c281e-c138-477b-a13c-7a3950e8f1c7}, !- Handle
  {956aa7c7-ad7d-41f3-8f79-38b4e05f020c}, !- Name
  {7112332d-5604-4ee9-bbc6-c30ee833beed}, !- Source Object
  3,                                      !- Outlet Port
  {29d6c16a-9f74-488d-9a2a-f897bdd75b73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53f96f4a-ded0-47d4-b7a3-a6cf1d33ca26}, !- Handle
  {6d5a9de0-b891-40cb-8bb7-72d3c3e830b5}, !- Name
  {29d6c16a-9f74-488d-9a2a-f897bdd75b73}, !- Source Object
  12,                                     !- Outlet Port
  {7cfc7b05-cc02-420c-986c-4a23e61aa16d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {73a8c58c-d801-41cb-9968-d636276223bb}, !- Handle
  1 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule
  {96a62043-81e5-472b-a0af-f747e44b9cd6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {66fa81a1-a25d-403c-87f8-d9c4013c5b7e}, !- Supply Side Inlet Node Name
  {bfad03c3-f43d-44f9-925c-305499e6a07d}, !- Demand Side Outlet Node Name
  {c49da5e8-9750-4aec-b393-7d6d878a8620}, !- Demand Side Inlet Node A
  {bb57fb79-f3c3-4dcb-bd83-957edcc431d7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {075ce411-3dc4-4967-ad4a-c02bc5fc733f}, !- Demand Mixer Name
  {d072980c-63b0-4991-b179-fa57c217e3a2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d1062816-6128-4aea-b488-161bb6b68242}, !- Handle
  1 Zone PVAV 1 Supply Inlet Node,        !- Name
  {66fa81a1-a25d-403c-87f8-d9c4013c5b7e}, !- Inlet Port
  {cab687bb-bbd4-49d7-9632-b354ebaf3e97}; !- Outlet Port

OS:Node,
  {f597d28a-1de6-4717-99d5-fd91d4cb5850}, !- Handle
  1 Zone PVAV 1 Supply Outlet Node,       !- Name
  {033107dd-3333-4d24-a692-4950c8a6bc28}, !- Inlet Port
  {bb57fb79-f3c3-4dcb-bd83-957edcc431d7}; !- Outlet Port

OS:Connection,
  {66fa81a1-a25d-403c-87f8-d9c4013c5b7e}, !- Handle
  {d9265515-97eb-4891-9567-fa724fdd1b74}, !- Name
  {73a8c58c-d801-41cb-9968-d636276223bb}, !- Source Object
  8,                                      !- Outlet Port
  {d1062816-6128-4aea-b488-161bb6b68242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb57fb79-f3c3-4dcb-bd83-957edcc431d7}, !- Handle
  {933d6a43-1325-47d5-8f47-3b68ca154421}, !- Name
  {f597d28a-1de6-4717-99d5-fd91d4cb5850}, !- Source Object
  3,                                      !- Outlet Port
  {73a8c58c-d801-41cb-9968-d636276223bb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {62b9aeb5-6f8d-4fad-a8f2-b4ccf1217811}, !- Handle
  1 Zone PVAV 1 Demand Inlet Node,        !- Name
  {c49da5e8-9750-4aec-b393-7d6d878a8620}, !- Inlet Port
  {89d2cfa8-a591-4db3-8013-5aaad3f73f0d}; !- Outlet Port

OS:Node,
  {96766bc9-0013-498d-aa89-ff60a3553d5c}, !- Handle
  1 Zone PVAV 1 Demand Outlet Node,       !- Name
  {daebd6a1-6905-4657-b40d-e8ba7010cfce}, !- Inlet Port
  {bfad03c3-f43d-44f9-925c-305499e6a07d}; !- Outlet Port

OS:Node,
  {0b6b95b9-939c-4eaa-927c-82d5ecda3e02}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {c7a72b3d-b1bd-4cbf-bd62-94e1de5f566f}, !- Inlet Port
  {7b20ae61-dda2-48c1-b0ee-4c9f6bb55384}; !- Outlet Port

OS:Connection,
  {c49da5e8-9750-4aec-b393-7d6d878a8620}, !- Handle
  {53e52d23-0a92-432b-97ec-2371a74e5f35}, !- Name
  {73a8c58c-d801-41cb-9968-d636276223bb}, !- Source Object
  10,                                     !- Outlet Port
  {62b9aeb5-6f8d-4fad-a8f2-b4ccf1217811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfad03c3-f43d-44f9-925c-305499e6a07d}, !- Handle
  {99e621a2-bc68-45a0-be5e-1b79e67378ca}, !- Name
  {96766bc9-0013-498d-aa89-ff60a3553d5c}, !- Source Object
  3,                                      !- Outlet Port
  {73a8c58c-d801-41cb-9968-d636276223bb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d072980c-63b0-4991-b179-fa57c217e3a2}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {89d2cfa8-a591-4db3-8013-5aaad3f73f0d}, !- Inlet Node Name
  {8f30d9ce-5e8f-4c95-b7f8-3ea405a0e633}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {075ce411-3dc4-4967-ad4a-c02bc5fc733f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {daebd6a1-6905-4657-b40d-e8ba7010cfce}, !- Outlet Node Name
  {9a125730-1ad5-4880-b87a-6a8a33daecdf}; !- Inlet Node Name 1

OS:Connection,
  {89d2cfa8-a591-4db3-8013-5aaad3f73f0d}, !- Handle
  {fd6bd0f0-7b3a-4a1b-8411-b9453149203b}, !- Name
  {62b9aeb5-6f8d-4fad-a8f2-b4ccf1217811}, !- Source Object
  3,                                      !- Outlet Port
  {d072980c-63b0-4991-b179-fa57c217e3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daebd6a1-6905-4657-b40d-e8ba7010cfce}, !- Handle
  {453e7c45-8372-4741-88b9-9b638a35f7d9}, !- Name
  {075ce411-3dc4-4967-ad4a-c02bc5fc733f}, !- Source Object
  2,                                      !- Outlet Port
  {96766bc9-0013-498d-aa89-ff60a3553d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {46386b19-f52e-4dcd-96a1-811ba4df971d}, !- Handle
  {73a8c58c-d801-41cb-9968-d636276223bb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {96a62043-81e5-472b-a0af-f747e44b9cd6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {73a5690a-a5dc-44d5-a15e-992ebb398ce2}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {34664c10-92fd-479a-8f0a-137db8f858f6}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {53bf8e34-4867-457d-817e-e0bd1b1904bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53bf8e34-4867-457d-817e-e0bd1b1904bb}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8277cca8-8d3a-41b5-86c1-43e35cf72483}, !- Handle
  1 Zone PVAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {34664c10-92fd-479a-8f0a-137db8f858f6}, !- Schedule Name
  {f597d28a-1de6-4717-99d5-fd91d4cb5850}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {7ca8e446-33aa-4ada-8bfd-6dcb2f0b3109}, !- Handle
  1 Zone PVAV 1 Fan,                      !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {eea5d784-7cd8-4d03-a0ff-873cd6e4bd18}, !- Air Inlet Node Name
  {033107dd-3333-4d24-a692-4950c8a6bc28}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {033107dd-3333-4d24-a692-4950c8a6bc28}, !- Handle
  {f4e342c8-770a-46aa-80ee-cda77064e684}, !- Name
  {7ca8e446-33aa-4ada-8bfd-6dcb2f0b3109}, !- Source Object
  17,                                     !- Outlet Port
  {f597d28a-1de6-4717-99d5-fd91d4cb5850}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9a5c7d97-5749-43e3-910c-8fd8ed368340}, !- Handle
  1 Zone PVAV 1 Main Htg Coil,            !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ad5e8214-01b9-4d78-ad8f-9ed29ee9b2ea}, !- Water Inlet Node Name
  {713a1301-8e02-4841-86e4-8c19d89b6c1f}, !- Water Outlet Node Name
  {8b2b1a7f-f851-4c6d-a4fb-be35949c8329}, !- Air Inlet Node Name
  {2d688f8e-91e4-47ae-8561-02e169a471a0}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e86a1fef-b9e9-42f9-9f5c-42d1fe9f1054}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Inlet Water Node, !- Name
  {088bacf2-5fbd-41b4-8e87-2cc93433bf83}, !- Inlet Port
  {ad5e8214-01b9-4d78-ad8f-9ed29ee9b2ea}; !- Outlet Port

OS:Connection,
  {088bacf2-5fbd-41b4-8e87-2cc93433bf83}, !- Handle
  {a0a530bc-01b8-433b-85ca-d126f7d2d430}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  6,                                      !- Outlet Port
  {e86a1fef-b9e9-42f9-9f5c-42d1fe9f1054}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b07d7bd6-45fd-400b-b1ec-67eb23d66776}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Outlet Water Node, !- Name
  {713a1301-8e02-4841-86e4-8c19d89b6c1f}, !- Inlet Port
  {e7282b92-dace-43ba-b7aa-4e6df2be09e2}; !- Outlet Port

OS:Connection,
  {ad5e8214-01b9-4d78-ad8f-9ed29ee9b2ea}, !- Handle
  {57f0a9d9-f969-4ec0-a18c-301bc7a8dfef}, !- Name
  {e86a1fef-b9e9-42f9-9f5c-42d1fe9f1054}, !- Source Object
  3,                                      !- Outlet Port
  {9a5c7d97-5749-43e3-910c-8fd8ed368340}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {713a1301-8e02-4841-86e4-8c19d89b6c1f}, !- Handle
  {8ace2cde-9fdf-4878-8322-cac25485f2df}, !- Name
  {9a5c7d97-5749-43e3-910c-8fd8ed368340}, !- Source Object
  6,                                      !- Outlet Port
  {b07d7bd6-45fd-400b-b1ec-67eb23d66776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7282b92-dace-43ba-b7aa-4e6df2be09e2}, !- Handle
  {7273f9a6-9710-48f1-bcf6-8434ecb30322}, !- Name
  {b07d7bd6-45fd-400b-b1ec-67eb23d66776}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1cf0d2ba-faf4-4c52-9786-d8114e3e1784}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Name
  {2d688f8e-91e4-47ae-8561-02e169a471a0}, !- Inlet Port
  {eea5d784-7cd8-4d03-a0ff-873cd6e4bd18}; !- Outlet Port

OS:Connection,
  {2d688f8e-91e4-47ae-8561-02e169a471a0}, !- Handle
  {e86fc814-3d7b-4a50-87d6-ca49c49e7e17}, !- Name
  {9a5c7d97-5749-43e3-910c-8fd8ed368340}, !- Source Object
  8,                                      !- Outlet Port
  {1cf0d2ba-faf4-4c52-9786-d8114e3e1784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea5d784-7cd8-4d03-a0ff-873cd6e4bd18}, !- Handle
  {cfd73d18-f41a-4cfd-b017-e7caa3be6226}, !- Name
  {1cf0d2ba-faf4-4c52-9786-d8114e3e1784}, !- Source Object
  3,                                      !- Outlet Port
  {7ca8e446-33aa-4ada-8bfd-6dcb2f0b3109}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4b71e899-26ad-4a53-be8b-0f202e27b84b}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Controller, !- Name
  {9a5c7d97-5749-43e3-910c-8fd8ed368340}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {6413097b-5c23-48fd-9571-6410bfb76bd1}, !- Handle
  1 Zone PVAV 1 2spd DX Clg Coil,         !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {0ea1dfb0-dcd2-4ae0-bb90-1f4b2f1a1723}, !- Air Inlet Node Name
  {f7bba652-57bb-4646-9f41-ab624c79388e}, !- Air Outlet Node Name
  {077e4d64-6e93-4b39-ab36-7b10e7fd54c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {812fd7ea-25b1-4886-a778-0ac574c76927}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e328438-eeb4-4dc7-991e-347333f72f14}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2f5c5e4-1e5c-4529-b3b0-ece22c18888f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e90e2b4e-db51-49c4-92a9-59bcde8701e9}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {49b251f9-57b2-4374-873a-ab681b167ace}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {907aad6f-00b4-4847-add9-5b1b63ec2734}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {077e4d64-6e93-4b39-ab36-7b10e7fd54c4}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {812fd7ea-25b1-4886-a778-0ac574c76927}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e328438-eeb4-4dc7-991e-347333f72f14}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2f5c5e4-1e5c-4529-b3b0-ece22c18888f}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {e90e2b4e-db51-49c4-92a9-59bcde8701e9}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {49b251f9-57b2-4374-873a-ab681b167ace}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {907aad6f-00b4-4847-add9-5b1b63ec2734}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {f8696caf-ff93-4452-a482-d6f0821a730d}, !- Handle
  1 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node, !- Name
  {f7bba652-57bb-4646-9f41-ab624c79388e}, !- Inlet Port
  {8b2b1a7f-f851-4c6d-a4fb-be35949c8329}; !- Outlet Port

OS:Connection,
  {f7bba652-57bb-4646-9f41-ab624c79388e}, !- Handle
  {6dafb273-2103-4dc5-989f-d23dd7f1427e}, !- Name
  {6413097b-5c23-48fd-9571-6410bfb76bd1}, !- Source Object
  8,                                      !- Outlet Port
  {f8696caf-ff93-4452-a482-d6f0821a730d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b2b1a7f-f851-4c6d-a4fb-be35949c8329}, !- Handle
  {013fb1cd-fb14-4420-9a2a-15c1de08da92}, !- Name
  {f8696caf-ff93-4452-a482-d6f0821a730d}, !- Source Object
  3,                                      !- Outlet Port
  {9a5c7d97-5749-43e3-910c-8fd8ed368340}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6f7ff66c-1bac-4e12-b866-dd6cc0f03984}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2aada7f1-8799-461b-8ffb-c0f1fccbc926}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2aada7f1-8799-461b-8ffb-c0f1fccbc926}, !- Handle
  1 Zone PVAV 1 Ventilation Controller,   !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {08e309fd-d252-40b9-b44a-bf1a4707e907}, !- Handle
  1 Zone PVAV 1 OA System,                !- Name
  {6f7ff66c-1bac-4e12-b866-dd6cc0f03984}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ddfd8fdd-3469-4ca7-a4fa-70280fd091e8}, !- Mixed Air Node Name
  {121bdbc4-e6de-4730-ae97-8fea7c92fcbc}, !- Outdoor Air Stream Node Name
  {354fc8ff-3ce9-4840-978d-915caf95d9bb}, !- Relief Air Stream Node Name
  {cab687bb-bbd4-49d7-9632-b354ebaf3e97}; !- Return Air Stream Node Name

OS:Node,
  {d2f47120-0a94-4451-8185-60079baea51a}, !- Handle
  1 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {121bdbc4-e6de-4730-ae97-8fea7c92fcbc}; !- Outlet Port

OS:Connection,
  {121bdbc4-e6de-4730-ae97-8fea7c92fcbc}, !- Handle
  {2e162b88-b5c7-42bf-8099-a8d89b092877}, !- Name
  {d2f47120-0a94-4451-8185-60079baea51a}, !- Source Object
  3,                                      !- Outlet Port
  {08e309fd-d252-40b9-b44a-bf1a4707e907}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {136115ed-3ddd-4650-bdd1-e2648c838397}, !- Handle
  1 Zone PVAV 1 Relief Air Node,          !- Name
  {354fc8ff-3ce9-4840-978d-915caf95d9bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {354fc8ff-3ce9-4840-978d-915caf95d9bb}, !- Handle
  {af16c3cd-7f43-4224-8bf7-33d01b69186b}, !- Name
  {08e309fd-d252-40b9-b44a-bf1a4707e907}, !- Source Object
  7,                                      !- Outlet Port
  {136115ed-3ddd-4650-bdd1-e2648c838397}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d89e7f1-2d45-402f-b093-b0c264d6a976}, !- Handle
  1 Zone PVAV 1 Mixed Air Node,           !- Name
  {ddfd8fdd-3469-4ca7-a4fa-70280fd091e8}, !- Inlet Port
  {0ea1dfb0-dcd2-4ae0-bb90-1f4b2f1a1723}; !- Outlet Port

OS:Connection,
  {cab687bb-bbd4-49d7-9632-b354ebaf3e97}, !- Handle
  {fd0e81da-503e-4c4f-8870-fd2da05cacb4}, !- Name
  {d1062816-6128-4aea-b488-161bb6b68242}, !- Source Object
  3,                                      !- Outlet Port
  {08e309fd-d252-40b9-b44a-bf1a4707e907}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ddfd8fdd-3469-4ca7-a4fa-70280fd091e8}, !- Handle
  {d16e78a4-86d8-43d5-8d13-db5c3c05fe26}, !- Name
  {08e309fd-d252-40b9-b44a-bf1a4707e907}, !- Source Object
  5,                                      !- Outlet Port
  {8d89e7f1-2d45-402f-b093-b0c264d6a976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea1dfb0-dcd2-4ae0-bb90-1f4b2f1a1723}, !- Handle
  {c7c20dac-10ac-4d0b-8052-eb90dfb60541}, !- Name
  {8d89e7f1-2d45-402f-b093-b0c264d6a976}, !- Source Object
  3,                                      !- Outlet Port
  {6413097b-5c23-48fd-9571-6410bfb76bd1}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {73a5690a-a5dc-44d5-a15e-992ebb398ce2}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b8b2acc3-3566-4c59-a6eb-384179b0ea4d}, !- Control Zone or Zone List Name
  {6503492a-31fe-4c73-9199-5482908800f6}, !- Cooling Control Zone or Zone List Name
  {ede12cd5-a5a3-4bc0-a727-de7f3d93c1e8}, !- Heating Control Zone or Zone List Name
  {f5c5c395-1855-4cf0-a15e-190351052069}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b8b2acc3-3566-4c59-a6eb-384179b0ea4d}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6503492a-31fe-4c73-9199-5482908800f6}, !- Handle
  {6e8fdc5a-edaa-4edb-a6bd-a96dc9b1bb2a}; !- Name

OS:ModelObjectList,
  {ede12cd5-a5a3-4bc0-a727-de7f3d93c1e8}, !- Handle
  {aa363cbd-86ef-4887-acc6-3d7d1a35558f}; !- Name

OS:ModelObjectList,
  {f5c5c395-1855-4cf0-a15e-190351052069}, !- Handle
  {fea57075-c509-4447-8f1a-b290ca797cb0}; !- Name

OS:Coil:Heating:Water,
  {c0d0f4e2-5145-4046-bcd8-3e6f9218681d}, !- Handle
  Building Story 2 ThermalZone Reheat Coil, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1c432ba9-6bcf-4862-859b-df2b95f667eb}, !- Water Inlet Node Name
  {451083b0-6815-42a4-a72c-6023b0b6505f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bb25326d-1f92-4bb7-9b1b-e4ff51c31d46}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {2463b956-7b66-4c68-9105-adc32c112cbe}, !- Inlet Port
  {1c432ba9-6bcf-4862-859b-df2b95f667eb}; !- Outlet Port

OS:Connection,
  {2463b956-7b66-4c68-9105-adc32c112cbe}, !- Handle
  {049ecbd5-f782-43e9-b825-28cb5c7f7776}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  7,                                      !- Outlet Port
  {bb25326d-1f92-4bb7-9b1b-e4ff51c31d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {817ade5f-a82a-421c-9bb2-b725285947a4}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {451083b0-6815-42a4-a72c-6023b0b6505f}, !- Inlet Port
  {fa691228-e2cf-4f2f-985c-f5a35ce2a43e}; !- Outlet Port

OS:Connection,
  {1c432ba9-6bcf-4862-859b-df2b95f667eb}, !- Handle
  {054cd2f2-8636-48c5-af11-0bcf21a5ea8f}, !- Name
  {bb25326d-1f92-4bb7-9b1b-e4ff51c31d46}, !- Source Object
  3,                                      !- Outlet Port
  {c0d0f4e2-5145-4046-bcd8-3e6f9218681d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {451083b0-6815-42a4-a72c-6023b0b6505f}, !- Handle
  {ab36afc1-276b-4473-b977-330acdcf8063}, !- Name
  {c0d0f4e2-5145-4046-bcd8-3e6f9218681d}, !- Source Object
  6,                                      !- Outlet Port
  {817ade5f-a82a-421c-9bb2-b725285947a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa691228-e2cf-4f2f-985c-f5a35ce2a43e}, !- Handle
  {96b2856b-c90c-4166-ac20-7e8543c28d06}, !- Name
  {817ade5f-a82a-421c-9bb2-b725285947a4}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {46bc4593-1a02-4a92-9890-7bca4c45be5d}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Controller, !- Name
  {c0d0f4e2-5145-4046-bcd8-3e6f9218681d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {986819a7-2c00-4cec-a274-0d4cd3e71dec}, !- Handle
  Building Story 2 ThermalZone VAV Terminal, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  {4a5de532-1d36-4450-9112-636c07ce5e1e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c0d0f4e2-5145-4046-bcd8-3e6f9218681d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7a72b3d-b1bd-4cbf-bd62-94e1de5f566f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff40a19c-a75a-4648-a2a5-6e45ed4d4ec1}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {cf398879-d586-4b33-9bae-ece1fa43422d}, !- Inlet Port
  {9a125730-1ad5-4880-b87a-6a8a33daecdf}; !- Outlet Port

OS:Connection,
  {7b20ae61-dda2-48c1-b0ee-4c9f6bb55384}, !- Handle
  {b5c9851b-197b-41a3-b3b5-da31a7721d16}, !- Name
  {0b6b95b9-939c-4eaa-927c-82d5ecda3e02}, !- Source Object
  3,                                      !- Outlet Port
  {5e15d3fd-164a-4cbd-b69e-a8b2f1ab5b60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf398879-d586-4b33-9bae-ece1fa43422d}, !- Handle
  {4007e259-fd54-420a-b27b-fd358c1781a4}, !- Name
  {8240e06c-345d-4e0a-bb6f-e43a340d2165}, !- Source Object
  3,                                      !- Outlet Port
  {ff40a19c-a75a-4648-a2a5-6e45ed4d4ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a125730-1ad5-4880-b87a-6a8a33daecdf}, !- Handle
  {ec2a2edd-d1b0-4b09-ac60-c1c97db1bb4c}, !- Name
  {ff40a19c-a75a-4648-a2a5-6e45ed4d4ec1}, !- Source Object
  3,                                      !- Outlet Port
  {075ce411-3dc4-4967-ad4a-c02bc5fc733f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4725141c-2a79-49e0-9b1b-f77d3520f215}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {8f30d9ce-5e8f-4c95-b7f8-3ea405a0e633}, !- Inlet Port
  {4a5de532-1d36-4450-9112-636c07ce5e1e}; !- Outlet Port

OS:Connection,
  {8f30d9ce-5e8f-4c95-b7f8-3ea405a0e633}, !- Handle
  {44ff49db-39fe-4687-a127-53ccad394490}, !- Name
  {d072980c-63b0-4991-b179-fa57c217e3a2}, !- Source Object
  3,                                      !- Outlet Port
  {4725141c-2a79-49e0-9b1b-f77d3520f215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5de532-1d36-4450-9112-636c07ce5e1e}, !- Handle
  {0cfcc95c-988a-40b7-940d-fd7b6bab2327}, !- Name
  {4725141c-2a79-49e0-9b1b-f77d3520f215}, !- Source Object
  3,                                      !- Outlet Port
  {986819a7-2c00-4cec-a274-0d4cd3e71dec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7a72b3d-b1bd-4cbf-bd62-94e1de5f566f}, !- Handle
  {003360c7-6aea-44f2-a0da-be2401733a6f}, !- Name
  {986819a7-2c00-4cec-a274-0d4cd3e71dec}, !- Source Object
  12,                                     !- Outlet Port
  {0b6b95b9-939c-4eaa-927c-82d5ecda3e02}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {284772ad-6127-4739-ad5f-7fc816aea90a}, !- Handle
  1 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule
  {17dcab38-19f8-4027-9303-fc6bab1c0a1e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {753460ef-4d67-4659-8aea-9651c08dfca0}, !- Supply Side Inlet Node Name
  {42e8d0c9-ca50-4142-8dd8-651e7b4e7150}, !- Demand Side Outlet Node Name
  {3e57360c-495f-4add-9027-546fea176d05}, !- Demand Side Inlet Node A
  {0facf727-2bbe-41a2-a9a7-18f48c42eacc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a62f4162-6509-4a45-962a-5eab10ef0db2}, !- Demand Mixer Name
  {0166663d-6803-4dae-a03a-c36ae7560ada}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {15e43858-12e1-456c-85f5-0a84fa7f98df}, !- Handle
  1 Zone PVAV 2 Supply Inlet Node,        !- Name
  {753460ef-4d67-4659-8aea-9651c08dfca0}, !- Inlet Port
  {cf3c81ad-a627-4ec0-a44e-73a039ddbd90}; !- Outlet Port

OS:Node,
  {cd675a6e-39c6-413a-b1cb-53263e313e57}, !- Handle
  1 Zone PVAV 2 Supply Outlet Node,       !- Name
  {f0d97060-bda9-40c3-b547-7706a9a0768f}, !- Inlet Port
  {0facf727-2bbe-41a2-a9a7-18f48c42eacc}; !- Outlet Port

OS:Connection,
  {753460ef-4d67-4659-8aea-9651c08dfca0}, !- Handle
  {b8734b65-1279-4c37-b5c3-9d31ec860801}, !- Name
  {284772ad-6127-4739-ad5f-7fc816aea90a}, !- Source Object
  8,                                      !- Outlet Port
  {15e43858-12e1-456c-85f5-0a84fa7f98df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0facf727-2bbe-41a2-a9a7-18f48c42eacc}, !- Handle
  {51d309dd-3d37-4020-b5f5-237d4d3506fd}, !- Name
  {cd675a6e-39c6-413a-b1cb-53263e313e57}, !- Source Object
  3,                                      !- Outlet Port
  {284772ad-6127-4739-ad5f-7fc816aea90a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d3d83593-a178-467a-857f-79bbea105599}, !- Handle
  1 Zone PVAV 2 Demand Inlet Node,        !- Name
  {3e57360c-495f-4add-9027-546fea176d05}, !- Inlet Port
  {60de4974-9236-411b-a14c-8a348a5d7807}; !- Outlet Port

OS:Node,
  {c70dbd35-b065-4566-a5a5-5ae01863ea94}, !- Handle
  1 Zone PVAV 2 Demand Outlet Node,       !- Name
  {f1f72b1a-e3ce-4007-a105-438a5ce9282a}, !- Inlet Port
  {42e8d0c9-ca50-4142-8dd8-651e7b4e7150}; !- Outlet Port

OS:Node,
  {053993bf-d9ac-4661-a34c-7aab00819b47}, !- Handle
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {235e88f6-ab2d-41a6-a305-6cebe499e26e}, !- Inlet Port
  {a587d2bd-7058-43bf-94ea-bdbe0a156e3d}; !- Outlet Port

OS:Connection,
  {3e57360c-495f-4add-9027-546fea176d05}, !- Handle
  {9a677551-9767-42b2-aee4-1eca563cf118}, !- Name
  {284772ad-6127-4739-ad5f-7fc816aea90a}, !- Source Object
  10,                                     !- Outlet Port
  {d3d83593-a178-467a-857f-79bbea105599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42e8d0c9-ca50-4142-8dd8-651e7b4e7150}, !- Handle
  {912d52e8-d1eb-4332-8fba-0decc101fd69}, !- Name
  {c70dbd35-b065-4566-a5a5-5ae01863ea94}, !- Source Object
  3,                                      !- Outlet Port
  {284772ad-6127-4739-ad5f-7fc816aea90a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0166663d-6803-4dae-a03a-c36ae7560ada}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {60de4974-9236-411b-a14c-8a348a5d7807}, !- Inlet Node Name
  {b3c211b3-63e1-4aa6-96ea-dde8e939c6c5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a62f4162-6509-4a45-962a-5eab10ef0db2}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {f1f72b1a-e3ce-4007-a105-438a5ce9282a}, !- Outlet Node Name
  {e190ad81-7013-4cb9-bab1-6169765703c7}; !- Inlet Node Name 1

OS:Connection,
  {60de4974-9236-411b-a14c-8a348a5d7807}, !- Handle
  {5e71d759-a7a7-4e4e-8b8d-5f5c703a06c0}, !- Name
  {d3d83593-a178-467a-857f-79bbea105599}, !- Source Object
  3,                                      !- Outlet Port
  {0166663d-6803-4dae-a03a-c36ae7560ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f72b1a-e3ce-4007-a105-438a5ce9282a}, !- Handle
  {0383a444-64c0-437d-9e83-2cf6b0574abf}, !- Name
  {a62f4162-6509-4a45-962a-5eab10ef0db2}, !- Source Object
  2,                                      !- Outlet Port
  {c70dbd35-b065-4566-a5a5-5ae01863ea94}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2ce8fc26-a495-4202-8fd0-51405e9968a3}, !- Handle
  {284772ad-6127-4739-ad5f-7fc816aea90a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {17dcab38-19f8-4027-9303-fc6bab1c0a1e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {b1463f7d-7a14-4cc6-b6d0-464401a61e0c}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {67a232bf-80d7-434f-ab28-d87ceffd3ced}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  {c9794f52-bcee-475c-91cc-bd831c57019c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9794f52-bcee-475c-91cc-bd831c57019c}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {cfe0bf0b-e104-40dc-a0c1-206b5212b692}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {44b3212b-eeba-4651-84aa-44122b0118dd}, !- Handle
  1 Zone PVAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {67a232bf-80d7-434f-ab28-d87ceffd3ced}, !- Schedule Name
  {cd675a6e-39c6-413a-b1cb-53263e313e57}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {77ec06a1-9f42-4aca-b698-5fbf784a8693}, !- Handle
  1 Zone PVAV 2 Fan,                      !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6994652c-90f1-421e-9cec-8918d6f33308}, !- Air Inlet Node Name
  {f0d97060-bda9-40c3-b547-7706a9a0768f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {f0d97060-bda9-40c3-b547-7706a9a0768f}, !- Handle
  {e12bba9b-4324-471c-a658-833a5141f330}, !- Name
  {77ec06a1-9f42-4aca-b698-5fbf784a8693}, !- Source Object
  17,                                     !- Outlet Port
  {cd675a6e-39c6-413a-b1cb-53263e313e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4138f346-9939-4ab2-adb5-d5ea5cc89c34}, !- Handle
  1 Zone PVAV 2 Main Htg Coil,            !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2fcbe7a1-5c23-46a7-af1d-964bcca4e99c}, !- Water Inlet Node Name
  {e062e6b1-9c8d-4285-94a9-909fb9f6138a}, !- Water Outlet Node Name
  {077c10ac-9886-4195-af99-810ff05e1d7f}, !- Air Inlet Node Name
  {8212d246-0c60-4dba-bb36-a71dec17ec67}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {31097338-ae21-428b-939c-07263243dc86}, !- Handle
  1 Zone PVAV 2 Main Htg Coil Inlet Water Node, !- Name
  {bbd820f0-cbc4-4792-9882-103145c00368}, !- Inlet Port
  {2fcbe7a1-5c23-46a7-af1d-964bcca4e99c}; !- Outlet Port

OS:Connection,
  {bbd820f0-cbc4-4792-9882-103145c00368}, !- Handle
  {6da4646a-9f9f-433b-b4ef-bdeba877534e}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  8,                                      !- Outlet Port
  {31097338-ae21-428b-939c-07263243dc86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9779918a-1d5c-4d3e-8d01-2f2f9b1a8988}, !- Handle
  1 Zone PVAV 2 Main Htg Coil Outlet Water Node, !- Name
  {e062e6b1-9c8d-4285-94a9-909fb9f6138a}, !- Inlet Port
  {29513306-a2a8-48b3-91d8-d07a4ace6bf4}; !- Outlet Port

OS:Connection,
  {2fcbe7a1-5c23-46a7-af1d-964bcca4e99c}, !- Handle
  {3d3db1c3-d4a0-4241-adfe-8b5067d636fa}, !- Name
  {31097338-ae21-428b-939c-07263243dc86}, !- Source Object
  3,                                      !- Outlet Port
  {4138f346-9939-4ab2-adb5-d5ea5cc89c34}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e062e6b1-9c8d-4285-94a9-909fb9f6138a}, !- Handle
  {f4495a44-77a6-4c86-b4f9-de56f1d577c5}, !- Name
  {4138f346-9939-4ab2-adb5-d5ea5cc89c34}, !- Source Object
  6,                                      !- Outlet Port
  {9779918a-1d5c-4d3e-8d01-2f2f9b1a8988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29513306-a2a8-48b3-91d8-d07a4ace6bf4}, !- Handle
  {6129d3f2-551e-4e95-80b8-8645bf183b46}, !- Name
  {9779918a-1d5c-4d3e-8d01-2f2f9b1a8988}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2f11e735-d17e-4769-b890-20b408eeb8a0}, !- Handle
  1 Zone PVAV 2 Main Htg Coil Outlet Air Node, !- Name
  {8212d246-0c60-4dba-bb36-a71dec17ec67}, !- Inlet Port
  {6994652c-90f1-421e-9cec-8918d6f33308}; !- Outlet Port

OS:Connection,
  {8212d246-0c60-4dba-bb36-a71dec17ec67}, !- Handle
  {efdad2fc-ad46-4025-943c-32927455f11e}, !- Name
  {4138f346-9939-4ab2-adb5-d5ea5cc89c34}, !- Source Object
  8,                                      !- Outlet Port
  {2f11e735-d17e-4769-b890-20b408eeb8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6994652c-90f1-421e-9cec-8918d6f33308}, !- Handle
  {dbcf782e-7ae9-4833-8fd9-522f0ab789ab}, !- Name
  {2f11e735-d17e-4769-b890-20b408eeb8a0}, !- Source Object
  3,                                      !- Outlet Port
  {77ec06a1-9f42-4aca-b698-5fbf784a8693}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {308eebab-4fe6-4aa8-8be7-f74c96657523}, !- Handle
  1 Zone PVAV 2 Main Htg Coil Controller, !- Name
  {4138f346-9939-4ab2-adb5-d5ea5cc89c34}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {e88148b3-70c9-4758-8b15-1e88bb456b89}, !- Handle
  1 Zone PVAV 2 2spd DX Clg Coil,         !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {e7ed2529-28df-414e-9489-01caf6897287}, !- Air Inlet Node Name
  {13953345-a75a-4456-b166-021c66c1264d}, !- Air Outlet Node Name
  {6170fd0c-052f-4dc0-a02f-cec3eb7a81eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4dd8bcb9-ea7f-41fc-a367-80443165a6d6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {59977376-3dc0-4173-93f8-a0ed5801bdf0}, !- Energy Input Ratio Function of Temperature Curve Name
  {c54eca51-85b4-475d-a79c-f2901f8a8a7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e619f2c1-ffee-4719-9f3b-0144e2cb8af3}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {fa0397ad-c35a-4741-b492-b255678899b0}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {5b90fe01-33ff-40d0-a4df-25f7c13c168c}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6170fd0c-052f-4dc0-a02f-cec3eb7a81eb}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4dd8bcb9-ea7f-41fc-a367-80443165a6d6}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {59977376-3dc0-4173-93f8-a0ed5801bdf0}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c54eca51-85b4-475d-a79c-f2901f8a8a7d}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {e619f2c1-ffee-4719-9f3b-0144e2cb8af3}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa0397ad-c35a-4741-b492-b255678899b0}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5b90fe01-33ff-40d0-a4df-25f7c13c168c}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {5ce05852-b3f5-4449-b30e-f685b73e122f}, !- Handle
  1 Zone PVAV 2 2spd DX Clg Coil Outlet Air Node, !- Name
  {13953345-a75a-4456-b166-021c66c1264d}, !- Inlet Port
  {077c10ac-9886-4195-af99-810ff05e1d7f}; !- Outlet Port

OS:Connection,
  {13953345-a75a-4456-b166-021c66c1264d}, !- Handle
  {be8f0712-5c59-4985-9e11-ea0ecee64cc3}, !- Name
  {e88148b3-70c9-4758-8b15-1e88bb456b89}, !- Source Object
  8,                                      !- Outlet Port
  {5ce05852-b3f5-4449-b30e-f685b73e122f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077c10ac-9886-4195-af99-810ff05e1d7f}, !- Handle
  {d5c390a1-afc3-4dff-b0da-17b6850f1fa1}, !- Name
  {5ce05852-b3f5-4449-b30e-f685b73e122f}, !- Source Object
  3,                                      !- Outlet Port
  {4138f346-9939-4ab2-adb5-d5ea5cc89c34}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {24ba3acb-5afb-442d-97db-b631f382ff17}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e2470fd2-c98e-4b80-92d9-62d1669a7158}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e2470fd2-c98e-4b80-92d9-62d1669a7158}, !- Handle
  1 Zone PVAV 2 Ventilation Controller,   !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f470dc9e-b1a7-4bbb-ba84-56eb772aec84}, !- Handle
  1 Zone PVAV 2 OA System,                !- Name
  {24ba3acb-5afb-442d-97db-b631f382ff17}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d7da749a-c4c0-4eac-93d9-c19bcf1d56ae}, !- Mixed Air Node Name
  {065d4767-ada8-46ae-b970-0c8b0f3903b4}, !- Outdoor Air Stream Node Name
  {d27e7a50-1834-4b9b-9757-d98c171ed2cb}, !- Relief Air Stream Node Name
  {cf3c81ad-a627-4ec0-a44e-73a039ddbd90}; !- Return Air Stream Node Name

OS:Node,
  {d74a273b-1631-4acf-b029-28ca5d1729e5}, !- Handle
  1 Zone PVAV 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {065d4767-ada8-46ae-b970-0c8b0f3903b4}; !- Outlet Port

OS:Connection,
  {065d4767-ada8-46ae-b970-0c8b0f3903b4}, !- Handle
  {4f4bd3e5-e122-4d01-b5bd-3e0959c1b821}, !- Name
  {d74a273b-1631-4acf-b029-28ca5d1729e5}, !- Source Object
  3,                                      !- Outlet Port
  {f470dc9e-b1a7-4bbb-ba84-56eb772aec84}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b7d7a649-e032-496a-b59b-e63181b338d0}, !- Handle
  1 Zone PVAV 2 Relief Air Node,          !- Name
  {d27e7a50-1834-4b9b-9757-d98c171ed2cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d27e7a50-1834-4b9b-9757-d98c171ed2cb}, !- Handle
  {8d73fa64-b920-409e-bd25-001640de7ab7}, !- Name
  {f470dc9e-b1a7-4bbb-ba84-56eb772aec84}, !- Source Object
  7,                                      !- Outlet Port
  {b7d7a649-e032-496a-b59b-e63181b338d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdf7fe90-dab8-47e2-bdc4-33d5b06d9397}, !- Handle
  1 Zone PVAV 2 Mixed Air Node,           !- Name
  {d7da749a-c4c0-4eac-93d9-c19bcf1d56ae}, !- Inlet Port
  {e7ed2529-28df-414e-9489-01caf6897287}; !- Outlet Port

OS:Connection,
  {cf3c81ad-a627-4ec0-a44e-73a039ddbd90}, !- Handle
  {ecefccec-3670-4e49-8c00-bf305396cc10}, !- Name
  {15e43858-12e1-456c-85f5-0a84fa7f98df}, !- Source Object
  3,                                      !- Outlet Port
  {f470dc9e-b1a7-4bbb-ba84-56eb772aec84}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d7da749a-c4c0-4eac-93d9-c19bcf1d56ae}, !- Handle
  {923c7d00-d886-43ed-bb43-d42ff1f7afb3}, !- Name
  {f470dc9e-b1a7-4bbb-ba84-56eb772aec84}, !- Source Object
  5,                                      !- Outlet Port
  {fdf7fe90-dab8-47e2-bdc4-33d5b06d9397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ed2529-28df-414e-9489-01caf6897287}, !- Handle
  {f8f83749-9920-4c93-b4c3-58d18da1c894}, !- Name
  {fdf7fe90-dab8-47e2-bdc4-33d5b06d9397}, !- Source Object
  3,                                      !- Outlet Port
  {e88148b3-70c9-4758-8b15-1e88bb456b89}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b1463f7d-7a14-4cc6-b6d0-464401a61e0c}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f1faea76-4a1f-4fa5-9737-c35e9cb60ffc}, !- Control Zone or Zone List Name
  {535c0a4a-45d3-4c0d-9ae6-7ae3b2635374}, !- Cooling Control Zone or Zone List Name
  {48ed4013-e1c8-479a-ac20-8e4c76af3559}, !- Heating Control Zone or Zone List Name
  {4dfb2e5f-9342-4a7b-8570-c798b69145aa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f1faea76-4a1f-4fa5-9737-c35e9cb60ffc}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {535c0a4a-45d3-4c0d-9ae6-7ae3b2635374}, !- Handle
  {fb04aa4c-c3c6-478d-a5a6-c27449c90ec9}; !- Name

OS:ModelObjectList,
  {48ed4013-e1c8-479a-ac20-8e4c76af3559}, !- Handle
  {bfdfdb87-0fca-4bf1-966c-feed225b0f39}; !- Name

OS:ModelObjectList,
  {4dfb2e5f-9342-4a7b-8570-c798b69145aa}, !- Handle
  {41949546-4c31-4a28-911f-c8d63b9e224b}; !- Name

OS:Coil:Heating:Water,
  {a40c6c58-4a05-4660-97bb-b1be178dbb72}, !- Handle
  Building Story 4 ThermalZone Reheat Coil, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b9e3020c-10fb-4e4f-9752-129c1901d7cf}, !- Water Inlet Node Name
  {46b7aebe-1e97-4c3c-b2d5-134ca379be03}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3686a222-ea85-4b08-a88d-125dc690890d}, !- Handle
  Building Story 4 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {911a6345-4abf-4ff2-8a1e-b96a6a42f957}, !- Inlet Port
  {b9e3020c-10fb-4e4f-9752-129c1901d7cf}; !- Outlet Port

OS:Connection,
  {911a6345-4abf-4ff2-8a1e-b96a6a42f957}, !- Handle
  {1c834969-a543-4807-951d-0c3a1ed9bea7}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  9,                                      !- Outlet Port
  {3686a222-ea85-4b08-a88d-125dc690890d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54351afc-8e08-4210-94d3-cf843021c495}, !- Handle
  Building Story 4 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {46b7aebe-1e97-4c3c-b2d5-134ca379be03}, !- Inlet Port
  {46adf6b8-5a46-41c7-ba0d-30dfda7e2eab}; !- Outlet Port

OS:Connection,
  {b9e3020c-10fb-4e4f-9752-129c1901d7cf}, !- Handle
  {b725e301-500b-40cd-b5f4-06aa952ad04a}, !- Name
  {3686a222-ea85-4b08-a88d-125dc690890d}, !- Source Object
  3,                                      !- Outlet Port
  {a40c6c58-4a05-4660-97bb-b1be178dbb72}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {46b7aebe-1e97-4c3c-b2d5-134ca379be03}, !- Handle
  {7ed5d7f7-3d5b-4a85-9c29-dee958f2a568}, !- Name
  {a40c6c58-4a05-4660-97bb-b1be178dbb72}, !- Source Object
  6,                                      !- Outlet Port
  {54351afc-8e08-4210-94d3-cf843021c495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46adf6b8-5a46-41c7-ba0d-30dfda7e2eab}, !- Handle
  {66325350-4d60-4fa6-9956-621bb4cc9ca9}, !- Name
  {54351afc-8e08-4210-94d3-cf843021c495}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {479b60dd-0454-424a-aba7-071e08900c3d}, !- Handle
  Building Story 4 ThermalZone Reheat Coil Controller, !- Name
  {a40c6c58-4a05-4660-97bb-b1be178dbb72}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1b555858-4828-40b1-ae87-3faf1601c376}, !- Handle
  Building Story 4 ThermalZone VAV Terminal, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  {14558d74-0d61-403d-94be-343f4e7d26e0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a40c6c58-4a05-4660-97bb-b1be178dbb72}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {235e88f6-ab2d-41a6-a305-6cebe499e26e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2ddd4d11-ae91-48c4-8012-e429fae76d06}, !- Handle
  Building Story 4 ThermalZone Return Air Node, !- Name
  {91471df2-449d-4204-afb3-c6fc50969852}, !- Inlet Port
  {e190ad81-7013-4cb9-bab1-6169765703c7}; !- Outlet Port

OS:Connection,
  {a587d2bd-7058-43bf-94ea-bdbe0a156e3d}, !- Handle
  {7c4d2bab-d88e-4740-ac61-61d78055584c}, !- Name
  {053993bf-d9ac-4661-a34c-7aab00819b47}, !- Source Object
  3,                                      !- Outlet Port
  {36d9e512-da21-4dc6-8747-d3fd758f8a72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91471df2-449d-4204-afb3-c6fc50969852}, !- Handle
  {85a453ee-a04d-4827-b439-719804a37e79}, !- Name
  {41ac2a76-5131-4e47-bdc6-d2b8a8a65c8e}, !- Source Object
  3,                                      !- Outlet Port
  {2ddd4d11-ae91-48c4-8012-e429fae76d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e190ad81-7013-4cb9-bab1-6169765703c7}, !- Handle
  {823e6f68-c3ae-49a4-8481-4cd4830a71fc}, !- Name
  {2ddd4d11-ae91-48c4-8012-e429fae76d06}, !- Source Object
  3,                                      !- Outlet Port
  {a62f4162-6509-4a45-962a-5eab10ef0db2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {62503f67-7bff-4db6-b0e1-ead035ed976c}, !- Handle
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {b3c211b3-63e1-4aa6-96ea-dde8e939c6c5}, !- Inlet Port
  {14558d74-0d61-403d-94be-343f4e7d26e0}; !- Outlet Port

OS:Connection,
  {b3c211b3-63e1-4aa6-96ea-dde8e939c6c5}, !- Handle
  {e814af14-c3b7-48da-9691-57e75cd73c69}, !- Name
  {0166663d-6803-4dae-a03a-c36ae7560ada}, !- Source Object
  3,                                      !- Outlet Port
  {62503f67-7bff-4db6-b0e1-ead035ed976c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14558d74-0d61-403d-94be-343f4e7d26e0}, !- Handle
  {57a454de-10dc-4aa0-b6c4-b82f6b78c3e7}, !- Name
  {62503f67-7bff-4db6-b0e1-ead035ed976c}, !- Source Object
  3,                                      !- Outlet Port
  {1b555858-4828-40b1-ae87-3faf1601c376}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {235e88f6-ab2d-41a6-a305-6cebe499e26e}, !- Handle
  {ceae5d54-d79e-42b5-8575-56b32692108a}, !- Name
  {1b555858-4828-40b1-ae87-3faf1601c376}, !- Source Object
  12,                                     !- Outlet Port
  {053993bf-d9ac-4661-a34c-7aab00819b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {040bd25d-27c3-4f85-bce2-6ded7d443dad}, !- Handle
  Building Story 10 ThermalZone PTAC Fan, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {c2d81bbc-6e00-48ca-a1ac-816ebbdf5858}, !- Handle
  Hot Water Loop Water Htg Coil,          !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e1ade714-eb30-4549-bc36-4891b2c49cd2}, !- Water Inlet Node Name
  {52cf524e-d672-4dba-88ca-8b1aa25a5210}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7e20bf17-5cc8-46b8-9f5b-1159e37b324b}, !- Handle
  Hot Water Loop Water Htg Coil Inlet Water Node, !- Name
  {b8206d76-1ddf-416e-85d5-34baa828695c}, !- Inlet Port
  {e1ade714-eb30-4549-bc36-4891b2c49cd2}; !- Outlet Port

OS:Connection,
  {b8206d76-1ddf-416e-85d5-34baa828695c}, !- Handle
  {9730757a-da3a-421d-bc0e-2cba415d5d20}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  10,                                     !- Outlet Port
  {7e20bf17-5cc8-46b8-9f5b-1159e37b324b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {059426dc-53ce-4eb5-b22a-0cb2e274bc0e}, !- Handle
  Hot Water Loop Water Htg Coil Outlet Water Node, !- Name
  {52cf524e-d672-4dba-88ca-8b1aa25a5210}, !- Inlet Port
  {096ef8bf-5cbe-408a-95fb-4bb240996792}; !- Outlet Port

OS:Connection,
  {e1ade714-eb30-4549-bc36-4891b2c49cd2}, !- Handle
  {f109e5fe-f845-4d93-aad5-f6298e0722ea}, !- Name
  {7e20bf17-5cc8-46b8-9f5b-1159e37b324b}, !- Source Object
  3,                                      !- Outlet Port
  {c2d81bbc-6e00-48ca-a1ac-816ebbdf5858}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {52cf524e-d672-4dba-88ca-8b1aa25a5210}, !- Handle
  {65690817-d991-4cf6-a3f8-5c8b11e46104}, !- Name
  {c2d81bbc-6e00-48ca-a1ac-816ebbdf5858}, !- Source Object
  6,                                      !- Outlet Port
  {059426dc-53ce-4eb5-b22a-0cb2e274bc0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096ef8bf-5cbe-408a-95fb-4bb240996792}, !- Handle
  {f63789a6-2048-475c-a808-1e0a2dbe5e76}, !- Name
  {059426dc-53ce-4eb5-b22a-0cb2e274bc0e}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {22b01b17-f7a9-4681-bc19-1d87652e3355}, !- Handle
  Hot Water Loop Water Htg Coil Controller, !- Name
  {c2d81bbc-6e00-48ca-a1ac-816ebbdf5858}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {6adbee57-2f7e-4c2d-b596-148412641f72}, !- Handle
  Building Story 10 ThermalZone PTAC 1spd DX AC Clg Coil, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7dab22db-4ffb-4513-8858-6ee2f95d83bb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c94b47bc-2593-45bb-bf74-fe4bd6fbe0a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0059896-8ae5-4fdf-81f1-b1d5fa29ac4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {86770d6a-565c-4d86-a5c1-29ac60be5e2a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3eeed49-ec4f-4fc3-b672-b6222f3944d6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3e92adf3-69bb-40be-a4ad-9ba28b811e23}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a96afb64-29bb-41c3-9887-0edfbe7e0bc1}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {501e68bf-d157-4dbb-b61b-1213a8f80013}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d59a926f-2ee6-42eb-839c-fe80b9d33ff4}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {38d1bd3b-e80c-47be-8d8a-0ad815cf9fae}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7dab22db-4ffb-4513-8858-6ee2f95d83bb}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c94b47bc-2593-45bb-bf74-fe4bd6fbe0a4}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0059896-8ae5-4fdf-81f1-b1d5fa29ac4e}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {86770d6a-565c-4d86-a5c1-29ac60be5e2a}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f3eeed49-ec4f-4fc3-b672-b6222f3944d6}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a17f9efe-1fdc-48dd-ba74-7aec4420e015}, !- Handle
  Building Story 10 ThermalZone PTAC,     !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  {cc8bfd7e-7743-4444-a3d4-bc9ad6c02cf3}, !- Air Inlet Node Name
  {c3c3a2de-26ca-43c0-be0e-6bb7071c75d6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {040bd25d-27c3-4f85-bce2-6ded7d443dad}, !- Supply Air Fan Name
  {c2d81bbc-6e00-48ca-a1ac-816ebbdf5858}, !- Heating Coil Name
  {6adbee57-2f7e-4c2d-b596-148412641f72}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e9325ffe-15e1-4f9a-aad9-5296ec8298f8}, !- Handle
  Building Story 10 ThermalZone PTAC Inlet Air Node, !- Name
  {b34b1b6d-a6a5-40f3-b86b-0784c6472505}, !- Inlet Port
  {cc8bfd7e-7743-4444-a3d4-bc9ad6c02cf3}; !- Outlet Port

OS:Connection,
  {b34b1b6d-a6a5-40f3-b86b-0784c6472505}, !- Handle
  {69614cc9-8280-411f-88bf-37bf226f8758}, !- Name
  {49592f4e-11b2-41b7-b0b7-90dafd73431c}, !- Source Object
  3,                                      !- Outlet Port
  {e9325ffe-15e1-4f9a-aad9-5296ec8298f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc8bfd7e-7743-4444-a3d4-bc9ad6c02cf3}, !- Handle
  {ddabdcf0-44b9-4c09-a515-e55e280b59b3}, !- Name
  {e9325ffe-15e1-4f9a-aad9-5296ec8298f8}, !- Source Object
  3,                                      !- Outlet Port
  {a17f9efe-1fdc-48dd-ba74-7aec4420e015}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e3aaab8e-0ba6-400f-98f3-d02553a8afe5}, !- Handle
  Building Story 10 ThermalZone PTAC Outlet Air Node, !- Name
  {c3c3a2de-26ca-43c0-be0e-6bb7071c75d6}, !- Inlet Port
  {a4be7b4f-27b4-4613-a97b-741e43bcef24}; !- Outlet Port

OS:Connection,
  {a4be7b4f-27b4-4613-a97b-741e43bcef24}, !- Handle
  {9b066b1c-be05-4752-abde-b8855bbad78f}, !- Name
  {e3aaab8e-0ba6-400f-98f3-d02553a8afe5}, !- Source Object
  3,                                      !- Outlet Port
  {50d360a6-2c4c-46c6-ab6d-6e1a2319ea6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3c3a2de-26ca-43c0-be0e-6bb7071c75d6}, !- Handle
  {2fd1cc57-2d78-451d-aa24-bd0fe9802d41}, !- Name
  {a17f9efe-1fdc-48dd-ba74-7aec4420e015}, !- Source Object
  4,                                      !- Outlet Port
  {e3aaab8e-0ba6-400f-98f3-d02553a8afe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {031648eb-3e64-49b6-847f-320fd384c0b0}, !- Handle
  Building Story 3 ThermalZone PTAC Fan,  !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {86683f24-0109-4b5a-9361-6d89e6cd5bb9}, !- Handle
  Hot Water Loop Water Htg Coil 1,        !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7e8a20da-5b06-41d2-b144-665ea546075d}, !- Water Inlet Node Name
  {c63f0920-a4ec-466b-80af-6c1e53aff803}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {acc6e2e8-e38e-4e14-9ec7-0cbceb8e4f26}, !- Handle
  Hot Water Loop Water Htg Coil 1 Inlet Water Node, !- Name
  {f7f8441e-0b4f-4bd7-b90c-342544a4fb82}, !- Inlet Port
  {7e8a20da-5b06-41d2-b144-665ea546075d}; !- Outlet Port

OS:Connection,
  {f7f8441e-0b4f-4bd7-b90c-342544a4fb82}, !- Handle
  {e1d44fec-7dd0-4644-b17e-22f06865a681}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  11,                                     !- Outlet Port
  {acc6e2e8-e38e-4e14-9ec7-0cbceb8e4f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d83f5e3d-4791-400d-b470-929707f7db3c}, !- Handle
  Hot Water Loop Water Htg Coil 1 Outlet Water Node, !- Name
  {c63f0920-a4ec-466b-80af-6c1e53aff803}, !- Inlet Port
  {23487c62-1067-4083-a8c1-d215e796a3aa}; !- Outlet Port

OS:Connection,
  {7e8a20da-5b06-41d2-b144-665ea546075d}, !- Handle
  {4d2ee7bc-0dd1-4812-9ed3-cc7f0befedbd}, !- Name
  {acc6e2e8-e38e-4e14-9ec7-0cbceb8e4f26}, !- Source Object
  3,                                      !- Outlet Port
  {86683f24-0109-4b5a-9361-6d89e6cd5bb9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c63f0920-a4ec-466b-80af-6c1e53aff803}, !- Handle
  {997619ee-70a1-4a09-87c9-b57670868687}, !- Name
  {86683f24-0109-4b5a-9361-6d89e6cd5bb9}, !- Source Object
  6,                                      !- Outlet Port
  {d83f5e3d-4791-400d-b470-929707f7db3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23487c62-1067-4083-a8c1-d215e796a3aa}, !- Handle
  {d639f84f-6edb-4f22-bab3-7e797d823b60}, !- Name
  {d83f5e3d-4791-400d-b470-929707f7db3c}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0763369d-12c0-4dc3-84a6-c05b726b9997}, !- Handle
  Hot Water Loop Water Htg Coil 1 Controller, !- Name
  {86683f24-0109-4b5a-9361-6d89e6cd5bb9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {70988983-7b99-4f13-8dbc-619c52639627}, !- Handle
  Building Story 3 ThermalZone PTAC 1spd DX AC Clg Coil, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ab4139f-e7f5-47ee-bc27-a86cee41157c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6ae245b7-6d1a-4a46-9e97-5e8169bec5a2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2806f233-67a8-4fcf-85f8-ed28235b3072}, !- Energy Input Ratio Function of Temperature Curve Name
  {34490125-4315-48ce-a509-db341c14dfa6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {51705214-cb8e-48db-a72d-8e027cdb638f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {efc17dca-f2c3-41df-b95a-3c0139701ba4}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ace59b8-2f73-4029-9c98-404911af8269}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {833c3e21-17e7-4702-a020-9e6cf6a00d97}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e40e4dfb-8b75-4a39-b144-ef215e7e30b2}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ef90d94b-19af-4f44-b37e-b460f3ec41e1}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ab4139f-e7f5-47ee-bc27-a86cee41157c}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6ae245b7-6d1a-4a46-9e97-5e8169bec5a2}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2806f233-67a8-4fcf-85f8-ed28235b3072}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {34490125-4315-48ce-a509-db341c14dfa6}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {51705214-cb8e-48db-a72d-8e027cdb638f}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {adbe904d-5db8-45e7-b922-856c4221d72b}, !- Handle
  Building Story 3 ThermalZone PTAC,      !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  {19ebc573-86e5-46e5-adcf-59ff64cbcae9}, !- Air Inlet Node Name
  {b6a22da5-c29c-4d84-b5c1-f0df74884c26}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {031648eb-3e64-49b6-847f-320fd384c0b0}, !- Supply Air Fan Name
  {86683f24-0109-4b5a-9361-6d89e6cd5bb9}, !- Heating Coil Name
  {70988983-7b99-4f13-8dbc-619c52639627}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {854424cb-f933-4417-a73d-7156c05e8f69}, !- Handle
  Building Story 3 ThermalZone PTAC Inlet Air Node, !- Name
  {6cee652b-acd6-4eaf-9163-410a02c9ff6f}, !- Inlet Port
  {19ebc573-86e5-46e5-adcf-59ff64cbcae9}; !- Outlet Port

OS:Connection,
  {6cee652b-acd6-4eaf-9163-410a02c9ff6f}, !- Handle
  {23bfa5d5-f4ce-409c-ae7e-493e8bbde2c0}, !- Name
  {94573c9f-fcd3-41ac-9456-a1d99653c866}, !- Source Object
  3,                                      !- Outlet Port
  {854424cb-f933-4417-a73d-7156c05e8f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ebc573-86e5-46e5-adcf-59ff64cbcae9}, !- Handle
  {c2edfbc2-d9e1-42ee-a5c0-c2b1174c40a2}, !- Name
  {854424cb-f933-4417-a73d-7156c05e8f69}, !- Source Object
  3,                                      !- Outlet Port
  {adbe904d-5db8-45e7-b922-856c4221d72b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da49c929-bd79-403a-8ad7-cd3414290b64}, !- Handle
  Building Story 3 ThermalZone PTAC Outlet Air Node, !- Name
  {b6a22da5-c29c-4d84-b5c1-f0df74884c26}, !- Inlet Port
  {375ab42c-9007-4a0f-a11e-0386c7fd0529}; !- Outlet Port

OS:Connection,
  {375ab42c-9007-4a0f-a11e-0386c7fd0529}, !- Handle
  {116ebb37-3a75-49da-9306-4dbb2d0f34df}, !- Name
  {da49c929-bd79-403a-8ad7-cd3414290b64}, !- Source Object
  3,                                      !- Outlet Port
  {a692bd44-d240-45f8-a792-7a7ff1cc15ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6a22da5-c29c-4d84-b5c1-f0df74884c26}, !- Handle
  {df1cea63-bfb2-4838-a73f-67d9c74453d7}, !- Name
  {adbe904d-5db8-45e7-b922-856c4221d72b}, !- Source Object
  4,                                      !- Outlet Port
  {da49c929-bd79-403a-8ad7-cd3414290b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8f25e7b9-ef9b-4cc5-bb05-84995615354b}, !- Handle
  Building Story 5 ThermalZone PTAC Fan,  !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {7cf98d1b-f1d4-40a6-a7ab-70f7b26e9729}, !- Handle
  Hot Water Loop Water Htg Coil 2,        !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f44d6b85-47a2-4577-a437-42d9ee54c3c1}, !- Water Inlet Node Name
  {762a5160-b956-4fb3-892b-9e1ad8b6967a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b4e70c68-0145-45a2-ab80-aaad4e4fdcbe}, !- Handle
  Hot Water Loop Water Htg Coil 2 Inlet Water Node, !- Name
  {d6c4b0f5-0011-4bb9-8754-241f23d68a6e}, !- Inlet Port
  {f44d6b85-47a2-4577-a437-42d9ee54c3c1}; !- Outlet Port

OS:Connection,
  {d6c4b0f5-0011-4bb9-8754-241f23d68a6e}, !- Handle
  {91b0fee5-18a2-4e65-b7b1-7abd0f76819a}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  12,                                     !- Outlet Port
  {b4e70c68-0145-45a2-ab80-aaad4e4fdcbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5985113c-36c4-4381-abea-17c47ff35711}, !- Handle
  Hot Water Loop Water Htg Coil 2 Outlet Water Node, !- Name
  {762a5160-b956-4fb3-892b-9e1ad8b6967a}, !- Inlet Port
  {ae0ccc03-b1a6-42ab-9d56-71fe0fdafca0}; !- Outlet Port

OS:Connection,
  {f44d6b85-47a2-4577-a437-42d9ee54c3c1}, !- Handle
  {9a5457ba-5170-49dc-8abd-a4a27e114b40}, !- Name
  {b4e70c68-0145-45a2-ab80-aaad4e4fdcbe}, !- Source Object
  3,                                      !- Outlet Port
  {7cf98d1b-f1d4-40a6-a7ab-70f7b26e9729}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {762a5160-b956-4fb3-892b-9e1ad8b6967a}, !- Handle
  {dc8aea87-5765-468b-8985-2c8c55ae3637}, !- Name
  {7cf98d1b-f1d4-40a6-a7ab-70f7b26e9729}, !- Source Object
  6,                                      !- Outlet Port
  {5985113c-36c4-4381-abea-17c47ff35711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0ccc03-b1a6-42ab-9d56-71fe0fdafca0}, !- Handle
  {f43b8d5a-4ed1-4a74-8c30-53b9e590237f}, !- Name
  {5985113c-36c4-4381-abea-17c47ff35711}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb6d84d0-9a15-4e94-8034-bc357fe71fbb}, !- Handle
  Hot Water Loop Water Htg Coil 2 Controller, !- Name
  {7cf98d1b-f1d4-40a6-a7ab-70f7b26e9729}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {03ddb9b4-dc05-48d2-8968-c841182fccac}, !- Handle
  Building Story 5 ThermalZone PTAC 1spd DX AC Clg Coil, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {863f0c9e-d860-4f9b-a14c-2464fb405162}, !- Total Cooling Capacity Function of Temperature Curve Name
  {70601cae-3e25-42ad-881d-5f68ea061698}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {19117117-1f4b-4b84-a2d4-c79e35e638f3}, !- Energy Input Ratio Function of Temperature Curve Name
  {159ff181-3cf3-4f52-aca5-e5e0406a0332}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8b12f1fa-22b4-4f25-95e8-b06064cbd5c0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ee7d3ad5-579e-48c2-b26c-a33e197cef9c}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b27fc46a-8018-457c-8b56-4084a4c9b7f2}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {33869bf5-34d8-4e7e-9ceb-2f796ec9a9ab}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ec24d5a-47e3-442f-8260-9743b6bcafae}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {69fc41cd-8753-4429-8288-c7c462c96e05}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {863f0c9e-d860-4f9b-a14c-2464fb405162}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {70601cae-3e25-42ad-881d-5f68ea061698}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {19117117-1f4b-4b84-a2d4-c79e35e638f3}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {159ff181-3cf3-4f52-aca5-e5e0406a0332}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8b12f1fa-22b4-4f25-95e8-b06064cbd5c0}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {afdf0f16-4e8a-496c-99bf-1e757d0882b3}, !- Handle
  Building Story 5 ThermalZone PTAC,      !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  {ecb3d08f-ae15-4e50-9871-803364b25b40}, !- Air Inlet Node Name
  {718011d0-5faa-4fb5-a99c-43ca1c4d01b3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8f25e7b9-ef9b-4cc5-bb05-84995615354b}, !- Supply Air Fan Name
  {7cf98d1b-f1d4-40a6-a7ab-70f7b26e9729}, !- Heating Coil Name
  {03ddb9b4-dc05-48d2-8968-c841182fccac}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bfb525fa-74d9-49ee-912a-b5d2ea4cadad}, !- Handle
  Building Story 5 ThermalZone PTAC Inlet Air Node, !- Name
  {326f209d-6e4c-4238-89ee-220476305db5}, !- Inlet Port
  {ecb3d08f-ae15-4e50-9871-803364b25b40}; !- Outlet Port

OS:Connection,
  {326f209d-6e4c-4238-89ee-220476305db5}, !- Handle
  {8a064dd3-ff6b-47ec-9b7f-9c92febc8f47}, !- Name
  {ab4d7c36-727e-48ee-95e1-1630851011c5}, !- Source Object
  3,                                      !- Outlet Port
  {bfb525fa-74d9-49ee-912a-b5d2ea4cadad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb3d08f-ae15-4e50-9871-803364b25b40}, !- Handle
  {c29b3a86-53b9-4cb5-b0d3-da50c10afeba}, !- Name
  {bfb525fa-74d9-49ee-912a-b5d2ea4cadad}, !- Source Object
  3,                                      !- Outlet Port
  {afdf0f16-4e8a-496c-99bf-1e757d0882b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {16dd3f00-4e3b-436f-ad76-0484d712c575}, !- Handle
  Building Story 5 ThermalZone PTAC Outlet Air Node, !- Name
  {718011d0-5faa-4fb5-a99c-43ca1c4d01b3}, !- Inlet Port
  {13fbc308-b016-4285-adfc-3fbfb71209e3}; !- Outlet Port

OS:Connection,
  {13fbc308-b016-4285-adfc-3fbfb71209e3}, !- Handle
  {f0db79ae-4387-4e7c-8a6f-d7886d2c3e9f}, !- Name
  {16dd3f00-4e3b-436f-ad76-0484d712c575}, !- Source Object
  3,                                      !- Outlet Port
  {342e9ad0-b778-41af-a92b-77b1e9b377e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {718011d0-5faa-4fb5-a99c-43ca1c4d01b3}, !- Handle
  {5c4fff04-c4c7-4466-9d38-6c7244aa9da2}, !- Name
  {afdf0f16-4e8a-496c-99bf-1e757d0882b3}, !- Source Object
  4,                                      !- Outlet Port
  {16dd3f00-4e3b-436f-ad76-0484d712c575}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {af5ee3a7-cf12-4d40-9e0b-d68349247b2d}, !- Handle
  Building Story 6 ThermalZone PTAC Fan,  !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {595093ee-194f-4cb2-9b4e-e8540e5b5513}, !- Handle
  Hot Water Loop Water Htg Coil 3,        !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e9508873-cc27-4ecb-ba09-5aed38ba5f9b}, !- Water Inlet Node Name
  {db0b181c-a249-495b-bec7-926316ae3d3f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2efcaf54-477a-436d-b86c-cbe3f006cd86}, !- Handle
  Hot Water Loop Water Htg Coil 3 Inlet Water Node, !- Name
  {ec9ebd81-a9bb-459f-93f4-8647bd2a8f48}, !- Inlet Port
  {e9508873-cc27-4ecb-ba09-5aed38ba5f9b}; !- Outlet Port

OS:Connection,
  {ec9ebd81-a9bb-459f-93f4-8647bd2a8f48}, !- Handle
  {c18ab5ab-49b7-426e-9a16-ede87b7dd4df}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  13,                                     !- Outlet Port
  {2efcaf54-477a-436d-b86c-cbe3f006cd86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8be0192-6967-4fa5-9e92-331e472b0a55}, !- Handle
  Hot Water Loop Water Htg Coil 3 Outlet Water Node, !- Name
  {db0b181c-a249-495b-bec7-926316ae3d3f}, !- Inlet Port
  {592e7154-7a5e-446c-915f-81ab27be4646}; !- Outlet Port

OS:Connection,
  {e9508873-cc27-4ecb-ba09-5aed38ba5f9b}, !- Handle
  {75543ee8-133a-4f28-bca5-dcfe1d2f5c47}, !- Name
  {2efcaf54-477a-436d-b86c-cbe3f006cd86}, !- Source Object
  3,                                      !- Outlet Port
  {595093ee-194f-4cb2-9b4e-e8540e5b5513}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db0b181c-a249-495b-bec7-926316ae3d3f}, !- Handle
  {61fdb114-6276-46b4-9a88-a77da635e588}, !- Name
  {595093ee-194f-4cb2-9b4e-e8540e5b5513}, !- Source Object
  6,                                      !- Outlet Port
  {c8be0192-6967-4fa5-9e92-331e472b0a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {592e7154-7a5e-446c-915f-81ab27be4646}, !- Handle
  {34fc60f7-814a-4d1f-bafd-09813278c767}, !- Name
  {c8be0192-6967-4fa5-9e92-331e472b0a55}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {68286749-ce9c-4603-af63-e7b3c4d59027}, !- Handle
  Hot Water Loop Water Htg Coil 3 Controller, !- Name
  {595093ee-194f-4cb2-9b4e-e8540e5b5513}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {b0d69ce6-1e1f-4317-ae8c-f0a87b742dfc}, !- Handle
  Building Story 6 ThermalZone PTAC 1spd DX AC Clg Coil, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc8d2797-3bfd-4b3a-9419-3b235d629756}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3d061610-0cc3-4fe9-b157-2d54e833c99c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a272ac45-8303-476a-86e0-1221c4dd8a44}, !- Energy Input Ratio Function of Temperature Curve Name
  {36988fed-9d0f-487e-9e47-f8216ea4172e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c70b9d36-0a8a-42e2-b8db-0757ebe4ac94}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9a4dcc5e-b222-4297-810b-05ab308ab7d3}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {449ea035-fed5-44b5-8ac2-d13b60f8a0ca}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0b5ca64-3976-40a0-9d46-d2fbae3d7c55}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d606bbd8-e7be-4b3f-b2e0-607db3bdd546}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {604e236d-8656-445a-a420-c54f085831ec}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc8d2797-3bfd-4b3a-9419-3b235d629756}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3d061610-0cc3-4fe9-b157-2d54e833c99c}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a272ac45-8303-476a-86e0-1221c4dd8a44}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {36988fed-9d0f-487e-9e47-f8216ea4172e}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c70b9d36-0a8a-42e2-b8db-0757ebe4ac94}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c6d28c1b-ac16-447c-a4f5-dc378d79fbc1}, !- Handle
  Building Story 6 ThermalZone PTAC,      !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  {8b09c7a5-ac7b-42b3-ac1b-ef4d2647e859}, !- Air Inlet Node Name
  {20c24d4e-65a2-4e71-8975-71ffbf4b9299}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {af5ee3a7-cf12-4d40-9e0b-d68349247b2d}, !- Supply Air Fan Name
  {595093ee-194f-4cb2-9b4e-e8540e5b5513}, !- Heating Coil Name
  {b0d69ce6-1e1f-4317-ae8c-f0a87b742dfc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b7089cf2-c59c-454a-b026-a368e72e259e}, !- Handle
  Building Story 6 ThermalZone PTAC Inlet Air Node, !- Name
  {9b795b0c-b139-4b4d-acde-9ef5a0c2499c}, !- Inlet Port
  {8b09c7a5-ac7b-42b3-ac1b-ef4d2647e859}; !- Outlet Port

OS:Connection,
  {9b795b0c-b139-4b4d-acde-9ef5a0c2499c}, !- Handle
  {37e9ec1e-45f0-4137-848f-e298179264fd}, !- Name
  {8bb4eb49-1cb9-49fa-a0bf-949c8147b10b}, !- Source Object
  3,                                      !- Outlet Port
  {b7089cf2-c59c-454a-b026-a368e72e259e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b09c7a5-ac7b-42b3-ac1b-ef4d2647e859}, !- Handle
  {1454d497-7ecb-4823-9121-fa83c019bbab}, !- Name
  {b7089cf2-c59c-454a-b026-a368e72e259e}, !- Source Object
  3,                                      !- Outlet Port
  {c6d28c1b-ac16-447c-a4f5-dc378d79fbc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c268d7c8-ddf3-4e19-bacc-05701b0e95f3}, !- Handle
  Building Story 6 ThermalZone PTAC Outlet Air Node, !- Name
  {20c24d4e-65a2-4e71-8975-71ffbf4b9299}, !- Inlet Port
  {690ebabf-137d-4cd8-bcd8-95e4b1623ada}; !- Outlet Port

OS:Connection,
  {690ebabf-137d-4cd8-bcd8-95e4b1623ada}, !- Handle
  {0cf6f9e1-aa76-4432-8107-34c9a93b8609}, !- Name
  {c268d7c8-ddf3-4e19-bacc-05701b0e95f3}, !- Source Object
  3,                                      !- Outlet Port
  {e9b5bd0c-f481-455b-8320-4f772e7400be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20c24d4e-65a2-4e71-8975-71ffbf4b9299}, !- Handle
  {32895372-d65b-4cb0-9b9c-eca109fa1d47}, !- Name
  {c6d28c1b-ac16-447c-a4f5-dc378d79fbc1}, !- Source Object
  4,                                      !- Outlet Port
  {c268d7c8-ddf3-4e19-bacc-05701b0e95f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {fda7b3e5-2291-4d92-b320-bd5058d648d5}, !- Handle
  Building Story 7 ThermalZone PTAC Fan,  !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {64de7c54-b77e-43d6-91c7-c4f825f0423e}, !- Handle
  Hot Water Loop Water Htg Coil 4,        !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {418e0fb4-81f8-4079-8395-0b36cbfe6492}, !- Water Inlet Node Name
  {48e6ce31-a328-4925-bafd-d479fdb415ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eaa97d31-7614-4734-846d-de787f910f80}, !- Handle
  Hot Water Loop Water Htg Coil 4 Inlet Water Node, !- Name
  {50078948-d80f-4b16-b944-4a7e012e480f}, !- Inlet Port
  {418e0fb4-81f8-4079-8395-0b36cbfe6492}; !- Outlet Port

OS:Connection,
  {50078948-d80f-4b16-b944-4a7e012e480f}, !- Handle
  {d3e54ac0-7cf8-4d8e-ad2c-fd4354e807f0}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  14,                                     !- Outlet Port
  {eaa97d31-7614-4734-846d-de787f910f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34362d53-148d-4d44-a7ce-adf113da6102}, !- Handle
  Hot Water Loop Water Htg Coil 4 Outlet Water Node, !- Name
  {48e6ce31-a328-4925-bafd-d479fdb415ad}, !- Inlet Port
  {97a0eb82-58ed-459d-81af-11568aa35b43}; !- Outlet Port

OS:Connection,
  {418e0fb4-81f8-4079-8395-0b36cbfe6492}, !- Handle
  {30495554-4a27-4ef4-84db-9821e6cccb10}, !- Name
  {eaa97d31-7614-4734-846d-de787f910f80}, !- Source Object
  3,                                      !- Outlet Port
  {64de7c54-b77e-43d6-91c7-c4f825f0423e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48e6ce31-a328-4925-bafd-d479fdb415ad}, !- Handle
  {466a67a5-d7eb-4094-b318-9ff4dfe74b99}, !- Name
  {64de7c54-b77e-43d6-91c7-c4f825f0423e}, !- Source Object
  6,                                      !- Outlet Port
  {34362d53-148d-4d44-a7ce-adf113da6102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97a0eb82-58ed-459d-81af-11568aa35b43}, !- Handle
  {ef4fe20c-0037-4ef5-85cd-8897d7c66500}, !- Name
  {34362d53-148d-4d44-a7ce-adf113da6102}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2cdefac3-213a-48b1-bdfb-af59e74e01eb}, !- Handle
  Hot Water Loop Water Htg Coil 4 Controller, !- Name
  {64de7c54-b77e-43d6-91c7-c4f825f0423e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {0805c9d2-e17f-401a-849b-d77c51fc1777}, !- Handle
  Building Story 7 ThermalZone PTAC 1spd DX AC Clg Coil, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {32f7cc1a-04cd-4508-9952-9bbaa9444d55}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b084bf29-c496-47b8-b30a-b11efdf9636b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c054dbd2-59e3-45b4-bcaa-29b10427c69b}, !- Energy Input Ratio Function of Temperature Curve Name
  {d10cc27e-f726-4539-be5d-de9bd10dc598}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b6a41078-d6fd-47f6-a1c0-385fbfbb6d88}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {31ef2481-6f35-48ba-9422-bac85d47d82e}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6a6344c-d7ad-4a22-b5c7-dcab943cd8ab}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {11d56fd9-4f7e-4351-a767-f7dcef34f4d8}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10ff208a-e7b4-435f-a54c-a86bdb6ede4a}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fd69178c-9a4b-4554-aeaf-631a3d35c48a}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {32f7cc1a-04cd-4508-9952-9bbaa9444d55}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b084bf29-c496-47b8-b30a-b11efdf9636b}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c054dbd2-59e3-45b4-bcaa-29b10427c69b}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d10cc27e-f726-4539-be5d-de9bd10dc598}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b6a41078-d6fd-47f6-a1c0-385fbfbb6d88}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {628f16fb-97ae-4f84-bf7a-ea30680cf7fe}, !- Handle
  Building Story 7 ThermalZone PTAC,      !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  {4ae90369-85e1-42dc-b384-7e116aa23368}, !- Air Inlet Node Name
  {6eb08350-4254-4130-839a-dc4a5f644732}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fda7b3e5-2291-4d92-b320-bd5058d648d5}, !- Supply Air Fan Name
  {64de7c54-b77e-43d6-91c7-c4f825f0423e}, !- Heating Coil Name
  {0805c9d2-e17f-401a-849b-d77c51fc1777}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d02e171e-1d75-42ed-8427-1ffc1fb1aaae}, !- Handle
  Building Story 7 ThermalZone PTAC Inlet Air Node, !- Name
  {4b6b7ff7-18e5-44c5-956d-e713ea1ba947}, !- Inlet Port
  {4ae90369-85e1-42dc-b384-7e116aa23368}; !- Outlet Port

OS:Connection,
  {4b6b7ff7-18e5-44c5-956d-e713ea1ba947}, !- Handle
  {fb339501-d4ee-4b57-a713-ef16264ad243}, !- Name
  {5c77c85d-b231-4025-8599-d49e96473fd2}, !- Source Object
  3,                                      !- Outlet Port
  {d02e171e-1d75-42ed-8427-1ffc1fb1aaae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ae90369-85e1-42dc-b384-7e116aa23368}, !- Handle
  {fdd71b7b-9006-4f8d-bbe0-f927e1778b9a}, !- Name
  {d02e171e-1d75-42ed-8427-1ffc1fb1aaae}, !- Source Object
  3,                                      !- Outlet Port
  {628f16fb-97ae-4f84-bf7a-ea30680cf7fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0575cb7-40e6-4fd0-95d8-a2cba82adb01}, !- Handle
  Building Story 7 ThermalZone PTAC Outlet Air Node, !- Name
  {6eb08350-4254-4130-839a-dc4a5f644732}, !- Inlet Port
  {2deee1bf-0d4b-4e3b-a9e3-25dec0c8207f}; !- Outlet Port

OS:Connection,
  {2deee1bf-0d4b-4e3b-a9e3-25dec0c8207f}, !- Handle
  {b60b2a26-f952-43da-8447-177156d6f872}, !- Name
  {a0575cb7-40e6-4fd0-95d8-a2cba82adb01}, !- Source Object
  3,                                      !- Outlet Port
  {259d4e1f-5927-4152-b5d0-295de9678eb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6eb08350-4254-4130-839a-dc4a5f644732}, !- Handle
  {d8cc8d9f-db81-48ed-b55c-678cef8df2da}, !- Name
  {628f16fb-97ae-4f84-bf7a-ea30680cf7fe}, !- Source Object
  4,                                      !- Outlet Port
  {a0575cb7-40e6-4fd0-95d8-a2cba82adb01}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {bee59cc4-414a-4b37-816a-110cc6021299}, !- Handle
  Building Story 8 ThermalZone PTAC Fan,  !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {c33868a1-a2d0-4a81-b899-864566082ec9}, !- Handle
  Hot Water Loop Water Htg Coil 5,        !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ff877efd-60d2-47b4-b8fe-38e29f7264af}, !- Water Inlet Node Name
  {1d0cd675-79b6-4003-b78a-fffd2d4f04df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d65f5a73-b79a-40ad-accb-d7e774c1378a}, !- Handle
  Hot Water Loop Water Htg Coil 5 Inlet Water Node, !- Name
  {5171edca-c427-4629-b503-0c4fa75138a6}, !- Inlet Port
  {ff877efd-60d2-47b4-b8fe-38e29f7264af}; !- Outlet Port

OS:Connection,
  {5171edca-c427-4629-b503-0c4fa75138a6}, !- Handle
  {f98bc45b-c890-4707-a4b6-1b4bc40f0b62}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  15,                                     !- Outlet Port
  {d65f5a73-b79a-40ad-accb-d7e774c1378a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e032c220-bae2-440b-9fb8-834391903c8e}, !- Handle
  Hot Water Loop Water Htg Coil 5 Outlet Water Node, !- Name
  {1d0cd675-79b6-4003-b78a-fffd2d4f04df}, !- Inlet Port
  {b489ba78-3be3-44f5-a8ab-96c8719c1b36}; !- Outlet Port

OS:Connection,
  {ff877efd-60d2-47b4-b8fe-38e29f7264af}, !- Handle
  {0dcf7143-6551-44db-bddc-eba0bf146668}, !- Name
  {d65f5a73-b79a-40ad-accb-d7e774c1378a}, !- Source Object
  3,                                      !- Outlet Port
  {c33868a1-a2d0-4a81-b899-864566082ec9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d0cd675-79b6-4003-b78a-fffd2d4f04df}, !- Handle
  {9393ed01-54e2-41f9-b7d4-63abafca53f4}, !- Name
  {c33868a1-a2d0-4a81-b899-864566082ec9}, !- Source Object
  6,                                      !- Outlet Port
  {e032c220-bae2-440b-9fb8-834391903c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b489ba78-3be3-44f5-a8ab-96c8719c1b36}, !- Handle
  {49a0969e-92f7-478c-b1ae-88661f038328}, !- Name
  {e032c220-bae2-440b-9fb8-834391903c8e}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a2bbd92e-c5b2-4cda-9281-51878ae8aa6c}, !- Handle
  Hot Water Loop Water Htg Coil 5 Controller, !- Name
  {c33868a1-a2d0-4a81-b899-864566082ec9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {9b03495a-0d5a-4c60-8ae3-fd2e5b26e505}, !- Handle
  Building Story 8 ThermalZone PTAC 1spd DX AC Clg Coil, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7a883610-0ce8-4aee-a8b6-16bf3e41ccaf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb83318a-82fa-4b69-ae89-b9f277dee6c7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9bb61aad-fbfb-4502-afb1-6662d32ef65f}, !- Energy Input Ratio Function of Temperature Curve Name
  {755475cc-73d4-4a8f-bca0-acd28c38332f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4762f1d9-75ea-47d5-bd05-10c38c2123f2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7d5930b4-0629-4c96-97c9-921ef60f053b}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1531fc4-49f8-4c22-86ad-c1bf504740b4}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e5d1f8b-8fe3-45c9-ae78-8fc499fe5f6e}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {284cefcd-b232-4bc0-936c-018a73bd1f8a}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d4da7620-8130-42d3-8e31-776468f9ae8c}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a883610-0ce8-4aee-a8b6-16bf3e41ccaf}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fb83318a-82fa-4b69-ae89-b9f277dee6c7}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9bb61aad-fbfb-4502-afb1-6662d32ef65f}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {755475cc-73d4-4a8f-bca0-acd28c38332f}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4762f1d9-75ea-47d5-bd05-10c38c2123f2}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ffdc0875-7e47-474a-a4b9-a29bdeb0522a}, !- Handle
  Building Story 8 ThermalZone PTAC,      !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  {6a68ef16-2115-4caf-848e-8d39ce6d525a}, !- Air Inlet Node Name
  {3ac233bf-319e-4953-9ffc-c2b90360e316}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bee59cc4-414a-4b37-816a-110cc6021299}, !- Supply Air Fan Name
  {c33868a1-a2d0-4a81-b899-864566082ec9}, !- Heating Coil Name
  {9b03495a-0d5a-4c60-8ae3-fd2e5b26e505}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a1e7a1a1-dbe3-4ac2-80cd-f5f34878861f}, !- Handle
  Building Story 8 ThermalZone PTAC Inlet Air Node, !- Name
  {5a0a8698-5d15-4cd7-8fdd-a7446ad1763b}, !- Inlet Port
  {6a68ef16-2115-4caf-848e-8d39ce6d525a}; !- Outlet Port

OS:Connection,
  {5a0a8698-5d15-4cd7-8fdd-a7446ad1763b}, !- Handle
  {7122027a-6455-413e-9c8d-46c9ec44d554}, !- Name
  {bdc46467-22cd-42ff-affa-e2c05af8c71d}, !- Source Object
  3,                                      !- Outlet Port
  {a1e7a1a1-dbe3-4ac2-80cd-f5f34878861f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a68ef16-2115-4caf-848e-8d39ce6d525a}, !- Handle
  {1107886f-090d-48fc-b2b0-3d01d7027ffe}, !- Name
  {a1e7a1a1-dbe3-4ac2-80cd-f5f34878861f}, !- Source Object
  3,                                      !- Outlet Port
  {ffdc0875-7e47-474a-a4b9-a29bdeb0522a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {101dbd1e-4c04-4496-af8d-025cbae1264d}, !- Handle
  Building Story 8 ThermalZone PTAC Outlet Air Node, !- Name
  {3ac233bf-319e-4953-9ffc-c2b90360e316}, !- Inlet Port
  {d9bbbe4a-5674-4a23-bb00-5b2a0e04b7da}; !- Outlet Port

OS:Connection,
  {d9bbbe4a-5674-4a23-bb00-5b2a0e04b7da}, !- Handle
  {bdc3adac-0be8-4d90-b47c-a8669a94336c}, !- Name
  {101dbd1e-4c04-4496-af8d-025cbae1264d}, !- Source Object
  3,                                      !- Outlet Port
  {f06a7304-dfa9-43c5-b1d5-a6550bd960b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ac233bf-319e-4953-9ffc-c2b90360e316}, !- Handle
  {4323b9f4-d015-4aa6-ad6c-b88958148249}, !- Name
  {ffdc0875-7e47-474a-a4b9-a29bdeb0522a}, !- Source Object
  4,                                      !- Outlet Port
  {101dbd1e-4c04-4496-af8d-025cbae1264d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1d6903eb-96af-4d3b-8084-e5c19c2d426d}, !- Handle
  Building Story 9 ThermalZone PTAC Fan,  !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {908e202e-c7c3-4c2f-b2e9-23f5153333f9}, !- Handle
  Hot Water Loop Water Htg Coil 6,        !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ba27cf9c-603a-4d14-b93c-681a8cffd39a}, !- Water Inlet Node Name
  {c78f8386-7193-405b-ab0a-8ce0574a1a72}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {745a33d1-1e3a-4872-8bb2-181d29bb32a6}, !- Handle
  Hot Water Loop Water Htg Coil 6 Inlet Water Node, !- Name
  {0a7fb74b-95f5-4329-93f6-1e9712641c61}, !- Inlet Port
  {ba27cf9c-603a-4d14-b93c-681a8cffd39a}; !- Outlet Port

OS:Connection,
  {0a7fb74b-95f5-4329-93f6-1e9712641c61}, !- Handle
  {65905ef6-bfbd-4e25-930a-240e9e0e7cb6}, !- Name
  {a67f7eea-21be-4eb8-a328-f1ea39544dba}, !- Source Object
  16,                                     !- Outlet Port
  {745a33d1-1e3a-4872-8bb2-181d29bb32a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {272263ee-37b5-4a50-b667-6fac87ea8ce5}, !- Handle
  Hot Water Loop Water Htg Coil 6 Outlet Water Node, !- Name
  {c78f8386-7193-405b-ab0a-8ce0574a1a72}, !- Inlet Port
  {8240c4ec-13d3-4a25-a126-42440c241fb4}; !- Outlet Port

OS:Connection,
  {ba27cf9c-603a-4d14-b93c-681a8cffd39a}, !- Handle
  {3e3ee625-3f4c-4631-b5c6-9c3c888c3891}, !- Name
  {745a33d1-1e3a-4872-8bb2-181d29bb32a6}, !- Source Object
  3,                                      !- Outlet Port
  {908e202e-c7c3-4c2f-b2e9-23f5153333f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c78f8386-7193-405b-ab0a-8ce0574a1a72}, !- Handle
  {0f5dbb28-444b-415a-830f-44073a77f683}, !- Name
  {908e202e-c7c3-4c2f-b2e9-23f5153333f9}, !- Source Object
  6,                                      !- Outlet Port
  {272263ee-37b5-4a50-b667-6fac87ea8ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8240c4ec-13d3-4a25-a126-42440c241fb4}, !- Handle
  {4ed60704-67b2-43ab-a583-20370db91b54}, !- Name
  {272263ee-37b5-4a50-b667-6fac87ea8ce5}, !- Source Object
  3,                                      !- Outlet Port
  {798cf951-3fd8-4272-84f4-d8647d66039b}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {01c1018b-8e2e-487a-9ecc-645052125262}, !- Handle
  Hot Water Loop Water Htg Coil 6 Controller, !- Name
  {908e202e-c7c3-4c2f-b2e9-23f5153333f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {9259dc7a-28c3-41be-a70b-0e8d75ef7a84}, !- Handle
  Building Story 9 ThermalZone PTAC 1spd DX AC Clg Coil, !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1ef0f67b-3517-4ecf-a177-c2bfc0d8c01f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83aa44e0-d2a5-420f-ae06-4238f4460772}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {df6ab6c7-d454-4ced-b294-f5cb7f7bfb45}, !- Energy Input Ratio Function of Temperature Curve Name
  {7cbc5478-696b-4a16-a926-c3747065a0e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7061a664-346f-4c13-88dd-38462b932842}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {805ab559-de04-46e4-8e2b-339a57f0daba}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5fc4a364-821b-402a-b44e-f4a476a67abf}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ea7f0bf-fe76-4405-a135-5d6699d8c7e8}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c6cad01-3220-4833-b478-6773319b67af}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {acf7be32-be94-47a6-bbe5-f9afbdf0702e}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ef0f67b-3517-4ecf-a177-c2bfc0d8c01f}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {83aa44e0-d2a5-420f-ae06-4238f4460772}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {df6ab6c7-d454-4ced-b294-f5cb7f7bfb45}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7cbc5478-696b-4a16-a926-c3747065a0e9}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7061a664-346f-4c13-88dd-38462b932842}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0ce35037-b246-4415-ae6e-009d9db02891}, !- Handle
  Building Story 9 ThermalZone PTAC,      !- Name
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}, !- Availability Schedule Name
  {947cdabb-ee14-44ac-aa31-6e959c60dfad}, !- Air Inlet Node Name
  {c3ab677e-d519-418a-a969-ceea3cfedd4e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1d6903eb-96af-4d3b-8084-e5c19c2d426d}, !- Supply Air Fan Name
  {908e202e-c7c3-4c2f-b2e9-23f5153333f9}, !- Heating Coil Name
  {9259dc7a-28c3-41be-a70b-0e8d75ef7a84}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {85ad4007-8bcd-499f-866b-3ed66a48a5b2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5f357761-75e2-41c8-8399-a0f040b61823}, !- Handle
  Building Story 9 ThermalZone PTAC Inlet Air Node, !- Name
  {d74c06ec-52e5-4a11-9b80-f8a035ffb5b6}, !- Inlet Port
  {947cdabb-ee14-44ac-aa31-6e959c60dfad}; !- Outlet Port

OS:Connection,
  {d74c06ec-52e5-4a11-9b80-f8a035ffb5b6}, !- Handle
  {d2cc77a8-9334-48e7-8a5e-1f7001ac5907}, !- Name
  {849f6a06-c334-40c5-b091-1eddaf7fd656}, !- Source Object
  3,                                      !- Outlet Port
  {5f357761-75e2-41c8-8399-a0f040b61823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {947cdabb-ee14-44ac-aa31-6e959c60dfad}, !- Handle
  {2b5fd939-09ec-4b88-9769-acc2672e64b5}, !- Name
  {5f357761-75e2-41c8-8399-a0f040b61823}, !- Source Object
  3,                                      !- Outlet Port
  {0ce35037-b246-4415-ae6e-009d9db02891}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9560f923-4c5c-4a2c-8a82-52b2998bed35}, !- Handle
  Building Story 9 ThermalZone PTAC Outlet Air Node, !- Name
  {c3ab677e-d519-418a-a969-ceea3cfedd4e}, !- Inlet Port
  {0bb61b71-480f-4f8b-ad80-467a7a3aca96}; !- Outlet Port

OS:Connection,
  {0bb61b71-480f-4f8b-ad80-467a7a3aca96}, !- Handle
  {08ebf715-95fc-450d-90bd-eae3b578117d}, !- Name
  {9560f923-4c5c-4a2c-8a82-52b2998bed35}, !- Source Object
  3,                                      !- Outlet Port
  {74138231-6a7e-48ff-b848-0613f0192a46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3ab677e-d519-418a-a969-ceea3cfedd4e}, !- Handle
  {903b56b7-6b5d-42ed-9e43-5c5469f90895}, !- Name
  {0ce35037-b246-4415-ae6e-009d9db02891}, !- Source Object
  4,                                      !- Outlet Port
  {9560f923-4c5c-4a2c-8a82-52b2998bed35}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {1277ce13-787e-4647-89f0-cfbdeb7d4075}, !- Handle
  {5f08ad4b-c25f-49c4-9732-3de86a478725}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

