  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge ACTIVITY_SCH Default,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.4;                                    !- Value Until Time 12

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.4;                                    !- Value Until Time 10

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.4;                                    !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.1626885,                              !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.108459,                               !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.1626885,                              !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.216918,                               !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.1626885,                              !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.108459,                               !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.2711475,                              !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.3796065,                              !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.433836,                               !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.325377,                               !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.2711475,                              !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.1626885;                              !- Value Until Time 12

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.108459,                               !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.0542295,                              !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.1626885,                              !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.216918,                               !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.13557375,                             !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.325377,                               !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3796065,                              !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.325377,                               !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.1626885;                              !- Value Until Time 9

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.108459,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.08134425,                             !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0542295,                              !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.108459,                               !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.216918,                               !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.2711475,                              !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.216918,                               !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.208575,                               !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.13557375,                             !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.325377,                               !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.433836,                               !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.4880655,                              !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.433836,                               !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.325377,                               !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.1626885;                              !- Value Until Time 15

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.13,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.06,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.33,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.45,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.186667,                               !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.062121,                               !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.0825,                                 !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.68,                                   !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.68,                                   !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.33;                                   !- Value Until Time 12

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.09,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.11,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.45,                                   !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.064,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.07,                                   !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.54,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.71,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.71,                                   !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.54,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.26;                                   !- Value Until Time 16

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.3;                                    !- Value Until Time 12

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.6,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.3;                                    !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.3;                                    !- Value Until Time 12

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.6,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.3;                                    !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.133494,                               !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.088996,                               !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.133494,                               !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.177992,                               !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.17565,                                !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.133494,                               !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.088996,                               !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.22249,                                !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.311486,                               !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.355984,                               !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.266988,                               !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.22249,                                !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.133494;                               !- Value Until Time 13

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.088996,                               !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.044498,                               !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.133494,                               !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.177992,                               !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.133494,                               !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.111245,                               !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.266988,                               !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.311486,                               !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.266988,                               !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.133494;                               !- Value Until Time 10

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.088996,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.066747,                               !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.044498,                               !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.088996,                               !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.177992,                               !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.22249,                                !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.177992,                               !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.111245,                               !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.266988,                               !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.355984,                               !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.400482,                               !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.355984,                               !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.266988,                               !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.133494;                               !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge BLDG_OCC_SCH Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.8;                                    !- Value Until Time 8

Schedule:Day:Interval,
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.7;                                    !- Value Until Time 7

Schedule:Day:Interval,
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.9;                                    !- Value Until Time 9

Schedule:Day:Interval,
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.55,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.2;                                    !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.55,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.6,                                    !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.55,                                   !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.45,                                   !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.25;                                   !- Value Until Time 20

Schedule:Day:Interval,
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.55,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.6,                                    !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.55,                                   !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.45,                                   !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.25;                                   !- Value Until Time 20

Schedule:Day:Interval,
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.3;                                    !- Value Until Time 17

Schedule:Day:Interval,
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.3;                                    !- Value Until Time 17

Schedule:Day:Interval,
  HotelLarge GuestRoom_Eqp_Sch_Adva Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.17,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.62,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.62,                                   !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.13,                                   !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.21,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.48,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.46,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.62,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.34,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.17;                                   !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge GuestRoom_Eqp_Sch_Adva Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge GuestRoom_Eqp_Sch_Adva Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.17,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.62,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.12,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.48,                                   !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.46,                                   !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.62,                                   !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.17;                                   !- Value Until Time 12

Schedule:Day:Interval,
  HotelLarge GuestRoom_Occ_Sch Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.65,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.34,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.34,                                   !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.5;                                    !- Value Until Time 8

Schedule:Day:Interval,
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.65,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.13,                                   !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.65;                                   !- Value Until Time 9

Schedule:Day:Interval,
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.6,                                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.35;                                   !- Value Until Time 16

Schedule:Day:Interval,
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.6,                                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.35;                                   !- Value Until Time 16

Schedule:Day:Interval,
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.6,                                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.35;                                   !- Value Until Time 16

Schedule:Day:Interval,
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.55,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.55,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.45,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.25;                                   !- Value Until Time 16

Schedule:Day:Interval,
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.3;                                    !- Value Until Time 3

Schedule:Day:Interval,
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.3;                                    !- Value Until Time 3

Schedule:Day:Interval,
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  HotelSmall Activity_Sch Default,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall Activity_Sch Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall Activity_Sch Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 180F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 180F Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.288107175,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2307553806;                           !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3076738408,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.857778291,                            !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.762469592,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.857778291,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.476543495,                            !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.381234796;                            !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.04311628,                             !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.08623256,                             !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.25869768,                             !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.77609304,                             !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4311628,                              !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.25869768,                             !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.17246512,                             !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.08623256,                             !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04311628;                             !- Value Until Time 10

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown ACTIVITY_SCH Default, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.29;                                   !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1877,                                 !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2816,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4693,                                 !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.657,                                  !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.5631,                                 !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.4693,                                 !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2816;                                 !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1877,                                 !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2816,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5631,                                 !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.7509,                                 !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.8447,                                 !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.4693,                                 !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2816;                                 !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1408,                                 !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1877,                                 !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.3754,                                 !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.5631,                                 !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.8447,                                 !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.4693,                                 !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2816;                                 !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.16446,                                !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.24669,                                !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.41115,                                !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.57561,                                !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.49338,                                !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.41115,                                !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.24669;                                !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.16446,                                !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.24669,                                !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.49338,                                !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.65784,                                !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.74007,                                !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.41115,                                !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.24669;                                !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123345,                               !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.16446,                                !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.32892,                                !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.49338,                                !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.74007,                                !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.41115,                                !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.24669;                                !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.55,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.2;                                    !- Value Until Time 16

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.35;                                   !- Value Until Time 16

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.2;                                    !- Value Until Time 17

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.2;                                    !- Value Until Time 12

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.55,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.45,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.45,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.25;                                   !- Value Until Time 18

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.55,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.45,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.45,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.25;                                   !- Value Until Time 18

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.55,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.3;                                    !- Value Until Time 15

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.55,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.3;                                    !- Value Until Time 15

Schedule:Day:Interval,
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.5;                                    !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.5;                                    !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.5;                                    !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.5;                                    !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.29;                                   !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type1_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.5;                                    !- Value Until Time 4

Schedule:Day:Interval,
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.5;                                    !- Value Until Time 4

Schedule:Day:Interval,
  RetailStripmall Type1_EQUIP_SCH Sat|Fri Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.9;                                    !- Value Until Time 4

Schedule:Day:Interval,
  RetailStripmall Type1_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type1_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type1_Infil_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.25;                                   !- Value Until Time 2

Schedule:Day:Interval,
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.25;                                   !- Value Until Time 2

Schedule:Day:Interval,
  RetailStripmall Type1_Infil_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.25;                                   !- Value Until Time 2

Schedule:Day:Interval,
  RetailStripmall Type1_Infil_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.25;                                   !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type1_Infil_SCH WntrDsn|Sat|Fri Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.25;                                   !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type1_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.04991,                                !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.4991,                                 !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.94829,                                !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.4991;                                 !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.04991,                                !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.4991,                                 !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.94829,                                !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.4991;                                 !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type1_LIGHT_SCH_2013 Sat|Fri Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.4991,                                 !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.4991,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.94829;                                !- Value Until Time 4

Schedule:Day:Interval,
  RetailStripmall Type1_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type1_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type1_OCC_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.05;                                   !- Value Until Time 13

Schedule:Day:Interval,
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  RetailStripmall Type1_OCC_SCH Sat|Fri Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.2;                                    !- Value Until Time 11

Schedule:Day:Interval,
  RetailStripmall Type1_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type1_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.29,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.31,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.36,                                   !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.34,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.37,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.27,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.21,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.16,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.1;                                    !- Value Until Time 15

Schedule:Day:Interval,
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.23,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.32,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.41,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.55,                                   !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.46,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.33,                                   !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.23,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.13;                                   !- Value Until Time 17

Schedule:Day:Interval,
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.23,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.32,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.41,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.55,                                   !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.46,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.33,                                   !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.23,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.13;                                   !- Value Until Time 17

Schedule:Day:Interval,
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.13,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.23,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.32,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.41,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.55,                                   !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.46,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.33,                                   !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.23,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.13;                                   !- Value Until Time 17

Schedule:Day:Interval,
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.13,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.23,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.32,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.41,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.55,                                   !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.46,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.33,                                   !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.23,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.13;                                   !- Value Until Time 17

Schedule:Day:Interval,
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.67,                                  !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  29.44;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type2_EQUIP_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type2_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.33,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  15.56;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_Infil_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_Infil_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_Infil_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_Infil_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type2_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type2_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type2_OCC_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  RetailStripmall Type2_OCC_SCH Sat Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  RetailStripmall Type2_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.12,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.29,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.33,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.36,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.37,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.23,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.32,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.41,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.57,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.61,                                   !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.42,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.23,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.32,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.41,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.57,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.61,                                   !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.42,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.24,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.27,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.42,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.48,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.47,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.34,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.24,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.27,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.42,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.48,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.47,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.34,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  RetailStripmall Type3_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type3_EQUIP_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type3_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type3_Infil_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type3_Infil_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type3_Infil_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type3_Infil_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type3_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type3_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type3_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type3_OCC_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.43,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.46,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.69,                                   !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.34,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  RetailStripmall Type3_OCC_SCH Sat Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.58,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.71,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.74,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.77,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.74,                                   !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.11,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  RetailStripmall Type3_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.43,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.46,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.71,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.69,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.54,                                   !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.71,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.11,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.12,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.29,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.31,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.36,                                   !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.34,                                   !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.37,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.41,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.57,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.62,                                   !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.61,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.46,                                   !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.47,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.42,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.34,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.41,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.57,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.62,                                   !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.61,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.46,                                   !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.47,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.42,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.34,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.27,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.42,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.54,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.59,                                   !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.49,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.48,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.47,                                   !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.27,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.42,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.54,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.59,                                   !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.49,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.48,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.47,                                   !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 81,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 82,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Booster Temp - 180.00000000000006F Default 1, !- Name
  Temperature Schedule Type Limits 5,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default 1, !- Name
  Temperature Schedule Type Limits 3,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default 2, !- Name
  Temperature Schedule Type Limits 6,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default 3, !- Name
  Temperature Schedule Type Limits 8,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default 4, !- Name
  Temperature Schedule Type Limits 10,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default 5, !- Name
  Temperature Schedule Type Limits 12,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default 6, !- Name
  Temperature Schedule Type Limits 14,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default 7, !- Name
  Temperature Schedule Type Limits 16,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 1,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 2,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 3,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 4,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 5,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6 Default 1, !- Name
  Temperature Schedule Type Limits 5,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Name
  Temperature Schedule Type Limits 4,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Name
  Temperature Schedule Type Limits 7,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default 3, !- Name
  Temperature Schedule Type Limits 9,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default 4, !- Name
  Temperature Schedule Type Limits 11,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default 5, !- Name
  Temperature Schedule Type Limits 13,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default 6, !- Name
  Temperature Schedule Type Limits 15,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default 7, !- Name
  Temperature Schedule Type Limits 17,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan1-Jan5, !- Name
  111 space(s) Occ Sch Default,           !- Sunday Schedule:Day Name
  111 space(s) Occ Sch Default,           !- Monday Schedule:Day Name
  111 space(s) Occ Sch Default,           !- Tuesday Schedule:Day Name
  111 space(s) Occ Sch Default,           !- Wednesday Schedule:Day Name
  111 space(s) Occ Sch Default,           !- Thursday Schedule:Day Name
  111 space(s) Occ Sch Friday,            !- Friday Schedule:Day Name
  111 space(s) Occ Sch Saturday,          !- Saturday Schedule:Day Name
  111 space(s) Occ Sch Default,           !- Holiday Schedule:Day Name
  111 space(s) Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  111 space(s) Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  111 space(s) Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  111 space(s) Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan6-Dec31, !- Name
  111 space(s) Occ Sch Sunday,            !- Sunday Schedule:Day Name
  111 space(s) Occ Sch Default,           !- Monday Schedule:Day Name
  111 space(s) Occ Sch Default,           !- Tuesday Schedule:Day Name
  111 space(s) Occ Sch Default,           !- Wednesday Schedule:Day Name
  111 space(s) Occ Sch Default,           !- Thursday Schedule:Day Name
  111 space(s) Occ Sch Friday,            !- Friday Schedule:Day Name
  111 space(s) Occ Sch Saturday,          !- Saturday Schedule:Day Name
  111 space(s) Occ Sch Default,           !- Holiday Schedule:Day Name
  111 space(s) Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  111 space(s) Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  111 space(s) Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  111 space(s) Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Elevator Schedule Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan1-Jan5, !- Name
  111 space(s) Occ Sch Default 1,         !- Sunday Schedule:Day Name
  111 space(s) Occ Sch Default 1,         !- Monday Schedule:Day Name
  111 space(s) Occ Sch Default 1,         !- Tuesday Schedule:Day Name
  111 space(s) Occ Sch Default 1,         !- Wednesday Schedule:Day Name
  111 space(s) Occ Sch Default 1,         !- Thursday Schedule:Day Name
  111 space(s) Occ Sch Friday 1,          !- Friday Schedule:Day Name
  111 space(s) Occ Sch Saturday 1,        !- Saturday Schedule:Day Name
  111 space(s) Occ Sch Default 1,         !- Holiday Schedule:Day Name
  111 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  111 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  111 space(s) Occ Sch Default 1,         !- CustomDay1 Schedule:Day Name
  111 space(s) Occ Sch Default 1;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan6-Dec31, !- Name
  111 space(s) Occ Sch Sunday 1,          !- Sunday Schedule:Day Name
  111 space(s) Occ Sch Default 1,         !- Monday Schedule:Day Name
  111 space(s) Occ Sch Default 1,         !- Tuesday Schedule:Day Name
  111 space(s) Occ Sch Default 1,         !- Wednesday Schedule:Day Name
  111 space(s) Occ Sch Default 1,         !- Thursday Schedule:Day Name
  111 space(s) Occ Sch Friday 1,          !- Friday Schedule:Day Name
  111 space(s) Occ Sch Saturday 1,        !- Saturday Schedule:Day Name
  111 space(s) Occ Sch Default 1,         !- Holiday Schedule:Day Name
  111 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  111 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  111 space(s) Occ Sch Default 1,         !- CustomDay1 Schedule:Day Name
  111 space(s) Occ Sch Default 1;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 1 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Elevator Schedule 1 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan1-Jan5, !- Name
  111 space(s) Occ Sch Default 2,         !- Sunday Schedule:Day Name
  111 space(s) Occ Sch Default 2,         !- Monday Schedule:Day Name
  111 space(s) Occ Sch Default 2,         !- Tuesday Schedule:Day Name
  111 space(s) Occ Sch Default 2,         !- Wednesday Schedule:Day Name
  111 space(s) Occ Sch Default 2,         !- Thursday Schedule:Day Name
  111 space(s) Occ Sch Friday 2,          !- Friday Schedule:Day Name
  111 space(s) Occ Sch Saturday 2,        !- Saturday Schedule:Day Name
  111 space(s) Occ Sch Default 2,         !- Holiday Schedule:Day Name
  111 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  111 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  111 space(s) Occ Sch Default 2,         !- CustomDay1 Schedule:Day Name
  111 space(s) Occ Sch Default 2;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan6-Dec31, !- Name
  111 space(s) Occ Sch Sunday 2,          !- Sunday Schedule:Day Name
  111 space(s) Occ Sch Default 2,         !- Monday Schedule:Day Name
  111 space(s) Occ Sch Default 2,         !- Tuesday Schedule:Day Name
  111 space(s) Occ Sch Default 2,         !- Wednesday Schedule:Day Name
  111 space(s) Occ Sch Default 2,         !- Thursday Schedule:Day Name
  111 space(s) Occ Sch Friday 2,          !- Friday Schedule:Day Name
  111 space(s) Occ Sch Saturday 2,        !- Saturday Schedule:Day Name
  111 space(s) Occ Sch Default 2,         !- Holiday Schedule:Day Name
  111 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  111 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  111 space(s) Occ Sch Default 2,         !- CustomDay1 Schedule:Day Name
  111 space(s) Occ Sch Default 2;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 2 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Elevator Schedule 2 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Jan5, !- Name
  111 space(s) Occ Sch Default 3,         !- Sunday Schedule:Day Name
  111 space(s) Occ Sch Default 3,         !- Monday Schedule:Day Name
  111 space(s) Occ Sch Default 3,         !- Tuesday Schedule:Day Name
  111 space(s) Occ Sch Default 3,         !- Wednesday Schedule:Day Name
  111 space(s) Occ Sch Default 3,         !- Thursday Schedule:Day Name
  111 space(s) Occ Sch Friday 3,          !- Friday Schedule:Day Name
  111 space(s) Occ Sch Saturday 3,        !- Saturday Schedule:Day Name
  111 space(s) Occ Sch Default 3,         !- Holiday Schedule:Day Name
  111 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  111 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  111 space(s) Occ Sch Default 3,         !- CustomDay1 Schedule:Day Name
  111 space(s) Occ Sch Default 3;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan6-Dec31, !- Name
  111 space(s) Occ Sch Sunday 3,          !- Sunday Schedule:Day Name
  111 space(s) Occ Sch Default 3,         !- Monday Schedule:Day Name
  111 space(s) Occ Sch Default 3,         !- Tuesday Schedule:Day Name
  111 space(s) Occ Sch Default 3,         !- Wednesday Schedule:Day Name
  111 space(s) Occ Sch Default 3,         !- Thursday Schedule:Day Name
  111 space(s) Occ Sch Friday 3,          !- Friday Schedule:Day Name
  111 space(s) Occ Sch Saturday 3,        !- Saturday Schedule:Day Name
  111 space(s) Occ Sch Default 3,         !- Holiday Schedule:Day Name
  111 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  111 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  111 space(s) Occ Sch Default 3,         !- CustomDay1 Schedule:Day Name
  111 space(s) Occ Sch Default 3;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Elevator Schedule 3 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelLarge ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge ACTIVITY_SCH Default,        !- Sunday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Monday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Tuesday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Wednesday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Thursday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Friday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Saturday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- Holiday Schedule:Day Name
  HotelLarge ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default,        !- CustomDay1 Schedule:Day Name
  HotelLarge ACTIVITY_SCH Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge ACTIVITY_SCH,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  HotelLarge ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelLarge BLDG_EQUIP_SCH Week Rule - Jan1-Jan5, !- Name
  HotelLarge BLDG_EQUIP_SCH Default,      !- Sunday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Default,      !- Monday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Friday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Saturday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Default,      !- Holiday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Default,      !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelLarge BLDG_EQUIP_SCH Week Rule - Jan6-Dec31, !- Name
  HotelLarge BLDG_EQUIP_SCH Default,      !- Sunday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Monday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Friday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Saturday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Default,      !- Holiday Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Default,      !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_EQUIP_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_EQUIP_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_EQUIP_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelLarge BLDG_EQUIP_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jan5, !- Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Sunday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Monday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan6-Dec31, !- Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Sunday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Week Rule - Jan1-Jan5, !- Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Sunday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Monday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Week Rule - Jan6-Dec31, !- Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Sunday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Week Rule - Jan1-Jan5, !- Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default, !- Sunday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default, !- Monday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default, !- Holiday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Week Rule - Jan6-Dec31, !- Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default, !- Sunday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default, !- Holiday Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan5, !- Name
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Monday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan6-Dec31, !- Name
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Week Rule - Jan1-Jan5, !- Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- Sunday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- Monday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- Holiday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Week Rule - Jan6-Dec31, !- Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- Sunday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- Holiday Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelLarge BLDG_OCC_SCH Week Rule - Jan1-Jan5, !- Name
  HotelLarge BLDG_OCC_SCH Default,        !- Sunday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Default,        !- Monday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Tuesday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Wednesday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Thursday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Friday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Saturday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Default,        !- Holiday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Default,        !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelLarge BLDG_OCC_SCH Week Rule - Jan6-Dec31, !- Name
  HotelLarge BLDG_OCC_SCH Default,        !- Sunday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Monday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Tuesday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Wednesday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Thursday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Friday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Saturday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Default,        !- Holiday Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Default,        !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_OCC_SCH Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_OCC_SCH,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_OCC_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelLarge BLDG_OCC_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelLarge BLDG_SWH_SCH Week Rule - Jan1-Jan5, !- Name
  HotelLarge BLDG_SWH_SCH Default,        !- Sunday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Default,        !- Monday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Default,        !- Holiday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Default,        !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelLarge BLDG_SWH_SCH Week Rule - Jan6-Dec31, !- Name
  HotelLarge BLDG_SWH_SCH Default,        !- Sunday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Default,        !- Holiday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Default,        !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_SWH_SCH,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_SWH_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelLarge BLDG_SWH_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelLarge GuestRoom_Eqp_Sch_Adva Week Rule - Jan1-Jan5, !- Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Default, !- Sunday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Default, !- Monday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Default, !- Saturday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Default, !- Holiday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Default, !- CustomDay1 Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelLarge GuestRoom_Eqp_Sch_Adva Week Rule - Jan6-Dec31, !- Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Default, !- Sunday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Default, !- Saturday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Default, !- Holiday Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Default, !- CustomDay1 Schedule:Day Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge GuestRoom_Eqp_Sch_Adva,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge GuestRoom_Eqp_Sch_Adva Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelLarge GuestRoom_Eqp_Sch_Adva Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelLarge GuestRoom_Occ_Sch Week Rule - Jan1-Jan5, !- Name
  HotelLarge GuestRoom_Occ_Sch Default,   !- Sunday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Default,   !- Monday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Tuesday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Wednesday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Thursday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Friday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Default,   !- Saturday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Default,   !- Holiday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Default,   !- CustomDay1 Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelLarge GuestRoom_Occ_Sch Week Rule - Jan6-Dec31, !- Name
  HotelLarge GuestRoom_Occ_Sch Default,   !- Sunday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Monday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Tuesday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Wednesday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Thursday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Friday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Default,   !- Saturday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Default,   !- Holiday Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Default,   !- CustomDay1 Schedule:Day Name
  HotelLarge GuestRoom_Occ_Sch Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge GuestRoom_Occ_Sch,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge GuestRoom_Occ_Sch Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelLarge GuestRoom_Occ_Sch Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelLarge GuestRoom_SWH_Sch Week Rule - Jan1-Jan5, !- Name
  HotelLarge GuestRoom_SWH_Sch Default,   !- Sunday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Default,   !- Monday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Tuesday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Wednesday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Thursday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Friday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Default,   !- Saturday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Default,   !- Holiday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Default,   !- CustomDay1 Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelLarge GuestRoom_SWH_Sch Week Rule - Jan6-Dec31, !- Name
  HotelLarge GuestRoom_SWH_Sch Default,   !- Sunday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Monday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Tuesday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Wednesday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Thursday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Friday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Default,   !- Saturday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Default,   !- Holiday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Default,   !- CustomDay1 Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge GuestRoom_SWH_Sch Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelLarge GuestRoom_SWH_Sch Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelLarge INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Sunday Schedule:Day Name
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Monday Schedule:Day Name
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Tuesday Schedule:Day Name
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Wednesday Schedule:Day Name
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Thursday Schedule:Day Name
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Friday Schedule:Day Name
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Saturday Schedule:Day Name
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Holiday Schedule:Day Name
  HotelLarge INFIL_QUARTER_ON_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge INFIL_QUARTER_ON_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelLarge INFIL_QUARTER_ON_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge INFIL_QUARTER_ON_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelLarge Kitchen_Elec_Equip_SCH Week Rule - Jan1-Jan5, !- Name
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Sunday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Monday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Saturday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Holiday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelLarge Kitchen_Elec_Equip_SCH Week Rule - Jan6-Dec31, !- Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Sunday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Saturday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Holiday Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelLarge Kitchen_Elec_Equip_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge Kitchen_Elec_Equip_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelLarge Kitchen_Elec_Equip_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelLarge Kitchen_Exhaust_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Sunday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Monday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Tuesday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Wednesday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Thursday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Friday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Saturday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  HotelLarge Kitchen_Exhaust_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelLarge Kitchen_Gas_Equip_SCH Week Rule - Jan1-Jan5, !- Name
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Sunday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Monday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Holiday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HotelLarge Kitchen_Gas_Equip_SCH Week Rule - Jan6-Dec31, !- Name
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Sunday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Holiday Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelLarge Kitchen_Gas_Equip_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge Kitchen_Gas_Equip_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  HotelLarge Kitchen_Gas_Equip_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Week Rule - Jan1-Dec31, !- Name
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Sunday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Monday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Tuesday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Wednesday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Thursday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Friday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Saturday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Holiday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall Activity_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall Activity_Sch Default,        !- Sunday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Monday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Tuesday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Wednesday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Thursday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Friday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Saturday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Holiday Schedule:Day Name
  HotelSmall Activity_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Activity_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- CustomDay1 Schedule:Day Name
  HotelSmall Activity_Sch Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall Activity_Sch,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  HotelSmall Activity_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F 2 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F 3 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default 3, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 3, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 3, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 3, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 3, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 3, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 3, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 3, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 3, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 3, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 3, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F 4 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default 4, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 4, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 4, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 4, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 4, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 4, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 4, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 4, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 4, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 4, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 4, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F 5 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default 5, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 5, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 5, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 5, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 5, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 5, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 5, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 5, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 5, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 5, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 5, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F 6 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default 6, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 6, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 6, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 6, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 6, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 6, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 6, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 6, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 6, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 6, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 6, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 6; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F 7 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default 7, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 7, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 7, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 7, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 7, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 7, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 7, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 7, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 7, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 7, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 7, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 7; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 180F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 180F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 180F 1 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 180F 1,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 180F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium ACTIVITY_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Tuesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Wednesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Thursday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Friday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Saturday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium ACTIVITY_SCH,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jan5, !- Name
  Schedule Day 64,                        !- Sunday Schedule:Day Name
  Schedule Day 64,                        !- Monday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 64,                        !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 64,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 64;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan6-Dec31, !- Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 64,                        !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 64,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 64;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan5, !- Name
  Schedule Day 61,                        !- Sunday Schedule:Day Name
  Schedule Day 61,                        !- Monday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 61,                        !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 61,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 61;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan6-Dec31, !- Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 61,                        !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 61,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 61;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Jan5, !- Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Friday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan6-Dec31, !- Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Monday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Friday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_OCC_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Jan5, !- Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan6-Dec31, !- Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_SWH_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Jan5, !- Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Sunday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Monday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan6-Dec31, !- Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Sunday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Tuesday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Wednesday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Thursday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Friday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Saturday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown ACTIVITY_SCH,         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RestaurantSitDown ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantSitDown BLDG_EQUIP_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown BLDG_EQUIP_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_EQUIP_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown BLDG_EQUIP_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown BLDG_OCC_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown BLDG_OCC_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_OCC_SCH,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_OCC_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown BLDG_OCC_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown BLDG_SWH_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown BLDG_SWH_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_SWH_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown BLDG_SWH_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown INFIL_HALF_ON_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown INFIL_HALF_ON_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown INFIL_HALF_ON_SCH,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown INFIL_HALF_ON_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown INFIL_HALF_ON_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown Kitchen_Exhaust_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Saturday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown Kitchen_Exhaust_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Sunday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Saturday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  RestaurantSitDown Kitchen_Exhaust_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown Kitchen_Exhaust_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown Rest_GAS_EQUIP_SCH,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown Rest_GAS_EQUIP_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RetailStripmall Type1_EQUIP_SCH Week Rule - Jan1-Jan5, !- Name
  RetailStripmall Type1_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default, !- Monday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailStripmall Type1_EQUIP_SCH Week Rule - Jan6-Dec31, !- Name
  RetailStripmall Type1_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_EQUIP_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_EQUIP_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RetailStripmall Type1_EQUIP_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RetailStripmall Type1_Infil_SCH Week Rule - Jan1-Jan5, !- Name
  RetailStripmall Type1_Infil_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default, !- Monday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH WntrDsn|Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH WntrDsn|Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailStripmall Type1_Infil_SCH Week Rule - Jan6-Dec31, !- Name
  RetailStripmall Type1_Infil_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH WntrDsn|Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH WntrDsn|Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_Infil_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_Infil_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RetailStripmall Type1_Infil_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RetailStripmall Type1_LIGHT_SCH_2013 Week Rule - Jan1-Jan5, !- Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default, !- Monday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailStripmall Type1_LIGHT_SCH_2013 Week Rule - Jan6-Dec31, !- Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_LIGHT_SCH_2013,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_LIGHT_SCH_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RetailStripmall Type1_LIGHT_SCH_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RetailStripmall Type1_OCC_SCH Week Rule - Jan1-Jan5, !- Name
  RetailStripmall Type1_OCC_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Default,  !- Monday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Default,  !- Holiday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailStripmall Type1_OCC_SCH Week Rule - Jan6-Dec31, !- Name
  RetailStripmall Type1_OCC_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
