
Version,
  9.1;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Restaurant 13,                          !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.87751877082763, 4.49987457895595e-006, 0, !- X,Y,Z Vertex 1 {m}
  -7.55804308028019e-011, 23.8791058189956, 0, !- X,Y,Z Vertex 2 {m}
  38.0323974485279, 36.3352633895686, 0,  !- X,Y,Z Vertex 3 {m}
  45.9100337075933, 12.456248347411, 0;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.55804308028019e-011, 23.8791058189956, 12, !- X,Y,Z Vertex 1 {m}
  -7.55804308028019e-011, 23.8791058189956, 0, !- X,Y,Z Vertex 2 {m}
  7.87751877082763, 4.49987457895595e-006, 0, !- X,Y,Z Vertex 3 {m}
  7.87751877082763, 4.49987457895595e-006, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.9100337075933, 12.456248347411, 12,  !- X,Y,Z Vertex 1 {m}
  45.9100337075933, 12.456248347411, 0,   !- X,Y,Z Vertex 2 {m}
  38.0323974485279, 36.3352633895686, 0,  !- X,Y,Z Vertex 3 {m}
  38.0323974485279, 36.3352633895686, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.87751877082763, 4.49987457895595e-006, 12, !- X,Y,Z Vertex 1 {m}
  7.87751877082763, 4.49987457895595e-006, 0, !- X,Y,Z Vertex 2 {m}
  45.9100337075933, 12.456248347411, 0,   !- X,Y,Z Vertex 3 {m}
  45.9100337075933, 12.456248347411, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.0323974485279, 36.3352633895686, 12, !- X,Y,Z Vertex 1 {m}
  38.0323974485279, 36.3352633895686, 0,  !- X,Y,Z Vertex 2 {m}
  -7.55804308028019e-011, 23.8791058189956, 0, !- X,Y,Z Vertex 3 {m}
  -7.55804308028019e-011, 23.8791058189956, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.9100337075933, 12.456248347411, 12,  !- X,Y,Z Vertex 1 {m}
  38.0323974485279, 36.3352633895686, 12, !- X,Y,Z Vertex 2 {m}
  -7.55804308028019e-011, 23.8791058189956, 12, !- X,Y,Z Vertex 3 {m}
  7.87751877082763, 4.49987457895595e-006, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.9100337075933, 12.456248347411, 9,   !- X,Y,Z Vertex 1 {m}
  45.9100337075933, 12.456248347411, 0,   !- X,Y,Z Vertex 2 {m}
  38.0323974485279, 36.3352633895686, 0,  !- X,Y,Z Vertex 3 {m}
  38.0323974485279, 36.3352633895686, 9;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.87751877082763, 4.49987457895595e-006, 9, !- X,Y,Z Vertex 1 {m}
  7.87751877082763, 4.49987457895595e-006, 0, !- X,Y,Z Vertex 2 {m}
  45.9100337075933, 12.456248347411, 0,   !- X,Y,Z Vertex 3 {m}
  45.9100337075933, 12.456248347411, 9;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.9100337075933, 12.456248347411, 9,   !- X,Y,Z Vertex 1 {m}
  38.0323974485279, 36.3352633895686, 9,  !- X,Y,Z Vertex 2 {m}
  -7.55804308028019e-011, 23.8791058189956, 9, !- X,Y,Z Vertex 3 {m}
  7.87751877082763, 4.49987457895595e-006, 9; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.87751877082763, 4.49987457895595e-006, 0, !- X,Y,Z Vertex 1 {m}
  -7.55804308028019e-011, 23.8791058189956, 0, !- X,Y,Z Vertex 2 {m}
  38.0323974485279, 36.3352633895686, 0,  !- X,Y,Z Vertex 3 {m}
  45.9100337075933, 12.456248347411, 0;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.0323974485279, 36.3352633895686, 9,  !- X,Y,Z Vertex 1 {m}
  38.0323974485279, 36.3352633895686, 0,  !- X,Y,Z Vertex 2 {m}
  -7.55804308028019e-011, 23.8791058189956, 0, !- X,Y,Z Vertex 3 {m}
  -7.55804308028019e-011, 23.8791058189956, 9; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.55804308028019e-011, 23.8791058189956, 9, !- X,Y,Z Vertex 1 {m}
  -7.55804308028019e-011, 23.8791058189956, 0, !- X,Y,Z Vertex 2 {m}
  7.87751877082763, 4.49987457895595e-006, 0, !- X,Y,Z Vertex 3 {m}
  7.87751877082763, 4.49987457895595e-006, 9; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.9100337075933, 12.456248347411, 3,   !- X,Y,Z Vertex 1 {m}
  38.0323974485279, 36.3352633895686, 3,  !- X,Y,Z Vertex 2 {m}
  -7.55804308028019e-011, 23.8791058189956, 3, !- X,Y,Z Vertex 3 {m}
  7.87751877082763, 4.49987457895595e-006, 3; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.9100337075933, 12.456248347411, 3,   !- X,Y,Z Vertex 1 {m}
  45.9100337075933, 12.456248347411, 0,   !- X,Y,Z Vertex 2 {m}
  38.0323974485279, 36.3352633895686, 0,  !- X,Y,Z Vertex 3 {m}
  38.0323974485279, 36.3352633895686, 3;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.87751877082763, 4.49987457895595e-006, 3, !- X,Y,Z Vertex 1 {m}
  7.87751877082763, 4.49987457895595e-006, 0, !- X,Y,Z Vertex 2 {m}
  45.9100337075933, 12.456248347411, 0,   !- X,Y,Z Vertex 3 {m}
  45.9100337075933, 12.456248347411, 3;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.87751877082763, 4.49987457895595e-006, 0, !- X,Y,Z Vertex 1 {m}
  -7.55804308028019e-011, 23.8791058189956, 0, !- X,Y,Z Vertex 2 {m}
  38.0323974485279, 36.3352633895686, 0,  !- X,Y,Z Vertex 3 {m}
  45.9100337075933, 12.456248347411, 0;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.55804308028019e-011, 23.8791058189956, 3, !- X,Y,Z Vertex 1 {m}
  -7.55804308028019e-011, 23.8791058189956, 0, !- X,Y,Z Vertex 2 {m}
  7.87751877082763, 4.49987457895595e-006, 0, !- X,Y,Z Vertex 3 {m}
  7.87751877082763, 4.49987457895595e-006, 3; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.0323974485279, 36.3352633895686, 3,  !- X,Y,Z Vertex 1 {m}
  38.0323974485279, 36.3352633895686, 0,  !- X,Y,Z Vertex 2 {m}
  -7.55804308028019e-011, 23.8791058189956, 0, !- X,Y,Z Vertex 3 {m}
  -7.55804308028019e-011, 23.8791058189956, 3; !- X,Y,Z Vertex 4 {m}

Zone,
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.87751877082763, 4.49987457895595e-006, 0, !- X,Y,Z Vertex 1 {m}
  -7.55804308028019e-011, 23.8791058189956, 0, !- X,Y,Z Vertex 2 {m}
  38.0323974485279, 36.3352633895686, 0,  !- X,Y,Z Vertex 3 {m}
  45.9100337075933, 12.456248347411, 0;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.55804308028019e-011, 23.8791058189956, 3, !- X,Y,Z Vertex 1 {m}
  -7.55804308028019e-011, 23.8791058189956, 0, !- X,Y,Z Vertex 2 {m}
  7.87751877082763, 4.49987457895595e-006, 0, !- X,Y,Z Vertex 3 {m}
  7.87751877082763, 4.49987457895595e-006, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795743274161447, 23.8549844744444, 1.66382194107507, !- X,Y,Z Vertex 1 {m}
  0.00795743274161447, 23.8549844744444, 0.762, !- X,Y,Z Vertex 2 {m}
  7.86956133801044, 0.0241258444258214, 0.762, !- X,Y,Z Vertex 3 {m}
  7.86956133801044, 0.0241258444258214, 1.66382194107507; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.0323974485279, 36.3352633895686, 3,  !- X,Y,Z Vertex 1 {m}
  38.0323974485279, 36.3352633895686, 0,  !- X,Y,Z Vertex 2 {m}
  -7.55804308028019e-011, 23.8791058189956, 0, !- X,Y,Z Vertex 3 {m}
  -7.55804308028019e-011, 23.8791058189956, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0082590864457, 36.3273577285595, 1.66314387409579, !- X,Y,Z Vertex 1 {m}
  38.0082590864457, 36.3273577285595, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241383620065889, 23.8870114800047, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241383620065889, 23.8870114800047, 1.66314387409579; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9100337075933, 12.456248347411, 3,   !- X,Y,Z Vertex 1 {m}
  45.9100337075933, 12.456248347411, 0,   !- X,Y,Z Vertex 2 {m}
  38.0323974485279, 36.3352633895686, 0,  !- X,Y,Z Vertex 3 {m}
  38.0323974485279, 36.3352633895686, 3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.9020761418151, 12.4803696480991, 1.66382194435143, !- X,Y,Z Vertex 1 {m}
  45.9020761418151, 12.4803696480991, 0.762, !- X,Y,Z Vertex 2 {m}
  38.0403550143061, 36.3111420888805, 0.762, !- X,Y,Z Vertex 3 {m}
  38.0403550143061, 36.3111420888805, 1.66382194435143; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.87751877082763, 4.49987457895595e-006, 3, !- X,Y,Z Vertex 1 {m}
  7.87751877082763, 4.49987457895595e-006, 0, !- X,Y,Z Vertex 2 {m}
  45.9100337075933, 12.456248347411, 0,   !- X,Y,Z Vertex 3 {m}
  45.9100337075933, 12.456248347411, 3;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.90165712393673, 0.00791018828106491, 1.66314387013194, !- X,Y,Z Vertex 1 {m}
  7.90165712393673, 0.00791018828106491, 0.762, !- X,Y,Z Vertex 2 {m}
  45.8858953544842, 12.4483426590045, 0.762, !- X,Y,Z Vertex 3 {m}
  45.8858953544842, 12.4483426590045, 1.66314387013194; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9100337075933, 12.456248347411, 3,   !- X,Y,Z Vertex 1 {m}
  38.0323974485279, 36.3352633895686, 3,  !- X,Y,Z Vertex 2 {m}
  -7.55804308028019e-011, 23.8791058189956, 3, !- X,Y,Z Vertex 3 {m}
  7.87751877082763, 4.49987457895595e-006, 3; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  2012.60784161102;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone DaylightingControls, !- Name
  Building Story 1 ThermalZone,           !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space Daylt Sensor 1,  !- Daylighting Reference Point Name 1
  0.204,                                  !- Fraction of Zone Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space Daylt Sensor 2,  !- Daylighting Reference Point Name 2
  0.354,                                  !- Fraction of Zone Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space Daylt Sensor 1,  !- Name
  Building Story 1 ThermalZone,           !- Zone Name
  26.5521275714864,                       !- X-Coordinate of Reference Point {m}
  7.27127861441434,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space Daylt Sensor 2,  !- Name
  Building Story 1 ThermalZone,           !- Zone Name
  26.2053024087968,                       !- X-Coordinate of Reference Point {m}
  8.33023614140971,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone Thermostat, !- Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Ground Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 1 ThermalZone Thermostat Schedule, !- Name
  Building Story 1 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat, !- Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  19,                                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19;                                     !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  19,                                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19;                                     !- Value Until Time 3

Schedule:Week:Daily,
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19;                                     !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26,                                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  30,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26;                                     !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26,                                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  30,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26;                                     !- Value Until Time 3

Schedule:Week:Daily,
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26,                                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  30,                                     !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  28,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  26;                                     !- Value Until Time 4

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone Inlet Node List, !- Name
  Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone Return Node List, !- Name
  Building Story 1 ThermalZone Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Building Story 1 ThermalZone PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone PSZ-AC Diffuser, !- Name
  Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Building Story 1 ThermalZone PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA,                             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Week:Daily,
  Building Story 1 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default, !- Sunday Schedule:Day Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default, !- Saturday Schedule:Day Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Story 1 ThermalZone PSZ-AC Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Building Story 1 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 1 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 1 ThermalZone,           !- Zone Name 1
  Blended OA,                             !- Design Specification Outdoor Air Object Name 1
  Building Story 1 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015546324,                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9100337075933, 12.456248347411, 6,   !- X,Y,Z Vertex 1 {m}
  45.9100337075933, 12.456248347411, 3,   !- X,Y,Z Vertex 2 {m}
  38.0323974485279, 36.3352633895686, 3,  !- X,Y,Z Vertex 3 {m}
  38.0323974485279, 36.3352633895686, 6;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.9020761418151, 12.4803696480991, 4.66382194435143, !- X,Y,Z Vertex 1 {m}
  45.9020761418151, 12.4803696480991, 3.762, !- X,Y,Z Vertex 2 {m}
  38.0403550143061, 36.3111420888805, 3.762, !- X,Y,Z Vertex 3 {m}
  38.0403550143061, 36.3111420888805, 4.66382194435143; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.87751877082763, 4.49987457895595e-006, 6, !- X,Y,Z Vertex 1 {m}
  7.87751877082763, 4.49987457895595e-006, 3, !- X,Y,Z Vertex 2 {m}
  45.9100337075933, 12.456248347411, 3,   !- X,Y,Z Vertex 3 {m}
  45.9100337075933, 12.456248347411, 6;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.90165712393673, 0.00791018828106491, 4.66314387013194, !- X,Y,Z Vertex 1 {m}
  7.90165712393673, 0.00791018828106491, 3.762, !- X,Y,Z Vertex 2 {m}
  45.8858953544842, 12.4483426590045, 3.762, !- X,Y,Z Vertex 3 {m}
  45.8858953544842, 12.4483426590045, 4.66314387013194; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9100337075933, 12.456248347411, 6,   !- X,Y,Z Vertex 1 {m}
  38.0323974485279, 36.3352633895686, 6,  !- X,Y,Z Vertex 2 {m}
  -7.55804308028019e-011, 23.8791058189956, 6, !- X,Y,Z Vertex 3 {m}
  7.87751877082763, 4.49987457895595e-006, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.87751877082763, 4.49987457895595e-006, 3, !- X,Y,Z Vertex 1 {m}
  -7.55804308028019e-011, 23.8791058189956, 3, !- X,Y,Z Vertex 2 {m}
  38.0323974485279, 36.3352633895686, 3,  !- X,Y,Z Vertex 3 {m}
  45.9100337075933, 12.456248347411, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.55804308028019e-011, 23.8791058189956, 6, !- X,Y,Z Vertex 1 {m}
  -7.55804308028019e-011, 23.8791058189956, 3, !- X,Y,Z Vertex 2 {m}
  7.87751877082763, 4.49987457895595e-006, 3, !- X,Y,Z Vertex 3 {m}
  7.87751877082763, 4.49987457895595e-006, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795743274161447, 23.8549844744444, 4.66382194107507, !- X,Y,Z Vertex 1 {m}
  0.00795743274161447, 23.8549844744444, 3.762, !- X,Y,Z Vertex 2 {m}
  7.86956133801044, 0.0241258444258214, 3.762, !- X,Y,Z Vertex 3 {m}
  7.86956133801044, 0.0241258444258214, 4.66382194107507; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.0323974485279, 36.3352633895686, 6,  !- X,Y,Z Vertex 1 {m}
  38.0323974485279, 36.3352633895686, 3,  !- X,Y,Z Vertex 2 {m}
  -7.55804308028019e-011, 23.8791058189956, 3, !- X,Y,Z Vertex 3 {m}
  -7.55804308028019e-011, 23.8791058189956, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0082590864457, 36.3273577285595, 4.66314387409579, !- X,Y,Z Vertex 1 {m}
  38.0082590864457, 36.3273577285595, 3.762, !- X,Y,Z Vertex 2 {m}
  0.0241383620065889, 23.8870114800047, 3.762, !- X,Y,Z Vertex 3 {m}
  0.0241383620065889, 23.8870114800047, 4.66314387409579; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  2012.60784161102;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone DaylightingControls, !- Name
  Building Story 2 ThermalZone,           !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space Daylt Sensor 1,  !- Daylighting Reference Point Name 1
  0.204,                                  !- Fraction of Zone Controlled by Reference Point 1
  300,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space Daylt Sensor 2,  !- Daylighting Reference Point Name 2
  0.795,                                  !- Fraction of Zone Controlled by Reference Point 2
  300;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space Daylt Sensor 1,  !- Name
  Building Story 2 ThermalZone,           !- Zone Name
  26.5521275714864,                       !- X-Coordinate of Reference Point {m}
  7.27127861441434,                       !- Y-Coordinate of Reference Point {m}
  3.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space Daylt Sensor 2,  !- Name
  Building Story 2 ThermalZone,           !- Zone Name
  26.2053024087968,                       !- X-Coordinate of Reference Point {m}
  8.33023614140971,                       !- Y-Coordinate of Reference Point {m}
  3.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone Thermostat, !- Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Mid Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 2 ThermalZone Thermostat Schedule, !- Name
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21;                                     !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21;                                     !- Value Until Time 2

Schedule:Week:Daily,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  24;                                     !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  24;                                     !- Value Until Time 2

Schedule:Week:Daily,
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  26,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone Inlet Node List, !- Name
  Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone Return Node List, !- Name
  Building Story 2 ThermalZone Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Building Story 2 ThermalZone PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone PSZ-AC Diffuser, !- Name
  Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Building Story 2 ThermalZone PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Week:Daily,
  Building Story 2 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Sunday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Saturday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Story 2 ThermalZone PSZ-AC Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Building Story 2 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 2 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch, !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 2 ThermalZone,           !- Zone Name 1
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 2 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.87751877082763, 4.49987457895595e-006, 6, !- X,Y,Z Vertex 1 {m}
  -7.55804308028019e-011, 23.8791058189956, 6, !- X,Y,Z Vertex 2 {m}
  38.0323974485279, 36.3352633895686, 6,  !- X,Y,Z Vertex 3 {m}
  45.9100337075933, 12.456248347411, 6;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.55804308028019e-011, 23.8791058189956, 9, !- X,Y,Z Vertex 1 {m}
  -7.55804308028019e-011, 23.8791058189956, 6, !- X,Y,Z Vertex 2 {m}
  7.87751877082763, 4.49987457895595e-006, 6, !- X,Y,Z Vertex 3 {m}
  7.87751877082763, 4.49987457895595e-006, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795743274161447, 23.8549844744444, 7.66382194107507, !- X,Y,Z Vertex 1 {m}
  0.00795743274161447, 23.8549844744444, 6.762, !- X,Y,Z Vertex 2 {m}
  7.86956133801044, 0.0241258444258214, 6.762, !- X,Y,Z Vertex 3 {m}
  7.86956133801044, 0.0241258444258214, 7.66382194107507; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.0323974485279, 36.3352633895686, 9,  !- X,Y,Z Vertex 1 {m}
  38.0323974485279, 36.3352633895686, 6,  !- X,Y,Z Vertex 2 {m}
  -7.55804308028019e-011, 23.8791058189956, 6, !- X,Y,Z Vertex 3 {m}
  -7.55804308028019e-011, 23.8791058189956, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0082590864457, 36.3273577285595, 7.66314387409579, !- X,Y,Z Vertex 1 {m}
  38.0082590864457, 36.3273577285595, 6.762, !- X,Y,Z Vertex 2 {m}
  0.0241383620065889, 23.8870114800047, 6.762, !- X,Y,Z Vertex 3 {m}
  0.0241383620065889, 23.8870114800047, 7.66314387409579; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9100337075933, 12.456248347411, 9,   !- X,Y,Z Vertex 1 {m}
  45.9100337075933, 12.456248347411, 6,   !- X,Y,Z Vertex 2 {m}
  38.0323974485279, 36.3352633895686, 6,  !- X,Y,Z Vertex 3 {m}
  38.0323974485279, 36.3352633895686, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.9020761418151, 12.4803696480991, 7.66382194435143, !- X,Y,Z Vertex 1 {m}
  45.9020761418151, 12.4803696480991, 6.762, !- X,Y,Z Vertex 2 {m}
  38.0403550143061, 36.3111420888805, 6.762, !- X,Y,Z Vertex 3 {m}
  38.0403550143061, 36.3111420888805, 7.66382194435143; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.87751877082763, 4.49987457895595e-006, 9, !- X,Y,Z Vertex 1 {m}
  7.87751877082763, 4.49987457895595e-006, 6, !- X,Y,Z Vertex 2 {m}
  45.9100337075933, 12.456248347411, 6,   !- X,Y,Z Vertex 3 {m}
  45.9100337075933, 12.456248347411, 9;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.90165712393673, 0.00791018828106491, 7.66314387013194, !- X,Y,Z Vertex 1 {m}
  7.90165712393673, 0.00791018828106491, 6.762, !- X,Y,Z Vertex 2 {m}
  45.8858953544842, 12.4483426590045, 6.762, !- X,Y,Z Vertex 3 {m}
  45.8858953544842, 12.4483426590045, 7.66314387013194; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  Typical Wood Joist Attic Floor R-47.62, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9100337075933, 12.456248347411, 9,   !- X,Y,Z Vertex 1 {m}
  38.0323974485279, 36.3352633895686, 9,  !- X,Y,Z Vertex 2 {m}
  -7.55804308028019e-011, 23.8791058189956, 9, !- X,Y,Z Vertex 3 {m}
  7.87751877082763, 4.49987457895595e-006, 9; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  2012.60784161102;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone DaylightingControls, !- Name
  Building Story 3 ThermalZone,           !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space Daylt Sensor 1,  !- Daylighting Reference Point Name 1
  0.204,                                  !- Fraction of Zone Controlled by Reference Point 1
  300,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space Daylt Sensor 2,  !- Daylighting Reference Point Name 2
  0.505,                                  !- Fraction of Zone Controlled by Reference Point 2
  300;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space Daylt Sensor 1,  !- Name
  Building Story 3 ThermalZone,           !- Zone Name
  26.5521275714864,                       !- X-Coordinate of Reference Point {m}
  7.27127861441434,                       !- Y-Coordinate of Reference Point {m}
  6.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space Daylt Sensor 2,  !- Name
  Building Story 3 ThermalZone,           !- Zone Name
  26.2053024087968,                       !- X-Coordinate of Reference Point {m}
  8.33023614140971,                       !- Y-Coordinate of Reference Point {m}
  6.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone Thermostat, !- Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  Building Story 3 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Top Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 3 ThermalZone Thermostat Schedule, !- Name
  Building Story 3 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone Inlet Node List, !- Name
  Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone Return Node List, !- Name
  Building Story 3 ThermalZone Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Building Story 3 ThermalZone PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone PSZ-AC Diffuser, !- Name
  Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Building Story 3 ThermalZone PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Week:Daily,
  Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Sunday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Saturday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Story 3 ThermalZone PSZ-AC Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch, !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 3 ThermalZone,           !- Zone Name 1
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 3 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2019,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2019,                                   !- End Year
  Tuesday,                                !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-18.23,             !- Name
  Smooth,                                 !- Roughness
  3.21036394736381,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-45.98,             !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  InteriorFurnishings 1,                  !- Name
  Std Wood 6inch 1;                       !- Layer 1

Construction,
  InteriorFurnishings 2,                  !- Name
  Std Wood 6inch 2;                       !- Layer 1

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  Typical Insulation R-17.04,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door R-2.0,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.15;              !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-18.23,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15 1;            !- Layer 1

Construction,
  Typical Wood Joist Attic Floor R-47.62, !- Name
  5/8 in. Gypsum Board,                   !- Layer 1
  Typical Insulation R-45.98;             !- Layer 2

Construction,
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  REF B CLEAR HI 6MM,                     !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  Uninsulated copper pipe 0.75in type L,  !- Name
  Copper pipe 0.75in type L;              !- Layer 1

Construction,
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0038,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Mains Water Temperature,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  10.0000000000001;                       !- Hourly Value

Schedule:Day:Interval,
  27 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0481464068600001,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0481464068600001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.28887844116,                          !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.19258562744,                          !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.28887844116,                          !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.28887844116,                          !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0962928137200002,                     !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.28887844116,                          !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.19258562744,                          !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.04814640686,                          !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.2407320343,                           !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.28887844116,                          !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.28887844116,                          !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.14443922058,                          !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.14443922058,                          !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0;                                      !- Value Until Time 19

Schedule:Day:Interval,
  27 space(s) Occ Sch Default 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0481464068600001,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0481464068600001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.28887844116,                          !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.19258562744,                          !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.28887844116,                          !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.28887844116,                          !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0962928137200002,                     !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.28887844116,                          !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.19258562744,                          !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.04814640686,                          !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.2407320343,                           !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.28887844116,                          !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.28887844116,                          !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.14443922058,                          !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.14443922058,                          !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0;                                      !- Value Until Time 19

Schedule:Day:Interval,
  27 space(s) Occ Sch Default 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0;                                      !- Value Until Time 19

Schedule:Day:Interval,
  27 space(s) Occ Sch Default 3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0;                                      !- Value Until Time 19

Schedule:Day:Interval,
  27 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0481464068600001,                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0481464068600001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.43331766174,                          !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.0962928137200001,                     !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.19258562744,                          !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.2407320343,                           !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.04814640686,                          !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.14443922058,                          !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.04814640686,                          !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.38517125488,                          !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.19258562744,                          !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.04814640686,                          !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.0962928137200001,                     !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.19258562744,                          !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0;                                      !- Value Until Time 19

Schedule:Day:Interval,
  27 space(s) Occ Sch Saturday 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0481464068600001,                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0481464068600001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.43331766174,                          !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.0962928137200001,                     !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.19258562744,                          !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.2407320343,                           !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.04814640686,                          !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.14443922058,                          !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.04814640686,                          !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.38517125488,                          !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.19258562744,                          !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.04814640686,                          !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.0962928137200001,                     !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.19258562744,                          !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0;                                      !- Value Until Time 19

Schedule:Day:Interval,
  27 space(s) Occ Sch Saturday 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0;                                      !- Value Until Time 19

Schedule:Day:Interval,
  27 space(s) Occ Sch Saturday 3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0;                                      !- Value Until Time 19

Schedule:Day:Interval,
  27 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  27 space(s) Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  27 space(s) Occ Sch Summer Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  27 space(s) Occ Sch Summer Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  27 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0481464068600001,                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0481464068600001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.43331766174,                          !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.28887844116,                          !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.0962928137200001,                     !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.19258562744,                          !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.19258562744,                          !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0962928137200001,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.04814640686,                          !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.0962928137200001,                     !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.19258562744,                          !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.0962928137200001,                     !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.04814640686,                          !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.33702484802,                          !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.14443922058,                          !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0;                                      !- Value Until Time 20

Schedule:Day:Interval,
  27 space(s) Occ Sch Sunday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0481464068600001,                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0481464068600001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.43331766174,                          !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.28887844116,                          !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.0962928137200001,                     !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.19258562744,                          !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.19258562744,                          !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0962928137200001,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.04814640686,                          !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.0962928137200001,                     !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.19258562744,                          !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.0962928137200001,                     !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.04814640686,                          !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.33702484802,                          !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.14443922058,                          !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0;                                      !- Value Until Time 20

Schedule:Day:Interval,
  27 space(s) Occ Sch Sunday 2,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0;                                      !- Value Until Time 20

Schedule:Day:Interval,
  27 space(s) Occ Sch Sunday 3,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0;                                      !- Value Until Time 20

Schedule:Day:Interval,
  27 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  27 space(s) Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  27 space(s) Occ Sch Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  27 space(s) Occ Sch Winter Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 180F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown ACTIVITY_SCH Default, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.29;                                   !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1877,                                 !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2816,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4693,                                 !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.657,                                  !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.5631,                                 !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.4693,                                 !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2816;                                 !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1877,                                 !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2816,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5631,                                 !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.7509,                                 !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.8447,                                 !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.4693,                                 !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2816;                                 !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1408,                                 !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1877,                                 !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.3754,                                 !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.5631,                                 !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.8447,                                 !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.4693,                                 !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2816;                                 !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.16446,                                !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.24669,                                !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.41115,                                !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.57561,                                !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.49338,                                !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.41115,                                !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.24669;                                !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.16446,                                !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.24669,                                !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.49338,                                !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.65784,                                !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.74007,                                !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.41115,                                !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.24669;                                !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123345,                               !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.16446,                                !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.32892,                                !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.49338,                                !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.74007,                                !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.41115,                                !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.24669;                                !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.55,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.2;                                    !- Value Until Time 16

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.35;                                   !- Value Until Time 16

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.2;                                    !- Value Until Time 17

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.2;                                    !- Value Until Time 12

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.55,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.45,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.45,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.25;                                   !- Value Until Time 18

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.55,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.45,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.45,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.25;                                   !- Value Until Time 18

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.55,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.3;                                    !- Value Until Time 15

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.55,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.3;                                    !- Value Until Time 15

Schedule:Day:Interval,
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.5;                                    !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.5;                                    !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.5;                                    !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.5;                                    !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.933710317509291,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.933710317509291;                      !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.933710317509291,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.933710317509291;                      !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.933710317509291,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.933710317509291;                      !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.933710317509291,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.933710317509291;                      !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.29;                                   !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan1-Jan5, !- Name
  27 space(s) Occ Sch Default,            !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default,            !- Friday Schedule:Day Name
  27 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan6-Dec31, !- Name
  27 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default,            !- Friday Schedule:Day Name
  27 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Elevator Schedule Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan1-Jan5, !- Name
  27 space(s) Occ Sch Default 1,          !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan6-Dec31, !- Name
  27 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 1 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Elevator Schedule 1 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan1-Jan5, !- Name
  27 space(s) Occ Sch Default 2,          !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan6-Dec31, !- Name
  27 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 2 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Elevator Schedule 2 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Jan5, !- Name
  27 space(s) Occ Sch Default 3,          !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan6-Dec31, !- Name
  27 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  27 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  27 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  27 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  27 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  27 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Elevator Schedule 3 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 180F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 180F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantSitDown ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Tuesday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Wednesday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Thursday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Friday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Saturday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown ACTIVITY_SCH,         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RestaurantSitDown ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantSitDown BLDG_EQUIP_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown BLDG_EQUIP_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_EQUIP_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown BLDG_EQUIP_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown BLDG_OCC_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown BLDG_OCC_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_OCC_SCH,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_OCC_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown BLDG_OCC_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown BLDG_SWH_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown BLDG_SWH_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_SWH_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown BLDG_SWH_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown INFIL_HALF_ON_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown INFIL_HALF_ON_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown INFIL_HALF_ON_SCH,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown INFIL_HALF_ON_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown INFIL_HALF_ON_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Sunday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Monday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Saturday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Holiday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Sunday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Saturday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Holiday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown Kitchen_Exhaust_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Saturday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown Kitchen_Exhaust_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Sunday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Saturday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  RestaurantSitDown Kitchen_Exhaust_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown Kitchen_Exhaust_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Week Rule - Jan1-Jan5, !- Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Week Rule - Jan6-Dec31, !- Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown Rest_GAS_EQUIP_SCH,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Week Rule - Jan1-Jan5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  RestaurantSitDown Rest_GAS_EQUIP_SCH Week Rule - Jan6-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31, !- Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Sunday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Monday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Tuesday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Wednesday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Thursday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Friday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Saturday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Holiday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- CustomDay1 Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Booster Temp - 180.00000000000006F, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6 Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Building Story 1 ThermalZone PSZ-AC,    !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Building Story 1 ThermalZone PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Building Story 1 ThermalZone PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Building Story 1 ThermalZone PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Building Story 1 ThermalZone PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Nodes, !- Name
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone PSZ-AC Demand Inlet Nodes, !- Name
  Building Story 1 ThermalZone PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Building Story 1 ThermalZone PSZ-AC,    !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Building Story 1 ThermalZone PSZ-AC Supply Branches, !- Name
  Building Story 1 ThermalZone PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Building Story 1 ThermalZone PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Building Story 1 ThermalZone PSZ-AC OA System, !- Component Name 1
  Building Story 1 ThermalZone PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil 605kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  Building Story 1 ThermalZone PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Building Story 1 ThermalZone PSZ-AC Gas Htg Coil, !- Component Name 3
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  Building Story 1 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Component Name 4
  Building Story 1 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Building Story 1 ThermalZone PSZ-AC Fan, !- Component Name 5
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 5
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Building Story 1 ThermalZone PSZ-AC OA System, !- Name
  Building Story 1 ThermalZone PSZ-AC OA System Controller List, !- Controller List Name
  Building Story 1 ThermalZone PSZ-AC OA System Equipment List, !- Outdoor Air Equipment List Name
  Building Story 1 ThermalZone PSZ-AC OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Building Story 1 ThermalZone PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Building Story 1 ThermalZone PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Building Story 1 ThermalZone PSZ-AC OA System Controller, !- Name
  Building Story 1 ThermalZone PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Building Story 1 ThermalZone PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Building Story 1 ThermalZone PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Building Story 1 ThermalZone PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Building Story 1 ThermalZone PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Building Story 1 ThermalZone PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Building Story 1 ThermalZone PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Building Story 1 ThermalZone PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Building Story 1 ThermalZone PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Building Story 1 ThermalZone PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Building Story 1 ThermalZone PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Building Story 1 ThermalZone PSZ-AC OA System Outdoor Air Mixer, !- Name
  Building Story 1 ThermalZone PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Building Story 1 ThermalZone PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Building Story 1 ThermalZone PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 1 ThermalZone PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Building Story 1 ThermalZone PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Building Story 1 ThermalZone PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil 605kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone PSZ-AC Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil 605kBtu/hr 9.8EER; !- Cooling Coil Name

Curve:Biquadratic,
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil 605kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 1 ThermalZone PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Building Story 1 ThermalZone PSZ-AC Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Inlet Node Name
  Building Story 1 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Building Story 1 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Building Story 1 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Building Story 1 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Building Story 1 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Building Story 1 ThermalZone PSZ-AC Fan, !- Name
  Building Story 1 ThermalZone PSZ-AC Occ Sch, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Building Story 1 ThermalZone Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Building Story 1 ThermalZone,           !- Control Zone Name
  Building Story 1 ThermalZone Zone Air Node, !- Zone Node Name
  Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Building Story 1 ThermalZone PSZ-AC Building Story 1 ThermalZone PSZ-AC Demand Inlet Node Supply Path, !- Name
  Building Story 1 ThermalZone PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Building Story 1 ThermalZone PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Building Story 1 ThermalZone PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Building Story 1 ThermalZone PSZ-AC Return Path, !- Name
  Building Story 1 ThermalZone PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Building Story 1 ThermalZone PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Building Story 1 ThermalZone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Building Story 2 ThermalZone PSZ-AC,    !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Building Story 2 ThermalZone PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Building Story 2 ThermalZone PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Building Story 2 ThermalZone PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Nodes, !- Name
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone PSZ-AC Demand Inlet Nodes, !- Name
  Building Story 2 ThermalZone PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Building Story 2 ThermalZone PSZ-AC,    !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Building Story 2 ThermalZone PSZ-AC Supply Branches, !- Name
  Building Story 2 ThermalZone PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Building Story 2 ThermalZone PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Building Story 2 ThermalZone PSZ-AC OA System, !- Component Name 1
  Building Story 2 ThermalZone PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil 657kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  Building Story 2 ThermalZone PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Building Story 2 ThermalZone PSZ-AC Gas Htg Coil, !- Component Name 3
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  Building Story 2 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Component Name 4
  Building Story 2 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Building Story 2 ThermalZone PSZ-AC Fan, !- Component Name 5
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 5
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Building Story 2 ThermalZone PSZ-AC OA System, !- Name
  Building Story 2 ThermalZone PSZ-AC OA System Controller List, !- Controller List Name
  Building Story 2 ThermalZone PSZ-AC OA System Equipment List, !- Outdoor Air Equipment List Name
  Building Story 2 ThermalZone PSZ-AC OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Building Story 2 ThermalZone PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Building Story 2 ThermalZone PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Building Story 2 ThermalZone PSZ-AC OA System Controller, !- Name
  Building Story 2 ThermalZone PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Building Story 2 ThermalZone PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Building Story 2 ThermalZone PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Building Story 2 ThermalZone PSZ-AC Outdoor Air Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Building Story 2 ThermalZone PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Building Story 2 ThermalZone PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Building Story 2 ThermalZone PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Building Story 2 ThermalZone PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Building Story 2 ThermalZone PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Building Story 2 ThermalZone PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Building Story 2 ThermalZone PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Building Story 2 ThermalZone PSZ-AC OA System Outdoor Air Mixer, !- Name
  Building Story 2 ThermalZone PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Building Story 2 ThermalZone PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Building Story 2 ThermalZone PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 2 ThermalZone PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Building Story 2 ThermalZone PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Building Story 2 ThermalZone PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil 657kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone PSZ-AC Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil 657kBtu/hr 9.8EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil 657kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 2 ThermalZone PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Building Story 2 ThermalZone PSZ-AC Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Building Story 2 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Building Story 2 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Building Story 2 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Building Story 2 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Building Story 2 ThermalZone PSZ-AC Fan, !- Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Building Story 2 ThermalZone Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Building Story 2 ThermalZone,           !- Control Zone Name
  Building Story 2 ThermalZone Zone Air Node, !- Zone Node Name
  Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Building Story 2 ThermalZone PSZ-AC Building Story 2 ThermalZone PSZ-AC Demand Inlet Node Supply Path, !- Name
  Building Story 2 ThermalZone PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Building Story 2 ThermalZone PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Building Story 2 ThermalZone PSZ-AC Return Path, !- Name
  Building Story 2 ThermalZone PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Building Story 2 ThermalZone PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Building Story 2 ThermalZone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Building Story 3 ThermalZone PSZ-AC,    !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Building Story 3 ThermalZone PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Building Story 3 ThermalZone PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Building Story 3 ThermalZone PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Nodes, !- Name
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone PSZ-AC Demand Inlet Nodes, !- Name
  Building Story 3 ThermalZone PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Building Story 3 ThermalZone PSZ-AC,    !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Building Story 3 ThermalZone PSZ-AC Supply Branches, !- Name
  Building Story 3 ThermalZone PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Building Story 3 ThermalZone PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Building Story 3 ThermalZone PSZ-AC OA System, !- Component Name 1
  Building Story 3 ThermalZone PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil 677kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  Building Story 3 ThermalZone PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Building Story 3 ThermalZone PSZ-AC Gas Htg Coil, !- Component Name 3
  Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  Building Story 3 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Component Name 4
  Building Story 3 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Building Story 3 ThermalZone PSZ-AC Fan, !- Component Name 5
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 5
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Building Story 3 ThermalZone PSZ-AC OA System, !- Name
  Building Story 3 ThermalZone PSZ-AC OA System Controller List, !- Controller List Name
  Building Story 3 ThermalZone PSZ-AC OA System Equipment List, !- Outdoor Air Equipment List Name
  Building Story 3 ThermalZone PSZ-AC OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Building Story 3 ThermalZone PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Building Story 3 ThermalZone PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Building Story 3 ThermalZone PSZ-AC OA System Controller, !- Name
  Building Story 3 ThermalZone PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Building Story 3 ThermalZone PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Building Story 3 ThermalZone PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Building Story 3 ThermalZone PSZ-AC Outdoor Air Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Building Story 3 ThermalZone PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Building Story 3 ThermalZone PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Building Story 3 ThermalZone PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Building Story 3 ThermalZone PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Building Story 3 ThermalZone PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Building Story 3 ThermalZone PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Building Story 3 ThermalZone PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Building Story 3 ThermalZone PSZ-AC OA System Outdoor Air Mixer, !- Name
  Building Story 3 ThermalZone PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Building Story 3 ThermalZone PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Building Story 3 ThermalZone PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 3 ThermalZone PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Building Story 3 ThermalZone PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Building Story 3 ThermalZone PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil 677kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone PSZ-AC Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil 677kBtu/hr 9.8EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil 677kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 3 ThermalZone PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Building Story 3 ThermalZone PSZ-AC Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Building Story 3 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Building Story 3 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Building Story 3 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Building Story 3 ThermalZone PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Building Story 3 ThermalZone PSZ-AC Fan, !- Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Building Story 3 ThermalZone Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Building Story 3 ThermalZone,           !- Control Zone Name
  Building Story 3 ThermalZone Zone Air Node, !- Zone Node Name
  Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Building Story 3 ThermalZone PSZ-AC Building Story 3 ThermalZone PSZ-AC Demand Inlet Node Supply Path, !- Name
  Building Story 3 ThermalZone PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Building Story 3 ThermalZone PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Building Story 3 ThermalZone PSZ-AC Return Path, !- Name
  Building Story 3 ThermalZone PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Building Story 3 ThermalZone PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Building Story 3 ThermalZone Return Air Node; !- Inlet Node Name 1

PlantLoop,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branches, !- Plant Side Branch List Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Connector List, !- Plant Side Connector List Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branches, !- Demand Side Branch List Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branches, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch, !- Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1, !- Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2, !- Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Splitter, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch, !- Inlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1, !- Outlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Mixer, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch, !- Outlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1, !- Inlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  HX for Booster Water Heating,           !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Booster Water Loop Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Booster Water Loop Pump,                !- Component Name 2
  Booster Water Loop Pump Inlet Water Node, !- Component Inlet Node Name 2
  Booster Water Loop Pump Outlet Water Node; !- Component Outlet Node Name 2

HeatExchanger:FluidToFluid,
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  HX for Booster Water Heating Demand Inlet Water Node, !- Loop Demand Side Inlet Node Name
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Loop Demand Side Outlet Node Name
  Autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Loop Supply Side Inlet Node Name
  Booster Water Loop Pump Inlet Water Node, !- Loop Supply Side Outlet Node Name
  Autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  Autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node Name
  ,                                       !- Component Override Loop Demand Side Inlet Node Name
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

Pump:VariableSpeed,
  Booster Water Loop Pump,                !- Name
  Booster Water Loop Pump Inlet Water Node, !- Inlet Node Name
  Booster Water Loop Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  6.0gal Electricity Booster Water Heater - 95kBtu/hr 1.0 Therm Eff, !- Component Name 1
  6.0gal Electricity Booster Water Heater - 95kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  6.0gal Electricity Booster Water Heater - 95kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  6.0gal Electricity Booster Water Heater - 95kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  Service Water Booster Temp - 180.00000000000006F, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  27858.6695005168,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.59361877384802,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.59361877384802,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  6.0gal Electricity Booster Water Heater - 95kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  6.0gal Electricity Booster Water Heater - 95kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Pipe Adiabatic 5 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 5 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Pipe Adiabatic 5 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 5 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Pipe Adiabatic 7 Inlet Water Node,      !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Pipe Adiabatic 7 Inlet Water Node,      !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Booster Temp - 180.00000000000006F, !- Schedule Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branches, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch, !- Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1, !- Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2, !- Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch, !- Branch Name 4
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Splitter, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch, !- Inlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1, !- Outlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2, !- Outlet Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Mixer, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch, !- Outlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1, !- Inlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2, !- Inlet Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Pipe Adiabatic 8 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Inlet Node Name
  Pipe Adiabatic 8 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Pipe Adiabatic 6 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 6 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Pipe Adiabatic 6 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 6 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 7.86gpm at 180F, !- Component Name 1
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 7.86gpm at 180F Inlet Water Node, !- Component Inlet Node Name 1
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 7.86gpm at 180F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 7.86gpm at 180F, !- Name
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 7.86gpm at 180F Inlet Water Node, !- Inlet Node Name
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 7.86gpm at 180F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Booster FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 7.86gpm at 180F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Booster FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 7.86gpm at 180F, !- Name
  General,                                !- End-Use Subcategory
  0.000495801141331721,                   !- Peak Flow Rate {m3/s}
  RestaurantSitDown BLDG_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 180F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Pipe Adiabatic 9 Inlet Water Node,      !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Pipe Adiabatic 9 Inlet Water Node,      !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Heating Equipment List, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  HX for Booster Water Heating,           !- Equipment Name 1
  WaterHeater:Mixed,                      !- Equipment Object Type 2
  6.0gal Electricity Booster Water Heater - 95kBtu/hr 1.0 Therm Eff; !- Equipment Name 2

PlantLoop,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branches, !- Plant Side Branch List Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branches, !- Demand Side Branch List Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branches, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 1, !- Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 2, !- Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Splitter, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Mixer, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  495gal NaturalGas Water Heater - 495kBtu/hr 0.803 Therm Eff, !- Component Name 1
  495gal NaturalGas Water Heater - 495kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  495gal NaturalGas Water Heater - 495kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  495gal NaturalGas Water Heater - 495kBtu/hr 0.803 Therm Eff, !- Name
  1.8741283142339,                        !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  145097.236981858,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803033717092558,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  14.1487703972622,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  14.1487703972622,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  495gal NaturalGas Water Heater - 495kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  495gal NaturalGas Water Heater - 495kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branches, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 1, !- Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 2, !- Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 3, !- Branch Name 4
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch, !- Branch Name 5
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch; !- Branch Name 6

ConnectorList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Splitter, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 4

Connector:Mixer,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Mixer, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 4

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Name
  Uninsulated copper pipe 0.75in type L,  !- Construction Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 5.24gpm at 140F, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 5.24gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 5.24gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 5.24gpm at 140F, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 5.24gpm at 140F Inlet Water Node, !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 5.24gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 5.24gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 5.24gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  0.000330534094221147,                   !- Peak Flow Rate {m3/s}
  RestaurantSitDown BLDG_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  HX for Booster Water Heating,           !- Component Name 1
  HX for Booster Water Heating Demand Inlet Water Node, !- Component Inlet Node Name 1
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Component Outlet Node Name 1
  PlantComponent:TemperatureSource,       !- Component Object Type 2
  Mains Water Makeup for SWH Booster,     !- Component Name 2
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Component Inlet Node Name 2
  Mains Water Makeup for SWH Booster Outlet Water Node; !- Component Outlet Node Name 2

PlantComponent:TemperatureSource,
  Mains Water Makeup for SWH Booster,     !- Name
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Inlet Node
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Outlet Node
  Autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  Mains Water Temperature;                !- Source Temperature Schedule Name {C}

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  495gal NaturalGas Water Heater - 495kBtu/hr 0.803 Therm Eff; !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler,                                 !- Component Name 1
  Boiler Inlet Water Node,                !- Component Inlet Node Name 1
  Boiler Outlet Water Node;               !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler Inlet Water Node,                !- Boiler Water Inlet Node Name
  Boiler Outlet Water Node,               !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 3
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 2

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler;                                 !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8143935638667,                       !- Latitude {deg}
  -78.8496116364065,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215;                                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  20.26,                                  !- January Ground Temperature {C}
  20.16,                                  !- February Ground Temperature {C}
  20.19,                                  !- March Ground Temperature {C}
  20.28,                                  !- April Ground Temperature {C}
  20.39,                                  !- May Ground Temperature {C}
  22.7,                                   !- June Ground Temperature {C}
  23.12,                                  !- July Ground Temperature {C}
  23.23,                                  !- August Ground Temperature {C}
  23.27,                                  !- September Ground Temperature {C}
  20.97,                                  !- October Ground Temperature {C}
  20.62,                                  !- November Ground Temperature {C}
  20.41;                                  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Story Ground Blended Space Type,        !- Name
  Building Story 1 ThermalZone;           !- Zone Name 1

InternalMass,
  Building Story 1 Space FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  52.6637435222529;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  260.162096992055;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  52.6637435222527;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  195.548670457605;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space FullServiceRestaurant Kitchen A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  41.7861736977467;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  966.022328981649;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space FullServiceRestaurant Kitchen B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  206.426240282112;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  195.548670457605;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space FullServiceRestaurant Kitchen C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  41.7861736977465;                       !- Surface Area {m2}

Lights,
  FullServiceRestaurant Dining Lights 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.73970625719028,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  FullServiceRestaurant Kitchen Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6591129848927,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  FullServiceRestaurant Dining People 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown BLDG_OCC_SCH,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.136830829217213,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RestaurantSitDown ACTIVITY_SCH,         !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

People,
  FullServiceRestaurant Kitchen People 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown BLDG_OCC_SCH,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0440459214251762,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RestaurantSitDown ACTIVITY_SCH,         !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  3 Elevator Fans,                        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 3,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0922463731453782,                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  3 Elevator Lift Motors,                 !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 1,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  47.8401536606832,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  3 Elevator Lights,                      !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 2,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.096391194509277,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  FullServiceRestaurant Dining Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7909080262604,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  FullServiceRestaurant Kitchen Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  330.608686217373,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

GasEquipment,
  FullServiceRestaurant Kitchen Gas Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  531.343189303984,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.63762254234152e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining B  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000101358160328849,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.63762254234152e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.60171219765848e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen A end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.10351870711506e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen B end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000101358160328849,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.60171219765848e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen C end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.10351870711506e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid Blended Space Type,           !- Name
  Building Story 2 ThermalZone;           !- Zone Name 1

InternalMass,
  Building Story 2 Space FullServiceRestaurant Dining A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  206.426240282112;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space FullServiceRestaurant Dining A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  41.7861736977467;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space FullServiceRestaurant Dining A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  41.7861736977467;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space FullServiceRestaurant Dining B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  1019.75818569159;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space FullServiceRestaurant Dining B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  206.426240282112;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space FullServiceRestaurant Dining B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  206.426240282112;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space FullServiceRestaurant Dining C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  206.426240282112;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space FullServiceRestaurant Dining C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  41.7861736977465;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space FullServiceRestaurant Dining C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  41.7861736977465;                       !- Surface Area {m2}

Lights,
  FullServiceRestaurant Dining Lights 2,  !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  FullServiceRestaurant Dining People 2,  !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  RestaurantSitDown BLDG_OCC_SCH,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.753473729169681,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RestaurantSitDown ACTIVITY_SCH,         !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  FullServiceRestaurant Dining Elec Equip 2, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  64.927907633593,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000101358160328849,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.10351870711506e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.10351870711506e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining B end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000101358160328849,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining B end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000101358160328849,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000101358160328849,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.10351870711506e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.10351870711505e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Top Blended Space Type,           !- Name
  Building Story 3 ThermalZone;           !- Zone Name 1

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  206.426240282112;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  41.7861736977467;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  41.7861736977467;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  1019.75818569159;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  206.426240282112;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  206.426240282112;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  206.426240282112;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  41.7861736977465;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  41.7861736977465;                       !- Surface Area {m2}

Lights,
  FullServiceRestaurant Dining Lights 3,  !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  FullServiceRestaurant Dining People 3,  !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  RestaurantSitDown BLDG_OCC_SCH,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.753473729169681,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RestaurantSitDown ACTIVITY_SCH,         !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  FullServiceRestaurant Dining Elec Equip 3, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  64.927907633593,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.81353278050187e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.13906806920325e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.13906806920325e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining B end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.81353278050187e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining B end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.81353278050187e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.81353278050187e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.13906806920325e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.13906806920325e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Exterior:Lights,
  Building Facades,                       !- Name
  Schedule Ruleset 1,                     !- Schedule Name
  624.605475480323,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Building Facades;                       !- End-Use Subcategory

Exterior:Lights,
  Main Entries,                           !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  260.088,                                !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Main Entries;                           !- End-Use Subcategory

Exterior:Lights,
  Other Doors,                            !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  260.088,                                !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Other Doors;                            !- End-Use Subcategory

Exterior:Lights,
  Parking Areas and Drives,               !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  13166.955,                              !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Parking Areas and Drives;               !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Output:Variable,
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

EnergyManagementSystem:Sensor,
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Mains Water Temperature;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_1,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_2,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  BuildingStory1ThermalZonePSZACClgSch0,  !- Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  BuildingStory1ThermalZonePSZACHtgSch0,  !- Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  BuildingStory2ThermalZonePSZACClgSch0,  !- Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  BuildingStory2ThermalZonePSZACHtgSch0,  !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  BuildingStory3ThermalZonePSZACClgSch0,  !- Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  BuildingStory3ThermalZonePSZACHtgSch0,  !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Mains_Water_Temp_Act,                   !- Name
  Mains Water Temperature,                !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  BuildingStory1ThermalZonePSZACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET BuildingStory1ThermalZonePSZACClgSch0 = 29.4, !- Program Line 2
  SET BuildingStory1ThermalZonePSZACHtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET BuildingStory1ThermalZonePSZACClgSch0 = 29.4, !- Program Line 5
  SET BuildingStory1ThermalZonePSZACHtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET BuildingStory1ThermalZonePSZACClgSch0 = 29.4, !- Program Line 8
  SET BuildingStory1ThermalZonePSZACHtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET BuildingStory1ThermalZonePSZACClgSch0 = 29.4, !- Program Line 11
  SET BuildingStory1ThermalZonePSZACHtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET BuildingStory1ThermalZonePSZACClgSch0 = NULL, !- Program Line 14
  SET BuildingStory1ThermalZonePSZACHtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  BuildingStory2ThermalZonePSZACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET BuildingStory2ThermalZonePSZACClgSch0 = 29.4, !- Program Line 2
  SET BuildingStory2ThermalZonePSZACHtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET BuildingStory2ThermalZonePSZACClgSch0 = 29.4, !- Program Line 5
  SET BuildingStory2ThermalZonePSZACHtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET BuildingStory2ThermalZonePSZACClgSch0 = 29.4, !- Program Line 8
  SET BuildingStory2ThermalZonePSZACHtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET BuildingStory2ThermalZonePSZACClgSch0 = 29.4, !- Program Line 11
  SET BuildingStory2ThermalZonePSZACHtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET BuildingStory2ThermalZonePSZACClgSch0 = NULL, !- Program Line 14
  SET BuildingStory2ThermalZonePSZACHtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  BuildingStory3ThermalZonePSZACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 1
  SET BuildingStory3ThermalZonePSZACClgSch0 = 29.4, !- Program Line 2
  SET BuildingStory3ThermalZonePSZACHtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 4
  SET BuildingStory3ThermalZonePSZACClgSch0 = 29.4, !- Program Line 5
  SET BuildingStory3ThermalZonePSZACHtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 7
  SET BuildingStory3ThermalZonePSZACClgSch0 = 29.4, !- Program Line 8
  SET BuildingStory3ThermalZonePSZACHtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 10
  SET BuildingStory3ThermalZonePSZACClgSch0 = 29.4, !- Program Line 11
  SET BuildingStory3ThermalZonePSZACHtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET BuildingStory3ThermalZonePSZACClgSch0 = NULL, !- Program Line 14
  SET BuildingStory3ThermalZonePSZACHtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  Mains_Water_Prg,                        !- Name
  SET Mains_Water_Temp_Act = Mains_Water_Temp_Sen; !- Program Line 1

EnergyManagementSystem:ProgramCallingManager,
  BuildingStory1ThermalZonePSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  BuildingStory1ThermalZonePSZACOptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  BuildingStory2ThermalZonePSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  BuildingStory2ThermalZonePSZACOptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  BuildingStory3ThermalZonePSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  BuildingStory3ThermalZonePSZACOptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  Mains_Water_Prg;                        !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

