
OS:Version,
  {0750db9d-c550-4a36-8c08-030a3ef4a9a7}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Facility,
  {e4d8c897-ab89-4e1e-80f2-7bea6aaebe0f}; !- Handle

OS:Site,
  {d2beb026-1cfc-4c57-aaf9-cb7992dbbd40}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8170218879136,                       !- Latitude {deg}
  -78.8491529713029,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {151c7fca-79e2-4884-a66f-c91c25357acc}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {f6d1f3db-19e5-4995-9ba3-40f5e7281cae}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {888dd03b-99bf-41c1-8c41-5a7f1b68f4a6}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {9f886394-e860-46b9-a668-6bfb1695509d}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {11920e7e-a764-487a-bd2b-d8970d211ecb}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {57f1476e-a39c-448e-940c-10a99fd237f0}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {544c825d-6b5a-41f3-8e69-bb189f913c9f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {35d2de94-cfab-4ba7-bc6f-49290544a0bd}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {ed07f3d0-e752-43c6-82f1-f96322915034}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  file:///C:/urbanopt-example-reopt-project/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {1184bc38-745e-43c6-82ed-9d12c1a6871a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {ed38e8ec-c532-41c9-8e71-937f8351f18b}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4ad18508-870a-4e16-8da1-534467999cdb}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {809230cf-9afb-4f21-b05f-bdfc0405f92b}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {ffd5912a-109b-43e9-ace9-b661186dfd96}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {4afdaaba-767b-47c7-b425-3753913305fd}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {1d53e879-c2fb-400e-b621-ccebb15ce064}, !- Handle
  StripMall Strip mall - type 3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {4f96b530-dd13-4138-8946-d45866391625}, !- Handle
  Clothing Schedule,                      !- Name
  {aa4d76cc-42ef-4570-8c6b-f91cbf868f25}, !- Schedule Type Limits Name
  {8a8dc2d8-dbee-4d0a-b0b6-13a04e012457}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a8dc2d8-dbee-4d0a-b0b6-13a04e012457}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {aa4d76cc-42ef-4570-8c6b-f91cbf868f25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f64f2a2c-eb83-4a7c-ae66-bdf327ee9690}, !- Handle
  Schedule Rule 1,                        !- Name
  {4f96b530-dd13-4138-8946-d45866391625}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccf82d0f-0145-44e8-b1de-dfa9ad4089d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ccf82d0f-0145-44e8-b1de-dfa9ad4089d1}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {aa4d76cc-42ef-4570-8c6b-f91cbf868f25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aa4d76cc-42ef-4570-8c6b-f91cbf868f25}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {f9505605-da25-40e2-bb8c-89442f69a2b6}, !- Handle
  Air Velocity Schedule,                  !- Name
  {c3c0b995-7a9c-4e2e-a428-0701d4d09f3d}, !- Schedule Type Limits Name
  {41c3b66a-e542-46dc-a4e0-64416518a68e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41c3b66a-e542-46dc-a4e0-64416518a68e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {c3c0b995-7a9c-4e2e-a428-0701d4d09f3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c3c0b995-7a9c-4e2e-a428-0701d4d09f3d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {7026a45b-6cd5-42c6-a0c7-482042253091}, !- Handle
  Work Efficiency Schedule,               !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {80258e6e-32c9-4af7-bd73-aba58b7593b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80258e6e-32c9-4af7-bd73-aba58b7593b1}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {b08772f3-131b-496b-9f1e-e51741617d53}, !- Handle
  StripMall Strip mall - type 3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.4548880208872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {387df365-7ee3-45e3-8d05-c6e513318ab8}, !- Handle
  {b08772f3-131b-496b-9f1e-e51741617d53}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {69a364e7-6e77-405b-9693-07328ec2ff53}, !- Handle
  StripMall Strip mall - type 3 Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.478574221037331,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment:Definition,
  {465c161a-057a-47a7-83ea-53a78e50c0f7}, !- Handle
  StripMall Strip mall - type 3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {9777712c-bba7-4afd-8894-3c834012c477}, !- Handle
  StripMall Strip mall - type 3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4a005390-bf72-4ecb-81bd-2cc320ec44f5}, !- Handle
  StripMall Strip mall - type 3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4994769d-fc60-4a96-b83c-0e649834fea8}, !- Number of People Schedule Name
  {31c9fc60-c5ac-4b47-8ea0-0b35da4b7cf5}, !- People Activity Level Schedule Name
  {6beb58bd-d679-424e-b571-a59192377e58}, !- Lighting Schedule Name
  {dfbf645f-b42a-43f5-b736-800bb10ca63b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae3db9f5-ccf3-4a4a-a6c2-66037faa27f8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4994769d-fc60-4a96-b83c-0e649834fea8}, !- Handle
  RetailStripmall Type3_OCC_SCH,          !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {853e6e97-546e-4408-ae5f-da940285abb6}, !- Default Day Schedule Name
  {84c22426-2a50-43da-b3e9-568d6a56d5d9}, !- Summer Design Day Schedule Name
  {853303ca-139d-41f9-ba48-7574e8c660fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {853e6e97-546e-4408-ae5f-da940285abb6}, !- Handle
  RetailStripmall Type3_OCC_SCH Default,  !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.46,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.69,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.34,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {5c666b2a-3f20-4b09-b157-bbac0cba42d4}, !- Handle
  Schedule Rule 2,                        !- Name
  {4994769d-fc60-4a96-b83c-0e649834fea8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29a58cee-72df-455e-a1d2-788acb52fc2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29a58cee-72df-455e-a1d2-788acb52fc2f}, !- Handle
  RetailStripmall Type3_OCC_SCH Sat Day,  !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.71,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.74,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.77,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.74,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.11,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {84c22426-2a50-43da-b3e9-568d6a56d5d9}, !- Handle
  RetailStripmall Type3_OCC_SCH Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cac8a2ed-a420-4874-8d5c-67c4a6249c2b}, !- Handle
  Schedule Rule 3,                        !- Name
  {4994769d-fc60-4a96-b83c-0e649834fea8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0498779-e392-4ec5-9d14-43f91a04581f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0498779-e392-4ec5-9d14-43f91a04581f}, !- Handle
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.46,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.71,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.69,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.54,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.71,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.11,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {853303ca-139d-41f9-ba48-7574e8c660fe}, !- Handle
  RetailStripmall Type3_OCC_SCH Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {31c9fc60-c5ac-4b47-8ea0-0b35da4b7cf5}, !- Handle
  HotelSmall Activity_Sch,                !- Name
  {b510ed3d-4702-4e94-9cac-62873d8c2754}, !- Schedule Type Limits Name
  {1d7d5964-eaf1-4254-8403-eb7debd977f7}, !- Default Day Schedule Name
  {0c642d35-62ad-4dbc-a53d-572ad99e6b5c}, !- Summer Design Day Schedule Name
  {5d8173ca-98db-4042-9bcf-dd4ddbc5f5d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d7d5964-eaf1-4254-8403-eb7debd977f7}, !- Handle
  HotelSmall Activity_Sch Default,        !- Name
  {b510ed3d-4702-4e94-9cac-62873d8c2754}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5d8173ca-98db-4042-9bcf-dd4ddbc5f5d0}, !- Handle
  HotelSmall Activity_Sch Winter Design Day, !- Name
  {b510ed3d-4702-4e94-9cac-62873d8c2754}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0c642d35-62ad-4dbc-a53d-572ad99e6b5c}, !- Handle
  HotelSmall Activity_Sch Summer Design Day, !- Name
  {b510ed3d-4702-4e94-9cac-62873d8c2754}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b510ed3d-4702-4e94-9cac-62873d8c2754}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {6beb58bd-d679-424e-b571-a59192377e58}, !- Handle
  RetailStripmall Type3_LIGHT_SCH_2013,   !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {bcdaecdb-86cd-40ea-ab41-8e07f4dfee71}, !- Default Day Schedule Name
  {1ee714e5-8568-4dea-89b2-8da9288e76ab}, !- Summer Design Day Schedule Name
  {079e0fd6-485f-4785-9428-f6db742ff6de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bcdaecdb-86cd-40ea-ab41-8e07f4dfee71}, !- Handle
  RetailStripmall Type3_LIGHT_SCH_2013 Default, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {92e84111-89ae-4b09-9b1f-096970967d80}, !- Handle
  Schedule Rule 4,                        !- Name
  {6beb58bd-d679-424e-b571-a59192377e58}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6fbe5ae2-7779-4a3c-b0b2-64b51e52c786}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fbe5ae2-7779-4a3c-b0b2-64b51e52c786}, !- Handle
  RetailStripmall Type3_LIGHT_SCH_2013 Sat Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {1ee714e5-8568-4dea-89b2-8da9288e76ab}, !- Handle
  RetailStripmall Type3_LIGHT_SCH_2013 Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d401854b-b6cc-48d4-882b-69955efe4676}, !- Handle
  Schedule Rule 5,                        !- Name
  {6beb58bd-d679-424e-b571-a59192377e58}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80f35861-47f5-4fe5-aa85-7941a2ef2b07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80f35861-47f5-4fe5-aa85-7941a2ef2b07}, !- Handle
  RetailStripmall Type3_LIGHT_SCH_2013 Wkdy Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {079e0fd6-485f-4785-9428-f6db742ff6de}, !- Handle
  RetailStripmall Type3_LIGHT_SCH_2013 Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfbf645f-b42a-43f5-b736-800bb10ca63b}, !- Handle
  RetailStripmall Type3_EQUIP_SCH,        !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {fdf6fb0b-4c89-403c-b82d-4813265e26cc}, !- Default Day Schedule Name
  {1e903893-90e6-473d-90a8-db2dedaf3cc7}, !- Summer Design Day Schedule Name
  {4744d59f-6c9b-45e0-ada7-fa16169163fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fdf6fb0b-4c89-403c-b82d-4813265e26cc}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Default, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {6cc0d308-1b27-471e-8503-ed1f4d15c231}, !- Handle
  Schedule Rule 6,                        !- Name
  {dfbf645f-b42a-43f5-b736-800bb10ca63b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {611eecd6-4533-42ff-9e9b-b01a23de6b32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {611eecd6-4533-42ff-9e9b-b01a23de6b32}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Sat Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {1e903893-90e6-473d-90a8-db2dedaf3cc7}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ab90711-1b1a-4236-9e52-c3b0c9b4f53d}, !- Handle
  Schedule Rule 7,                        !- Name
  {dfbf645f-b42a-43f5-b736-800bb10ca63b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {405606cb-f686-47f5-93fd-07743fddbb44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {405606cb-f686-47f5-93fd-07743fddbb44}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {4744d59f-6c9b-45e0-ada7-fa16169163fb}, !- Handle
  RetailStripmall Type3_EQUIP_SCH Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae3db9f5-ccf3-4a4a-a6c2-66037faa27f8}, !- Handle
  RetailStripmall Type3_Infil_SCH,        !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {00006731-b1f0-4a8d-a9a5-3fecbcabe29e}, !- Default Day Schedule Name
  {ffe0bfef-fa62-4656-83d3-be07f67b2b8a}, !- Summer Design Day Schedule Name
  {fd22e075-3cfd-4435-bc22-2c249349d48c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00006731-b1f0-4a8d-a9a5-3fecbcabe29e}, !- Handle
  RetailStripmall Type3_Infil_SCH Default, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ffe0bfef-fa62-4656-83d3-be07f67b2b8a}, !- Handle
  RetailStripmall Type3_Infil_SCH Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0bac06b5-fdeb-4628-b96d-832b30f8d377}, !- Handle
  Schedule Rule 8,                        !- Name
  {ae3db9f5-ccf3-4a4a-a6c2-66037faa27f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b6ef39c-a2c9-40c0-abcc-123039e412cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b6ef39c-a2c9-40c0-abcc-123039e412cc}, !- Handle
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fd22e075-3cfd-4435-bc22-2c249349d48c}, !- Handle
  RetailStripmall Type3_Infil_SCH Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da767713-bb2b-4763-b54c-2c6856d7c5bc}, !- Handle
  Schedule Rule 9,                        !- Name
  {ae3db9f5-ccf3-4a4a-a6c2-66037faa27f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3eba89d-12cf-4a4b-b4cf-9e1f771d3acb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3eba89d-12cf-4a4b-b4cf-9e1f771d3acb}, !- Handle
  RetailStripmall Type3_Infil_SCH WntrDsn|Sat Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {4b5d798e-bd4c-4f61-8570-a7c3c543872d}, !- Handle
  StripMall Strip mall - type 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {f16bbe69-c5ff-4136-b533-6d9d94f6d57c}, !- Handle
  StripMall Strip mall - type 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.4548880208872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {2720033e-9605-4d85-b339-bda6c5584610}, !- Handle
  {f16bbe69-c5ff-4136-b533-6d9d94f6d57c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {516d9006-640d-4710-8341-672307066ad7}, !- Handle
  StripMall Strip mall - type 1 Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.12752908839151,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment:Definition,
  {6896768e-97cf-4fdf-8feb-8de42bb25842}, !- Handle
  StripMall Strip mall - type 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {47b1322c-cf3c-4b78-a10b-9e2946e99aa4}, !- Handle
  StripMall Strip mall - type 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0216b444-64ac-441c-bd68-e3090b0feccc}, !- Handle
  StripMall Strip mall - type 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {594ac433-9c31-4023-86cb-47a1434d5da7}, !- Number of People Schedule Name
  {31c9fc60-c5ac-4b47-8ea0-0b35da4b7cf5}, !- People Activity Level Schedule Name
  {05ceee75-41e4-41ac-b892-58b55eb68878}, !- Lighting Schedule Name
  {eeae5e6a-ef04-41b1-9e72-348f35176db8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a4d5b8ee-19dc-4ff2-8e3f-dd5f8c66e644}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {594ac433-9c31-4023-86cb-47a1434d5da7}, !- Handle
  RetailStripmall Type1_OCC_SCH,          !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {4bdf6d96-7bd7-41f8-9e19-ddcb0e3ef6bc}, !- Default Day Schedule Name
  {6b5264ed-a137-4a59-863b-120df27c2272}, !- Summer Design Day Schedule Name
  {2afb8f2e-63a4-4c2e-be87-9cd8bcdce703}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4bdf6d96-7bd7-41f8-9e19-ddcb0e3ef6bc}, !- Handle
  RetailStripmall Type1_OCC_SCH Default,  !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05;                                   !- Value Until Time 13

OS:Schedule:Rule,
  {a8c99871-8502-426b-b4f6-d30537378111}, !- Handle
  Schedule Rule 10,                       !- Name
  {594ac433-9c31-4023-86cb-47a1434d5da7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8a5ccd2-b9d5-476b-8430-754b82dea132}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8a5ccd2-b9d5-476b-8430-754b82dea132}, !- Handle
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {976e8e33-b666-4640-9ede-6a4244b9d466}, !- Handle
  Schedule Rule 11,                       !- Name
  {594ac433-9c31-4023-86cb-47a1434d5da7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b5ed3c7-9997-49ea-91b4-6527b9e799bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b5ed3c7-9997-49ea-91b4-6527b9e799bf}, !- Handle
  RetailStripmall Type1_OCC_SCH Sat|Fri Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {6b5264ed-a137-4a59-863b-120df27c2272}, !- Handle
  RetailStripmall Type1_OCC_SCH Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2afb8f2e-63a4-4c2e-be87-9cd8bcdce703}, !- Handle
  RetailStripmall Type1_OCC_SCH Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {05ceee75-41e4-41ac-b892-58b55eb68878}, !- Handle
  RetailStripmall Type1_LIGHT_SCH_2013,   !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {a8533c1c-7222-4230-9981-6cd7393dd024}, !- Default Day Schedule Name
  {8f7a7455-d8e9-4dd9-be7c-180703f2210a}, !- Summer Design Day Schedule Name
  {c069d7cd-1cde-4dea-9aec-a6ff751efff5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8533c1c-7222-4230-9981-6cd7393dd024}, !- Handle
  RetailStripmall Type1_LIGHT_SCH_2013 Default, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04991,                                !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4991,                                 !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94829,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4991;                                 !- Value Until Time 5

OS:Schedule:Rule,
  {c1fb97d5-cda5-4814-98fc-b69685432dc3}, !- Handle
  Schedule Rule 12,                       !- Name
  {05ceee75-41e4-41ac-b892-58b55eb68878}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29815351-98c6-468a-9560-ebd7d5dd0ee2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29815351-98c6-468a-9560-ebd7d5dd0ee2}, !- Handle
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04991,                                !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4991,                                 !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94829,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4991;                                 !- Value Until Time 5

OS:Schedule:Rule,
  {3ae41997-493b-4d48-b8aa-ac986b945f9d}, !- Handle
  Schedule Rule 13,                       !- Name
  {05ceee75-41e4-41ac-b892-58b55eb68878}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd2869c9-6826-4d65-abdf-39ed5e442a39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd2869c9-6826-4d65-abdf-39ed5e442a39}, !- Handle
  RetailStripmall Type1_LIGHT_SCH_2013 Sat|Fri Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4991,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4991,                                 !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94829;                                !- Value Until Time 4

OS:Schedule:Day,
  {8f7a7455-d8e9-4dd9-be7c-180703f2210a}, !- Handle
  RetailStripmall Type1_LIGHT_SCH_2013 Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c069d7cd-1cde-4dea-9aec-a6ff751efff5}, !- Handle
  RetailStripmall Type1_LIGHT_SCH_2013 Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eeae5e6a-ef04-41b1-9e72-348f35176db8}, !- Handle
  RetailStripmall Type1_EQUIP_SCH,        !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {2bfaa174-b54d-49c3-8c98-7066147758af}, !- Default Day Schedule Name
  {55b0a35a-41cf-4c94-b893-ffa1b70293fc}, !- Summer Design Day Schedule Name
  {1d271917-8b11-4b24-b529-fdc2de743940}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2bfaa174-b54d-49c3-8c98-7066147758af}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Default, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {3b230e92-adab-47f9-9135-e9e2e287084b}, !- Handle
  Schedule Rule 14,                       !- Name
  {eeae5e6a-ef04-41b1-9e72-348f35176db8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a319aeb-1045-47c9-9f58-6d96a690b00c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a319aeb-1045-47c9-9f58-6d96a690b00c}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {278d626d-6cb2-414c-8f5d-0af0185f575d}, !- Handle
  Schedule Rule 15,                       !- Name
  {eeae5e6a-ef04-41b1-9e72-348f35176db8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33a5bf1d-c392-4ee3-853d-c7c57d2ca364}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33a5bf1d-c392-4ee3-853d-c7c57d2ca364}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Sat|Fri Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9;                                    !- Value Until Time 4

OS:Schedule:Day,
  {55b0a35a-41cf-4c94-b893-ffa1b70293fc}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d271917-8b11-4b24-b529-fdc2de743940}, !- Handle
  RetailStripmall Type1_EQUIP_SCH Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4d5b8ee-19dc-4ff2-8e3f-dd5f8c66e644}, !- Handle
  RetailStripmall Type1_Infil_SCH,        !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {b84b3133-029c-4770-bbd1-9b854e7998cb}, !- Default Day Schedule Name
  {364e0a73-7fb8-48f6-9dfa-d95a322748b0}, !- Summer Design Day Schedule Name
  {9cd8af7e-0226-4938-9831-79e32144f6c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b84b3133-029c-4770-bbd1-9b854e7998cb}, !- Handle
  RetailStripmall Type1_Infil_SCH Default, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {364e0a73-7fb8-48f6-9dfa-d95a322748b0}, !- Handle
  RetailStripmall Type1_Infil_SCH Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {7ed03e5e-8c37-4f58-8f57-4c8a59434683}, !- Handle
  Schedule Rule 16,                       !- Name
  {a4d5b8ee-19dc-4ff2-8e3f-dd5f8c66e644}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f8b3a97-c5ab-4371-abf0-c4050f185cf6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f8b3a97-c5ab-4371-abf0-c4050f185cf6}, !- Handle
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {9cd8af7e-0226-4938-9831-79e32144f6c8}, !- Handle
  RetailStripmall Type1_Infil_SCH Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a8dcc1e5-499f-4ce0-afed-6d9fda792a89}, !- Handle
  Schedule Rule 17,                       !- Name
  {a4d5b8ee-19dc-4ff2-8e3f-dd5f8c66e644}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a535bc09-1d84-4216-8a92-6507d26a5293}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a535bc09-1d84-4216-8a92-6507d26a5293}, !- Handle
  RetailStripmall Type1_Infil_SCH WntrDsn|Sat|Fri Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:People:Definition,
  {889c255d-4128-44df-a9d0-ffcbc79bfdcf}, !- Handle
  StripMall Strip mall - type 2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {e7957500-d3e9-443d-99b6-ec2eb961882f}, !- Handle
  StripMall Strip mall - type 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.4548880208872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {321a07e1-1625-40df-b2a6-354302090936}, !- Handle
  {e7957500-d3e9-443d-99b6-ec2eb961882f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {d96d73fa-dfc3-4cc7-8964-d4b0768f0c44}, !- Handle
  StripMall Strip mall - type 2 Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.09315001963337,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment:Definition,
  {4ca96712-b4cc-47cf-bc30-6d2ca19b551e}, !- Handle
  StripMall Strip mall - type 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {620ce8ae-bb65-443b-b5e4-1064e8b75edb}, !- Handle
  StripMall Strip mall - type 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {013f91f4-94cc-4f08-97f1-bb4d006f4f3b}, !- Handle
  StripMall Strip mall - type 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6bd18273-0452-4c88-a3fe-f053962e06e0}, !- Number of People Schedule Name
  {31c9fc60-c5ac-4b47-8ea0-0b35da4b7cf5}, !- People Activity Level Schedule Name
  {a3b84321-dce5-412c-88b5-7f215a9a300d}, !- Lighting Schedule Name
  {459542ff-2596-41fd-9b7a-d25b52cd5921}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {afe52a5f-0a80-4716-a101-96af74a99eeb}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6bd18273-0452-4c88-a3fe-f053962e06e0}, !- Handle
  RetailStripmall Type2_OCC_SCH,          !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {94e561ac-2ed6-48a3-9e5f-88bac087b443}, !- Default Day Schedule Name
  {b298a6ae-5dc9-472a-83b9-7fc3159c7d8e}, !- Summer Design Day Schedule Name
  {f10cb359-72d3-4a17-8fa6-bbfa42056f3e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94e561ac-2ed6-48a3-9e5f-88bac087b443}, !- Handle
  RetailStripmall Type2_OCC_SCH Default,  !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {29390f45-17d7-492f-9ceb-551806d1311c}, !- Handle
  Schedule Rule 18,                       !- Name
  {6bd18273-0452-4c88-a3fe-f053962e06e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0ab7a4d-c551-4980-92eb-9f69b6ba6c46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0ab7a4d-c551-4980-92eb-9f69b6ba6c46}, !- Handle
  RetailStripmall Type2_OCC_SCH Sat Day,  !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {b298a6ae-5dc9-472a-83b9-7fc3159c7d8e}, !- Handle
  RetailStripmall Type2_OCC_SCH Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {05ac6bcc-cc5e-47b8-bdc4-72b710b3eabd}, !- Handle
  Schedule Rule 19,                       !- Name
  {6bd18273-0452-4c88-a3fe-f053962e06e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c5f3394-82fe-45d2-93e2-9beef2057faa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c5f3394-82fe-45d2-93e2-9beef2057faa}, !- Handle
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {f10cb359-72d3-4a17-8fa6-bbfa42056f3e}, !- Handle
  RetailStripmall Type2_OCC_SCH Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3b84321-dce5-412c-88b5-7f215a9a300d}, !- Handle
  RetailStripmall Type2_LIGHT_SCH_2013,   !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {5cc40449-89bc-4c4c-b3cd-2255afd32fe6}, !- Default Day Schedule Name
  {b3e37225-2066-4630-8578-06851b129154}, !- Summer Design Day Schedule Name
  {09a00d2a-a346-446b-a890-fdc30dffa580}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5cc40449-89bc-4c4c-b3cd-2255afd32fe6}, !- Handle
  RetailStripmall Type2_LIGHT_SCH_2013 Default, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {c6eb483c-c4bb-44e4-a5be-c39d9064ebfb}, !- Handle
  Schedule Rule 20,                       !- Name
  {a3b84321-dce5-412c-88b5-7f215a9a300d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53e37fb1-37d7-498b-abe0-c1e44000bef1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53e37fb1-37d7-498b-abe0-c1e44000bef1}, !- Handle
  RetailStripmall Type2_LIGHT_SCH_2013 Sat Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {b3e37225-2066-4630-8578-06851b129154}, !- Handle
  RetailStripmall Type2_LIGHT_SCH_2013 Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20b1f2ba-52fc-49c2-9112-7622e3fdb3c2}, !- Handle
  Schedule Rule 21,                       !- Name
  {a3b84321-dce5-412c-88b5-7f215a9a300d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab06840d-1132-4479-9ead-38ac61335d8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab06840d-1132-4479-9ead-38ac61335d8e}, !- Handle
  RetailStripmall Type2_LIGHT_SCH_2013 Wkdy Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {09a00d2a-a346-446b-a890-fdc30dffa580}, !- Handle
  RetailStripmall Type2_LIGHT_SCH_2013 Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {459542ff-2596-41fd-9b7a-d25b52cd5921}, !- Handle
  RetailStripmall Type2_EQUIP_SCH,        !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {a9e97ac1-2e6d-40aa-b266-48b11d02734e}, !- Default Day Schedule Name
  {a397a5df-877f-4b1e-afca-3c67549412ad}, !- Summer Design Day Schedule Name
  {d22722c6-8f1c-4cae-abb0-46ba8f994540}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9e97ac1-2e6d-40aa-b266-48b11d02734e}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Default, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {b8d8e7ed-2d62-480b-8210-c7a9fe55c557}, !- Handle
  Schedule Rule 22,                       !- Name
  {459542ff-2596-41fd-9b7a-d25b52cd5921}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd0ff10d-4c66-4095-ab24-3371db5ec115}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd0ff10d-4c66-4095-ab24-3371db5ec115}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Sat Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {a397a5df-877f-4b1e-afca-3c67549412ad}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48dfe48d-73a4-42c9-8faa-0b54ccdbaabd}, !- Handle
  Schedule Rule 23,                       !- Name
  {459542ff-2596-41fd-9b7a-d25b52cd5921}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7da32ff-c81a-40a1-b590-6d4b412094e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7da32ff-c81a-40a1-b590-6d4b412094e1}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {d22722c6-8f1c-4cae-abb0-46ba8f994540}, !- Handle
  RetailStripmall Type2_EQUIP_SCH Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {afe52a5f-0a80-4716-a101-96af74a99eeb}, !- Handle
  RetailStripmall Type2_Infil_SCH,        !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {a429be54-e493-4cda-a0d2-2876ce8288fd}, !- Default Day Schedule Name
  {237c6100-4741-4800-928d-b162dbb67ebc}, !- Summer Design Day Schedule Name
  {9eeac4c3-1eb9-46df-8de4-850fb25fcb3d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a429be54-e493-4cda-a0d2-2876ce8288fd}, !- Handle
  RetailStripmall Type2_Infil_SCH Default, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {237c6100-4741-4800-928d-b162dbb67ebc}, !- Handle
  RetailStripmall Type2_Infil_SCH Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7689232e-c49b-4683-8d91-7ab290530e52}, !- Handle
  Schedule Rule 24,                       !- Name
  {afe52a5f-0a80-4716-a101-96af74a99eeb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57705230-b534-4124-89fa-0747ea1c4a31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57705230-b534-4124-89fa-0747ea1c4a31}, !- Handle
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9eeac4c3-1eb9-46df-8de4-850fb25fcb3d}, !- Handle
  RetailStripmall Type2_Infil_SCH Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {adb856d8-a777-495f-b67d-421b5531326b}, !- Handle
  Schedule Rule 25,                       !- Name
  {afe52a5f-0a80-4716-a101-96af74a99eeb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b593e8df-3432-4e62-9648-45c13c219f6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b593e8df-3432-4e62-9648-45c13c219f6a}, !- Handle
  RetailStripmall Type2_Infil_SCH WntrDsn|Sat Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {697be9aa-44b0-49cb-8323-bc426815e909}, !- Handle
  Res 90.1-2013 - StMall - ASHRAE 169-2013-6A, !- Name
  {66f9d67a-eb7f-4df2-85a2-1b3f3aafc354}, !- Default Exterior Surface Constructions Name
  {02922703-f785-4c07-89bb-0a7ca9bb4117}, !- Default Interior Surface Constructions Name
  {a9ad3312-3ec5-4912-b6a4-317ac57b8892}, !- Default Ground Contact Surface Constructions Name
  {6643cc7a-3d88-44bb-b4e9-9e4971455073}, !- Default Exterior SubSurface Constructions Name
  {24a18a94-554f-48d5-95b1-bfbc8ee5dd29}, !- Default Interior SubSurface Constructions Name
  {da89035b-faa9-4e1b-8051-43ec8af1918c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {66f9d67a-eb7f-4df2-85a2-1b3f3aafc354}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7e61bb9e-b7be-4e61-a05d-4182b7e9ff2e}, !- Floor Construction Name
  {399c60b6-58c7-48eb-bbc3-7613e152aa51}, !- Wall Construction Name
  {475a0f5d-52ca-4651-b697-dfe7af5f1a1b}; !- Roof Ceiling Construction Name

OS:Construction,
  {7e61bb9e-b7be-4e61-a05d-4182b7e9ff2e}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {d8b917a1-a60e-4d91-8e1a-d46ed9f7be53}, !- Layer 1
  {7e7b0ba4-bb85-4f94-989b-e43ff8caf2cf}, !- Layer 2
  {d6e1ce67-4967-4072-8a08-016e0403e98d}; !- Layer 3

OS:StandardsInformation:Construction,
  {66102af5-9957-4be3-bb6f-88d5e3953df8}, !- Handle
  {7e61bb9e-b7be-4e61-a05d-4182b7e9ff2e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d8b917a1-a60e-4d91-8e1a-d46ed9f7be53}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7e7b0ba4-bb85-4f94-989b-e43ff8caf2cf}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d6e1ce67-4967-4072-8a08-016e0403e98d}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {399c60b6-58c7-48eb-bbc3-7613e152aa51}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Name
  ,                                       !- Surface Rendering Name
  {f42659c1-440f-44d6-997e-16b9de63722e}, !- Layer 1
  {caa91803-da12-4ad1-894e-1b2e814da2e3}, !- Layer 2
  {ccab86ee-8091-4bf0-8e6a-a124dbcf638c}, !- Layer 3
  {caa91803-da12-4ad1-894e-1b2e814da2e3}; !- Layer 4

OS:StandardsInformation:Construction,
  {14adfd25-40f5-47f5-a6e0-0899000854da}, !- Handle
  {399c60b6-58c7-48eb-bbc3-7613e152aa51}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {f42659c1-440f-44d6-997e-16b9de63722e}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {caa91803-da12-4ad1-894e-1b2e814da2e3}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ccab86ee-8091-4bf0-8e6a-a124dbcf638c}, !- Handle
  Typical Insulation R-18.23,             !- Name
  Smooth,                                 !- Roughness
  3.21036394736381,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {475a0f5d-52ca-4651-b697-dfe7af5f1a1b}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {5ac5ea43-9c48-4cf1-a17f-4fb04bc3414a}, !- Layer 1
  {26c2306a-ed96-4010-9636-c54a7d93e03a}, !- Layer 2
  {aaf08770-82d2-47ee-917f-f283552d6875}; !- Layer 3

OS:StandardsInformation:Construction,
  {f38a29e4-43cb-4b6c-a9b9-ed09398e74a6}, !- Handle
  {475a0f5d-52ca-4651-b697-dfe7af5f1a1b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {5ac5ea43-9c48-4cf1-a17f-4fb04bc3414a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {26c2306a-ed96-4010-9636-c54a7d93e03a}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {aaf08770-82d2-47ee-917f-f283552d6875}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {02922703-f785-4c07-89bb-0a7ca9bb4117}, !- Handle
  Default Surface Constructions 2,        !- Name
  {1bbb9dbc-c432-48a3-9dee-3fadb326cee5}, !- Floor Construction Name
  {9affc17c-2b68-4f46-8bb7-0bcf794b63c3}, !- Wall Construction Name
  {b90ae36d-aaef-4171-86c4-ba8356b26e79}; !- Roof Ceiling Construction Name

OS:Construction,
  {1bbb9dbc-c432-48a3-9dee-3fadb326cee5}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {43f534fc-1240-4c29-a95a-447f341e18ee}, !- Layer 1
  {ce6635c8-7a50-439f-a0bd-77b94a84e5ad}; !- Layer 2

OS:StandardsInformation:Construction,
  {03c16c93-ae5f-4a4c-9e80-cda368758ba0}, !- Handle
  {1bbb9dbc-c432-48a3-9dee-3fadb326cee5}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {43f534fc-1240-4c29-a95a-447f341e18ee}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {ce6635c8-7a50-439f-a0bd-77b94a84e5ad}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {9affc17c-2b68-4f46-8bb7-0bcf794b63c3}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {87659c9a-209c-4d20-ab81-270d4e65b9c7}, !- Layer 1
  {87659c9a-209c-4d20-ab81-270d4e65b9c7}; !- Layer 2

OS:StandardsInformation:Construction,
  {9fb21bec-4369-4ab1-92c0-43f2a1fe1b33}, !- Handle
  {9affc17c-2b68-4f46-8bb7-0bcf794b63c3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {87659c9a-209c-4d20-ab81-270d4e65b9c7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b90ae36d-aaef-4171-86c4-ba8356b26e79}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ce6635c8-7a50-439f-a0bd-77b94a84e5ad}, !- Layer 1
  {43f534fc-1240-4c29-a95a-447f341e18ee}; !- Layer 2

OS:StandardsInformation:Construction,
  {a24fe3b2-35be-482a-87ac-e435ff9b98bf}, !- Handle
  {b90ae36d-aaef-4171-86c4-ba8356b26e79}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a9ad3312-3ec5-4912-b6a4-317ac57b8892}, !- Handle
  Default Surface Constructions 3,        !- Name
  {262a386e-d8c3-4db5-9cd6-b4050752b4f4}, !- Floor Construction Name
  {2f5715bb-dbff-4d65-8282-687504f172be}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {262a386e-d8c3-4db5-9cd6-b4050752b4f4}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {0b8582ca-f2da-4724-9c4a-783ef45de52b}, !- Layer 1
  {d6e1ce67-4967-4072-8a08-016e0403e98d}; !- Layer 2

OS:StandardsInformation:Construction,
  {36eb39e9-f860-44af-97a0-3eb5a3e86e7d}, !- Handle
  {262a386e-d8c3-4db5-9cd6-b4050752b4f4}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {290c9eaa-cb2b-40e3-b1d3-050a10501fbf}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0b8582ca-f2da-4724-9c4a-783ef45de52b}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2f5715bb-dbff-4d65-8282-687504f172be}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {6cd6fcae-260f-4e49-904c-34a471a4c488}; !- Layer 1

OS:StandardsInformation:Construction,
  {2fad19f0-3e5e-45a5-9861-24e2cf19daa1}, !- Handle
  {2f5715bb-dbff-4d65-8282-687504f172be}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {6cd6fcae-260f-4e49-904c-34a471a4c488}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {6643cc7a-3d88-44bb-b4e9-9e4971455073}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {6dad1961-9099-4a07-8844-96f587c8a84f}, !- Fixed Window Construction Name
  {6dad1961-9099-4a07-8844-96f587c8a84f}, !- Operable Window Construction Name
  {4952065d-86f4-4ea5-99e0-226df6c3fc07}, !- Door Construction Name
  {8983bb0a-6244-4a2e-9d00-d48a57217cdd}, !- Glass Door Construction Name
  {7939c728-2f27-4dee-8211-b7a72ac1bdc0}, !- Overhead Door Construction Name
  {58744b42-56ae-4a06-8411-e900bf58e47c}, !- Skylight Construction Name
  {ff33e29e-1b52-42da-877d-f7239901cc65}, !- Tubular Daylight Dome Construction Name
  {ff33e29e-1b52-42da-877d-f7239901cc65}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6dad1961-9099-4a07-8844-96f587c8a84f}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {3f16b818-9bd5-4700-9e17-b3a1c5345f88}, !- Layer 1
  {0298e140-2e49-4412-b888-decb35cb27b6}, !- Layer 2
  {636f4134-682c-4cc7-80ca-455ea9695524}; !- Layer 3

OS:StandardsInformation:Construction,
  {baeb144a-7613-4ca7-a840-727eea5d45ac}, !- Handle
  {6dad1961-9099-4a07-8844-96f587c8a84f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {3f16b818-9bd5-4700-9e17-b3a1c5345f88}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {0298e140-2e49-4412-b888-decb35cb27b6}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {636f4134-682c-4cc7-80ca-455ea9695524}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {4952065d-86f4-4ea5-99e0-226df6c3fc07}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {bf047f7b-b349-40d8-a278-4eb95caa71ef}, !- Layer 1
  {290c9eaa-cb2b-40e3-b1d3-050a10501fbf}; !- Layer 2

OS:StandardsInformation:Construction,
  {92fa1888-df2a-421f-b313-4f35173182fb}, !- Handle
  {4952065d-86f4-4ea5-99e0-226df6c3fc07}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {bf047f7b-b349-40d8-a278-4eb95caa71ef}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8983bb0a-6244-4a2e-9d00-d48a57217cdd}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {752344d6-34d7-40db-90ab-7638727c4f45}, !- Layer 1
  {0298e140-2e49-4412-b888-decb35cb27b6}, !- Layer 2
  {636f4134-682c-4cc7-80ca-455ea9695524}; !- Layer 3

OS:StandardsInformation:Construction,
  {a1fbafc4-9648-4cec-b951-b96ec228ea3a}, !- Handle
  {8983bb0a-6244-4a2e-9d00-d48a57217cdd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {752344d6-34d7-40db-90ab-7638727c4f45}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {7939c728-2f27-4dee-8211-b7a72ac1bdc0}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {aacdaa4f-6b63-4983-961a-0fb095b8444f}; !- Layer 1

OS:StandardsInformation:Construction,
  {17a48a1c-692a-40a7-9e1d-b24bee895ebc}, !- Handle
  {7939c728-2f27-4dee-8211-b7a72ac1bdc0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {aacdaa4f-6b63-4983-961a-0fb095b8444f}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {58744b42-56ae-4a06-8411-e900bf58e47c}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {c8446ebe-3c1b-4084-852a-ac74efc149ed}, !- Layer 1
  {f0a34132-2aee-4057-8bb2-abcdd3104443}, !- Layer 2
  {c366013f-8c32-4664-94c1-0377fcc12188}; !- Layer 3

OS:StandardsInformation:Construction,
  {226812bc-43cc-46bd-ba55-8742db95afa8}, !- Handle
  {58744b42-56ae-4a06-8411-e900bf58e47c}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {c8446ebe-3c1b-4084-852a-ac74efc149ed}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {f0a34132-2aee-4057-8bb2-abcdd3104443}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {c366013f-8c32-4664-94c1-0377fcc12188}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {ff33e29e-1b52-42da-877d-f7239901cc65}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {71016a37-4808-45a2-9be8-85bc7a5d1941}; !- Layer 1

OS:StandardsInformation:Construction,
  {15b5fab8-118c-4a2d-be52-14e3efc6261f}, !- Handle
  {ff33e29e-1b52-42da-877d-f7239901cc65}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {71016a37-4808-45a2-9be8-85bc7a5d1941}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {24a18a94-554f-48d5-95b1-bfbc8ee5dd29}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ff33e29e-1b52-42da-877d-f7239901cc65}, !- Fixed Window Construction Name
  {ff33e29e-1b52-42da-877d-f7239901cc65}, !- Operable Window Construction Name
  {d923847a-b41b-4828-9ed8-311466ada750}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d923847a-b41b-4828-9ed8-311466ada750}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {69a763b3-3776-4c44-8e5b-456acb0712d4}; !- Layer 1

OS:StandardsInformation:Construction,
  {191fdcf6-68c0-43c1-907a-cd41ae265ac2}, !- Handle
  {d923847a-b41b-4828-9ed8-311466ada750}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {69a763b3-3776-4c44-8e5b-456acb0712d4}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {da89035b-faa9-4e1b-8051-43ec8af1918c}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {69a763b3-3776-4c44-8e5b-456acb0712d4}; !- Layer 1

OS:StandardsInformation:Construction,
  {8d672f60-d236-43a3-8166-49eb32947afa}, !- Handle
  {da89035b-faa9-4e1b-8051-43ec8af1918c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Handle
  Always On Discrete,                     !- Name
  {1af53ff0-be31-4761-8d7e-22529ed80779}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1af53ff0-be31-4761-8d7e-22529ed80779}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {9bd19513-28ba-40fd-a0ae-1b90af3a777a}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground Infiltration, !- Name
  {81c60f63-df94-4d6e-b89e-12b47a16d0f9}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000166035213502027,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a42007c3-4615-4b57-a29a-427c7e60c7eb}, !- Handle
  StripMall Strip mall - type 1 A end_a - Story Ground Infiltration, !- Name
  {81c60f63-df94-4d6e-b89e-12b47a16d0f9}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.67360675594633e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86cd1c3a-0f6d-4d8a-9dd3-8700d0bc1130}, !- Handle
  StripMall Strip mall - type 1 B end_a - Story Ground Infiltration, !- Name
  {81c60f63-df94-4d6e-b89e-12b47a16d0f9}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.72837322040536e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2416a5a-808a-4f1d-acb7-04a12935ce01}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground Infiltration, !- Name
  {81c60f63-df94-4d6e-b89e-12b47a16d0f9}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000166035213502027,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2352b6f9-f1a9-4abe-8a2b-ba2cb94ea5cd}, !- Handle
  StripMall Strip mall - type 1 C end_a - Story Ground Infiltration, !- Name
  {81c60f63-df94-4d6e-b89e-12b47a16d0f9}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.67360675594633e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eceb7ced-eca8-4f8d-a324-f5560e6dfe95}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground Infiltration, !- Name
  {81c60f63-df94-4d6e-b89e-12b47a16d0f9}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.21205355820272e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5bdc05b-0816-4403-bb69-f5b94cd44245}, !- Handle
  StripMall Strip mall - type 2 A  - Story Mid Infiltration, !- Name
  {6e1077b3-1282-454d-8ac9-2a555476b274}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000109077874542027,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e5344f8-8e6f-447e-9c1a-e003c92d31fc}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Ground Infiltration, !- Name
  {81c60f63-df94-4d6e-b89e-12b47a16d0f9}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.67360675594633e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5aa49b9c-a8be-4cf1-ac54-13f46f4fabe3}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Mid Infiltration, !- Name
  {6e1077b3-1282-454d-8ac9-2a555476b274}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.6736067559463e-006,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7b75675-f44a-4ddd-b8df-0fc1f0d38ee3}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Ground Infiltration, !- Name
  {81c60f63-df94-4d6e-b89e-12b47a16d0f9}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.72837322040536e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b9dc93f-4d9a-48b3-a2ba-1fe48e6e1ca0}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Mid Infiltration, !- Name
  {6e1077b3-1282-454d-8ac9-2a555476b274}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.72837322040534e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bce60c6d-f83c-4116-afcf-fbef861a2522}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground Infiltration, !- Name
  {81c60f63-df94-4d6e-b89e-12b47a16d0f9}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.21205355820272e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46799490-1c82-4735-b9b9-c40aef8ea70c}, !- Handle
  StripMall Strip mall - type 2 C  - Story Mid Infiltration, !- Name
  {6e1077b3-1282-454d-8ac9-2a555476b274}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000109077874542027,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5c1a5f5-1b9e-4a99-b810-c66f0f31d205}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Ground Infiltration, !- Name
  {81c60f63-df94-4d6e-b89e-12b47a16d0f9}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.67360675594633e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42ad1a01-3b0c-442e-aeb7-8e2ca136f71c}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Mid Infiltration, !- Name
  {6e1077b3-1282-454d-8ac9-2a555476b274}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.6736067559463e-006,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c09e60be-4845-4b51-b829-582345676116}, !- Handle
  StripMall Strip mall - type 3 A  - Story Mid Infiltration, !- Name
  {6e1077b3-1282-454d-8ac9-2a555476b274}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000109077874542027,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07dc275d-a4c7-407c-8bc2-075b0804277a}, !- Handle
  StripMall Strip mall - type 3 A  - Story Top Infiltration, !- Name
  {b834843d-4254-4e5f-8943-cc4da377a6cd}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.70480344420849e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d71fea61-e670-4921-ac39-6fa7f520bf3c}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Mid Infiltration, !- Name
  {6e1077b3-1282-454d-8ac9-2a555476b274}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.6736067559463e-006,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {105eaa03-559d-4df6-95cb-19351ad69b3a}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Top Infiltration, !- Name
  {b834843d-4254-4e5f-8943-cc4da377a6cd}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.19938186283916e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c16c49bf-f21c-415c-b3c0-6b21a1f1eae0}, !- Handle
  StripMall Strip mall - type 3 A end_b - Story Top Infiltration, !- Name
  {b834843d-4254-4e5f-8943-cc4da377a6cd}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.19938186283916e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fa20c7e8-de13-4d03-95bf-5627a257e602}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Mid Infiltration, !- Name
  {6e1077b3-1282-454d-8ac9-2a555476b274}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.72837322040534e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6851854-03d5-4833-92af-afddd5496772}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Top Infiltration, !- Name
  {b834843d-4254-4e5f-8943-cc4da377a6cd}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.8624722134313e-006,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {310c027e-4e9f-4eec-b5dc-55211077ee5a}, !- Handle
  StripMall Strip mall - type 3 B end_b - Story Top Infiltration, !- Name
  {b834843d-4254-4e5f-8943-cc4da377a6cd}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.8624722134313e-006,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3bdd7fba-6fa4-4617-91ab-3049cd177da5}, !- Handle
  StripMall Strip mall - type 3 C  - Story Mid Infiltration, !- Name
  {6e1077b3-1282-454d-8ac9-2a555476b274}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000109077874542027,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e79d7c3-c8b5-4ee7-803c-448459df760e}, !- Handle
  StripMall Strip mall - type 3 C  - Story Top Infiltration, !- Name
  {b834843d-4254-4e5f-8943-cc4da377a6cd}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.70480344420849e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5411a989-88f9-4fca-8fdc-a4c52ad1bea2}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Mid Infiltration, !- Name
  {6e1077b3-1282-454d-8ac9-2a555476b274}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.6736067559463e-006,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {663a99aa-344b-4f26-8915-0f707c49e0e2}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Top Infiltration, !- Name
  {b834843d-4254-4e5f-8943-cc4da377a6cd}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.19938186283916e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a02e722-685e-45b7-901b-864f863c9f31}, !- Handle
  StripMall Strip mall - type 3 C end_b - Story Top Infiltration, !- Name
  {b834843d-4254-4e5f-8943-cc4da377a6cd}, !- Space or SpaceType Name
  {3ef7cee0-2b60-4988-b095-58eb48134390}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.19938186283916e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {3e410f5e-0c4a-434f-be5f-8d632115ed8b}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {ed578b7a-dce6-4b14-9368-90cdf600819e}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {834015f1-53b9-43b8-a4aa-e8c176c09143}, !- Default Day Schedule Name
  {06809537-92fe-4251-8b7d-48dfad22030c}, !- Summer Design Day Schedule Name
  {427af7a2-8759-43fa-ae1e-72eca79d575b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {834015f1-53b9-43b8-a4aa-e8c176c09143}, !- Handle
  33 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0141443400000001,                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0381897180000002,                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00707216999999997,                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0905237760000003,                     !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0367752840000001,                     !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.12729906,                             !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0735505680000003,                     !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0183876420000001,                     !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0424330200000002,                     !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.125884626,                            !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104668116,                            !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0650639640000002,                     !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0919382100000003,                     !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0381897180000003,                     !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.03536085,                             !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:AdditionalProperties,
  {7d593961-e73a-4ed0-b287-f467229fa499}, !- Handle
  {ed578b7a-dce6-4b14-9368-90cdf600819e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2995.2720000000113,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:34:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:34:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {427af7a2-8759-43fa-ae1e-72eca79d575b}, !- Handle
  33 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06809537-92fe-4251-8b7d-48dfad22030c}, !- Handle
  33 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f954b1a6-9e72-49ec-80ba-63d2145d0c26}, !- Handle
  33 space(s) Occ Sch Friday Rule,        !- Name
  {ed578b7a-dce6-4b14-9368-90cdf600819e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {58ff50ce-ad29-4a37-b67d-c2f5e9e282b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58ff50ce-ad29-4a37-b67d-c2f5e9e282b5}, !- Handle
  33 space(s) Occ Sch Friday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.00707216999999997,                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00707217000000003,                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0452618880000002,                     !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.00707216999999997,                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0905237760000003,                     !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0367752840000001,                     !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.155587740000001,                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.101839248,                            !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0183876420000001,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0424330200000002,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.125884626,                            !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.104668116,                            !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0650639640000002,                     !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0919382100000003,                     !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0381897180000003,                     !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.01414434,                             !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Rule,
  {19416aa4-2666-4c86-a423-cad183273a55}, !- Handle
  33 space(s) Occ Sch Saturday Rule,      !- Name
  {ed578b7a-dce6-4b14-9368-90cdf600819e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {424e6d47-c7e0-4440-bfa2-476948b78f73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {424e6d47-c7e0-4440-bfa2-476948b78f73}, !- Handle
  33 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.00707216999999997,                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00707217000000003,                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0452618880000002,                     !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.00707216999999997,                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.147101136000001,                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0792083040000009,                     !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0933526439999998,                     !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0480907560000002,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0268742459999995,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0169732080000001,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0212165100000006,                     !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.157002174000001,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0381897180000007,                     !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0282886799999997,                     !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.01414434,                             !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Rule,
  {d95862c6-b8b7-4be0-aaaa-53b2791b99c3}, !- Handle
  33 space(s) Occ Sch Sunday Rule,        !- Name
  {ed578b7a-dce6-4b14-9368-90cdf600819e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fee4e0f-f57d-4bd1-a658-66c4203098f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fee4e0f-f57d-4bd1-a658-66c4203098f0}, !- Handle
  33 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00707216999999997,                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00707217000000008,                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0452618880000002,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0282886800000001,                     !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.147101136000001,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0367752840000001,                     !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0311175480000001,                     !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0396041520000001,                     !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.12729906,                             !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0297031140000007,                     !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0381897180000001,                     !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0282886799999998,                     !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01414434,                             !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.01414434,                             !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02121651,                             !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Ruleset,
  {c5463a82-5923-46d0-92e9-bca462de3ec2}, !- Handle
  Elevator Schedule 1,                    !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {488b9855-0548-4a14-8b10-06ac7171bdfe}, !- Default Day Schedule Name
  {dde76006-31de-47f7-bb53-5a313f80cbc7}, !- Summer Design Day Schedule Name
  {d4ef2c36-5ab6-496f-b893-b1f01fa04437}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {00ecdc14-6484-4ab9-a11b-2f5711756b08}, !- Handle
  {c5463a82-5923-46d0-92e9-bca462de3ec2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2995.2720000000113,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:34:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:34:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {488b9855-0548-4a14-8b10-06ac7171bdfe}, !- Handle
  33 space(s) Occ Sch Default 1,          !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0141443400000001,                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0381897180000002,                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00707216999999997,                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0905237760000003,                     !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0367752840000001,                     !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.12729906,                             !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0735505680000003,                     !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0183876420000001,                     !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0424330200000002,                     !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.125884626,                            !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104668116,                            !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0650639640000002,                     !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0919382100000003,                     !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0381897180000003,                     !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.03536085,                             !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Day,
  {dde76006-31de-47f7-bb53-5a313f80cbc7}, !- Handle
  33 space(s) Occ Sch Summer Design Day 1, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4ef2c36-5ab6-496f-b893-b1f01fa04437}, !- Handle
  33 space(s) Occ Sch Winter Design Day 1, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e74725da-ac89-43bc-a376-807cdd87c624}, !- Handle
  33 space(s) Occ Sch Sunday Rule 1,      !- Name
  {c5463a82-5923-46d0-92e9-bca462de3ec2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74cf7c48-9b89-49e0-ab13-662f54ae0f19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74cf7c48-9b89-49e0-ab13-662f54ae0f19}, !- Handle
  33 space(s) Occ Sch Sunday 1,           !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00707216999999997,                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00707217000000008,                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0452618880000002,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0282886800000001,                     !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.147101136000001,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0367752840000001,                     !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0311175480000001,                     !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0396041520000001,                     !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.12729906,                             !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0297031140000007,                     !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0381897180000001,                     !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0282886799999998,                     !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01414434,                             !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.01414434,                             !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02121651,                             !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Rule,
  {ea7283e6-29f3-4f53-9348-70a96d741b0a}, !- Handle
  33 space(s) Occ Sch Saturday Rule 1,    !- Name
  {c5463a82-5923-46d0-92e9-bca462de3ec2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f60b00cb-e380-4a11-baf8-6269180dbb7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f60b00cb-e380-4a11-baf8-6269180dbb7a}, !- Handle
  33 space(s) Occ Sch Saturday 1,         !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.00707216999999997,                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00707217000000003,                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0452618880000002,                     !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.00707216999999997,                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.147101136000001,                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0792083040000009,                     !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0933526439999998,                     !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0480907560000002,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0268742459999995,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0169732080000001,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0212165100000006,                     !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.157002174000001,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0381897180000007,                     !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0282886799999997,                     !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.01414434,                             !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Rule,
  {da5e3861-02de-4a53-8223-ff6102e27bc6}, !- Handle
  33 space(s) Occ Sch Friday Rule 1,      !- Name
  {c5463a82-5923-46d0-92e9-bca462de3ec2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4a7f392f-b6b6-4dc9-b010-9e8e1e353cbb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a7f392f-b6b6-4dc9-b010-9e8e1e353cbb}, !- Handle
  33 space(s) Occ Sch Friday 1,           !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.00707216999999997,                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00707217000000003,                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0452618880000002,                     !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.00707216999999997,                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0905237760000003,                     !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0367752840000001,                     !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.155587740000001,                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.101839248,                            !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0183876420000001,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0424330200000002,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.125884626,                            !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.104668116,                            !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0650639640000002,                     !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0919382100000003,                     !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0381897180000003,                     !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.01414434,                             !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Ruleset,
  {6e299558-db37-4324-a9fb-4dc8cedcdb7b}, !- Handle
  Elevator Schedule 2,                    !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {24008618-8dc1-4b91-afa9-f863c77893eb}, !- Default Day Schedule Name
  {d08aded2-ec9d-4017-80b4-72d0c117833a}, !- Summer Design Day Schedule Name
  {e37a27d0-8fc6-4c8a-8956-8cac23c164ad}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dbb6be8f-a844-4567-9279-174406957c73}, !- Handle
  {6e299558-db37-4324-a9fb-4dc8cedcdb7b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2995.2720000000113,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:34:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:34:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {24008618-8dc1-4b91-afa9-f863c77893eb}, !- Handle
  33 space(s) Occ Sch Default 2,          !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Day,
  {d08aded2-ec9d-4017-80b4-72d0c117833a}, !- Handle
  33 space(s) Occ Sch Summer Design Day 2, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e37a27d0-8fc6-4c8a-8956-8cac23c164ad}, !- Handle
  33 space(s) Occ Sch Winter Design Day 2, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f892439-bbe2-40a5-969e-7cf9b07a49d5}, !- Handle
  33 space(s) Occ Sch Sunday Rule 2,      !- Name
  {6e299558-db37-4324-a9fb-4dc8cedcdb7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7729cc0c-06a3-43ee-86ab-f44fb680bb85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7729cc0c-06a3-43ee-86ab-f44fb680bb85}, !- Handle
  33 space(s) Occ Sch Sunday 2,           !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Rule,
  {78828ff0-7a4b-4111-84e7-5ea5c1003018}, !- Handle
  33 space(s) Occ Sch Saturday Rule 2,    !- Name
  {6e299558-db37-4324-a9fb-4dc8cedcdb7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab2fd0c4-07d3-4965-9921-b3989666f77f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab2fd0c4-07d3-4965-9921-b3989666f77f}, !- Handle
  33 space(s) Occ Sch Saturday 2,         !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Rule,
  {467013ae-52b0-4157-93ee-1fe420c83faa}, !- Handle
  33 space(s) Occ Sch Friday Rule 2,      !- Name
  {6e299558-db37-4324-a9fb-4dc8cedcdb7b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {17bf4116-5dbe-486c-a896-10562e1b2402}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17bf4116-5dbe-486c-a896-10562e1b2402}, !- Handle
  33 space(s) Occ Sch Friday 2,           !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Ruleset,
  {7251ebf4-2255-430e-ad6d-5309b274b893}, !- Handle
  Elevator Schedule 3,                    !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {1ba87d22-6986-4acf-a8be-0af5c6df87d3}, !- Default Day Schedule Name
  {0dc4b24c-0912-4265-a440-690ec0c135b3}, !- Summer Design Day Schedule Name
  {2cad4aa0-8de7-4f62-9c20-fc7175d18a86}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6329e6c5-d10e-4c15-ba1f-7a6f677fab4a}, !- Handle
  {7251ebf4-2255-430e-ad6d-5309b274b893}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2995.2720000000113,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-26 19:34:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-26 19:34:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1ba87d22-6986-4acf-a8be-0af5c6df87d3}, !- Handle
  33 space(s) Occ Sch Default 3,          !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Day,
  {0dc4b24c-0912-4265-a440-690ec0c135b3}, !- Handle
  33 space(s) Occ Sch Summer Design Day 3, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2cad4aa0-8de7-4f62-9c20-fc7175d18a86}, !- Handle
  33 space(s) Occ Sch Winter Design Day 3, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4286999d-a128-4edc-a133-d1db546ca0c4}, !- Handle
  33 space(s) Occ Sch Sunday Rule 3,      !- Name
  {7251ebf4-2255-430e-ad6d-5309b274b893}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7186a032-9c9e-42de-9d7b-7528a0045c6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7186a032-9c9e-42de-9d7b-7528a0045c6b}, !- Handle
  33 space(s) Occ Sch Sunday 3,           !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Rule,
  {8b24eea4-09af-4dd7-a5e0-224f5df3f5a7}, !- Handle
  33 space(s) Occ Sch Saturday Rule 3,    !- Name
  {7251ebf4-2255-430e-ad6d-5309b274b893}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7652498e-d5e6-46b6-bfed-2b2f7431f7d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7652498e-d5e6-46b6-bfed-2b2f7431f7d5}, !- Handle
  33 space(s) Occ Sch Saturday 3,         !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Rule,
  {3cd89216-364c-4471-a19a-5a45ed038276}, !- Handle
  33 space(s) Occ Sch Friday Rule 3,      !- Name
  {7251ebf4-2255-430e-ad6d-5309b274b893}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2b096349-9d18-4d1b-aa07-a1f9c30f57f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b096349-9d18-4d1b-aa07-a1f9c30f57f9}, !- Handle
  33 space(s) Occ Sch Friday 3,           !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {827ad2dd-d2a8-46ef-8ee1-095d00d5cabf}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e36138de-d719-4e35-9e7d-d996abac24ee}, !- Handle
  9 Elevator Lift Motors,                 !- Name
  {32232469-0977-465d-aada-1089ba9ffc69}, !- Electric Equipment Definition Name
  {81c60f63-df94-4d6e-b89e-12b47a16d0f9}, !- Space or SpaceType Name
  {c5463a82-5923-46d0-92e9-bca462de3ec2}, !- Schedule Name
  9,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {87120cf7-f406-4103-b14d-45ce9f836360}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c887e774-8ee8-4360-9887-44383bd78fe9}, !- Handle
  9 Elevator Fans,                        !- Name
  {598f26b6-f060-4702-afa4-4fe935402d94}, !- Electric Equipment Definition Name
  {81c60f63-df94-4d6e-b89e-12b47a16d0f9}, !- Space or SpaceType Name
  {7251ebf4-2255-430e-ad6d-5309b274b893}, !- Schedule Name
  9,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2acb2676-9557-4aa1-a2a0-349a5a93294b}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4b1f5816-63ed-4a82-a444-9ece4769e943}, !- Handle
  9 Elevator Lights,                      !- Name
  {8a5ed65a-fa37-49f3-a407-5ce9ee7f78df}, !- Electric Equipment Definition Name
  {81c60f63-df94-4d6e-b89e-12b47a16d0f9}, !- Space or SpaceType Name
  {6e299558-db37-4324-a9fb-4dc8cedcdb7b}, !- Schedule Name
  9,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {63c19eb6-d097-4719-9a7b-c2e4d3f42d21}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {746695b8-22c6-407d-bf4b-4c9db2b01dc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {746695b8-22c6-407d-bf4b-4c9db2b01dc2}, !- Handle
  Schedule Day 29,                        !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {05c4f00e-6657-49c6-a52c-87c1eb44be42}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {3361b875-aef0-47a4-9b38-ec599cc98562}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3361b875-aef0-47a4-9b38-ec599cc98562}, !- Handle
  Schedule Day 30,                        !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {0671313d-e890-4e37-9d03-2750346bb859}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {1af9ca79-7518-485a-bbaa-dc406b78c824}, !- Handle
  Parking Areas and Drives,               !- Name
  {0671313d-e890-4e37-9d03-2750346bb859}, !- Exterior Lights Definition Name
  {05c4f00e-6657-49c6-a52c-87c1eb44be42}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  705282.069767444,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3ae25e0d-75d1-45e5-85b1-8c2a4ce6cfe1}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {711a8f1a-ab7e-4e41-8656-6eb9d54038a6}, !- Handle
  Building Facades,                       !- Name
  {3ae25e0d-75d1-45e5-85b1-8c2a4ce6cfe1}, !- Exterior Lights Definition Name
  {63c19eb6-d097-4719-9a7b-c2e4d3f42d21}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  17663.7340333238,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2b9a85cf-6fec-4144-b1f0-6d62191add82}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {766508c3-b721-468c-ae9c-6f587d654bd0}, !- Handle
  Main Entries,                           !- Name
  {2b9a85cf-6fec-4144-b1f0-6d62191add82}, !- Exterior Lights Definition Name
  {05c4f00e-6657-49c6-a52c-87c1eb44be42}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  599.054400000002,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3d2c95b4-3737-45c1-b5bd-9c6d82ac733c}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {06b41768-e754-4537-862b-bec5cc3168c4}, !- Handle
  Other Doors,                            !- Name
  {3d2c95b4-3737-45c1-b5bd-9c6d82ac733c}, !- Exterior Lights Definition Name
  {05c4f00e-6657-49c6-a52c-87c1eb44be42}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  329.479920000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5721cb52-2c95-4f20-8b72-c982c91cd04d}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {06031d48-bd56-48d0-a498-c11e96fa198d}, !- Default Day Schedule Name
  {588dc9c6-ae06-4309-89c5-78bffed13715}, !- Summer Design Day Schedule Name
  {df651003-cf39-49b8-83f1-12f7cd695532}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06031d48-bd56-48d0-a498-c11e96fa198d}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.36,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.34,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.21,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.16,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1;                                    !- Value Until Time 15

OS:Schedule:Day,
  {588dc9c6-ae06-4309-89c5-78bffed13715}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {1ebdc758-22be-4798-adea-bc33dbed8e87}, !- Handle
  Schedule Rule 26,                       !- Name
  {5721cb52-2c95-4f20-8b72-c982c91cd04d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0dcb5508-32a3-43a7-b48c-8c1aa9c82fef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0dcb5508-32a3-43a7-b48c-8c1aa9c82fef}, !- Handle
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Day,
  {df651003-cf39-49b8-83f1-12f7cd695532}, !- Handle
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {e9a3abc6-d915-43c1-9889-7b378e58020c}, !- Handle
  Schedule Rule 27,                       !- Name
  {5721cb52-2c95-4f20-8b72-c982c91cd04d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b37fb986-8e1a-4fa3-9cad-156bee634df7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b37fb986-8e1a-4fa3-9cad-156bee634df7}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:WaterUse:Connections,
  {cc2996f7-089b-4bbf-b099-4a0556baa680}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 42 units WUC 1.26gpm at 140F, !- Name
  {eb3ee943-a34b-4107-824f-85d69be77000}, !- Inlet Node Name
  {d54b8769-7a8f-4469-9aef-67267a22e53f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f2b049b-1f62-4cfb-a19b-21b72b7c3588}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4bd272e1-69ca-491f-b162-944f4e723765}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 42 units Service Water Use Def 1.26gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.94936474633669e-005,                  !- Peak Flow Rate {m3/s}
  {aa2c7561-1701-467e-93d2-03fe1390d6e5}, !- Target Temperature Schedule Name
  {9c44fe9b-4d60-4153-9ac3-930ccf52b193}, !- Sensible Fraction Schedule Name
  {f2285f5e-22da-44e7-a4cd-385e4ec51c10}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c44fe9b-4d60-4153-9ac3-930ccf52b193}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {26e48916-2466-4610-aa65-7e178ea93ff5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26e48916-2466-4610-aa65-7e178ea93ff5}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2285f5e-22da-44e7-a4cd-385e4ec51c10}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {b1c48e78-0891-4f56-81a3-f71dd512dad6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1c48e78-0891-4f56-81a3-f71dd512dad6}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa2c7561-1701-467e-93d2-03fe1390d6e5}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  {ad3dcc1f-96ac-45d7-b08d-cea4ae04852a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad3dcc1f-96ac-45d7-b08d-cea4ae04852a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {0f2b049b-1f62-4cfb-a19b-21b72b7c3588}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 42 units Service Water Use 1.26gpm at 140F, !- Name
  {4bd272e1-69ca-491f-b162-944f4e723765}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5721cb52-2c95-4f20-8b72-c982c91cd04d}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {44731546-c968-45cd-8be9-476bca477429}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8bf00b08-065f-4d92-9577-e2a4fbfba9d0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {744ffe26-51aa-4c06-98c3-3193e9a1c169}, !- Plant Side Inlet Node Name
  {f0d3184d-ad70-4c42-89ab-74c611c31f86}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0fa37b8f-59a1-4275-ad4a-6912c784b2c3}, !- Demand Side Inlet Node Name
  {a7d0c9c4-ca8a-4319-a2b4-6fc6de0a82fa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {804cb10b-5fc1-4cc6-8dac-a5aca051eeea}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {78edab3c-6bc1-43ad-8dac-f65b859c1ced}, !- Demand Mixer Name
  {260e8bc5-79e6-4628-9ba1-cb0c120191d9}, !- Demand Splitter Name
  {7d00a374-2dbf-416d-b2ea-bd4c4e4405a0}, !- Supply Mixer Name
  {26394c04-66ff-4620-83de-331d2ff00952}; !- Supply Splitter Name

OS:Node,
  {8927de4f-3b30-4dd1-8426-b4394e20b66d}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {744ffe26-51aa-4c06-98c3-3193e9a1c169}, !- Inlet Port
  {b929ea69-0f39-4611-be3f-1966c6f8d795}; !- Outlet Port

OS:Node,
  {8bf00b08-065f-4d92-9577-e2a4fbfba9d0}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {b1541c28-15d1-4e0c-85c6-261ad075fae7}, !- Inlet Port
  {f0d3184d-ad70-4c42-89ab-74c611c31f86}; !- Outlet Port

OS:Node,
  {2f1057f3-efa0-401f-baff-bebb4c5fef68}, !- Handle
  42X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {88c42ff4-bce2-4006-a22f-592467ddc77a}, !- Inlet Port
  {e0fd8cbc-c08e-48e2-a94c-fbc3107d5a63}; !- Outlet Port

OS:Connector:Mixer,
  {7d00a374-2dbf-416d-b2ea-bd4c4e4405a0}, !- Handle
  Connector Mixer 1,                      !- Name
  {5ffdf4a8-b94b-46b2-a3af-451a68f0d3cf}, !- Outlet Branch Name
  {eccacd90-2019-4d04-b0a4-20bc8ca934a5}, !- Inlet Branch Name 1
  {a443b376-c823-4a77-b9bc-c30d1344ebfc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {26394c04-66ff-4620-83de-331d2ff00952}, !- Handle
  Connector Splitter 1,                   !- Name
  {1cf1783a-221b-452c-bbdf-6c365d524f83}, !- Inlet Branch Name
  {88c42ff4-bce2-4006-a22f-592467ddc77a}, !- Outlet Branch Name 1
  {15bea1e2-6562-4fda-b8e0-dd182c9d6c74}; !- Outlet Branch Name 2

OS:Connection,
  {744ffe26-51aa-4c06-98c3-3193e9a1c169}, !- Handle
  {183e357e-44ea-4de8-83b2-52c716869de7}, !- Name
  {44731546-c968-45cd-8be9-476bca477429}, !- Source Object
  14,                                     !- Outlet Port
  {8927de4f-3b30-4dd1-8426-b4394e20b66d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88c42ff4-bce2-4006-a22f-592467ddc77a}, !- Handle
  {ea0995c2-bef0-4b11-889f-eee6ca9f4919}, !- Name
  {26394c04-66ff-4620-83de-331d2ff00952}, !- Source Object
  3,                                      !- Outlet Port
  {2f1057f3-efa0-401f-baff-bebb4c5fef68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d3184d-ad70-4c42-89ab-74c611c31f86}, !- Handle
  {4a6cd120-8223-4187-a74d-9db8e1975212}, !- Name
  {8bf00b08-065f-4d92-9577-e2a4fbfba9d0}, !- Source Object
  3,                                      !- Outlet Port
  {44731546-c968-45cd-8be9-476bca477429}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8225031b-a0c9-4b53-8490-5c7da534249d}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {0fa37b8f-59a1-4275-ad4a-6912c784b2c3}, !- Inlet Port
  {3b45055d-6245-4ea9-957d-70ff65c7bf86}; !- Outlet Port

OS:Node,
  {0b4af77c-6636-487f-8100-c751ea5612bd}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {38f5037f-db3f-4bd3-b137-331212f1f7c5}, !- Inlet Port
  {a7d0c9c4-ca8a-4319-a2b4-6fc6de0a82fa}; !- Outlet Port

OS:Node,
  {d16cdd8b-70fa-4374-bc33-c0ecf79d0532}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {a0f5f08f-f230-4bf4-aca4-b0ed5225a164}, !- Inlet Port
  {832767a7-8542-4092-8043-2c904ee85b2e}; !- Outlet Port

OS:Connector:Mixer,
  {78edab3c-6bc1-43ad-8dac-f65b859c1ced}, !- Handle
  Connector Mixer 2,                      !- Name
  {0149e611-605a-421d-ae23-8660fd848815}, !- Outlet Branch Name
  {36fecd7e-c5e9-43fe-bee3-6630808b9110}, !- Inlet Branch Name 1
  {58b007ba-fefc-42ad-9693-d396dc046477}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {260e8bc5-79e6-4628-9ba1-cb0c120191d9}, !- Handle
  Connector Splitter 2,                   !- Name
  {a1dcc589-5390-4375-86dd-3623aa319c21}, !- Inlet Branch Name
  {a0f5f08f-f230-4bf4-aca4-b0ed5225a164}, !- Outlet Branch Name 1
  {ec340eb2-f843-45f1-89b4-5eaa3d655d55}; !- Outlet Branch Name 2

OS:Connection,
  {0fa37b8f-59a1-4275-ad4a-6912c784b2c3}, !- Handle
  {460c3335-b9e7-419f-9d95-a67afaf2ecbc}, !- Name
  {44731546-c968-45cd-8be9-476bca477429}, !- Source Object
  17,                                     !- Outlet Port
  {8225031b-a0c9-4b53-8490-5c7da534249d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0f5f08f-f230-4bf4-aca4-b0ed5225a164}, !- Handle
  {c41fff74-eea4-412e-940d-556a0acac581}, !- Name
  {260e8bc5-79e6-4628-9ba1-cb0c120191d9}, !- Source Object
  3,                                      !- Outlet Port
  {d16cdd8b-70fa-4374-bc33-c0ecf79d0532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d0c9c4-ca8a-4319-a2b4-6fc6de0a82fa}, !- Handle
  {12fa150d-e896-4f25-83c2-8c2c5db07001}, !- Name
  {0b4af77c-6636-487f-8100-c751ea5612bd}, !- Source Object
  3,                                      !- Outlet Port
  {44731546-c968-45cd-8be9-476bca477429}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f49af094-a481-4174-a31b-a88cf0385394}, !- Handle
  {44731546-c968-45cd-8be9-476bca477429}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {804cb10b-5fc1-4cc6-8dac-a5aca051eeea}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {0b9576dc-a52c-486c-b421-b5a3f8afc5e4}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {da7a1398-60fa-4e91-8b29-1e0aa447d807}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {0b9576dc-a52c-486c-b421-b5a3f8afc5e4}, !- Schedule Type Limits Name
  {4196a5bd-f357-4a33-b86e-a83122b41ace}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4196a5bd-f357-4a33-b86e-a83122b41ace}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {0b9576dc-a52c-486c-b421-b5a3f8afc5e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {75abf2c3-ba53-45a9-9272-bc36e6a311de}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {da7a1398-60fa-4e91-8b29-1e0aa447d807}, !- Schedule Name
  {8bf00b08-065f-4d92-9577-e2a4fbfba9d0}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d78a0572-6029-4982-b50c-a25758240e83}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {b929ea69-0f39-4611-be3f-1966c6f8d795}, !- Inlet Node Name
  {c2a09b99-68ab-453c-b697-2e5fe2d1bd40}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {12b91244-b4dd-4f95-b27f-7165cfc55180}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {c2a09b99-68ab-453c-b697-2e5fe2d1bd40}, !- Inlet Port
  {1cf1783a-221b-452c-bbdf-6c365d524f83}; !- Outlet Port

OS:Connection,
  {b929ea69-0f39-4611-be3f-1966c6f8d795}, !- Handle
  {895667d3-d0e5-46e9-8262-cf5d296dc121}, !- Name
  {8927de4f-3b30-4dd1-8426-b4394e20b66d}, !- Source Object
  3,                                      !- Outlet Port
  {d78a0572-6029-4982-b50c-a25758240e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a09b99-68ab-453c-b697-2e5fe2d1bd40}, !- Handle
  {66489caa-a6fb-4889-a833-40076a1918e3}, !- Name
  {d78a0572-6029-4982-b50c-a25758240e83}, !- Source Object
  3,                                      !- Outlet Port
  {12b91244-b4dd-4f95-b27f-7165cfc55180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf1783a-221b-452c-bbdf-6c365d524f83}, !- Handle
  {8448e96b-6f8c-4d77-9a3c-442d16e76f8f}, !- Name
  {12b91244-b4dd-4f95-b27f-7165cfc55180}, !- Source Object
  3,                                      !- Outlet Port
  {26394c04-66ff-4620-83de-331d2ff00952}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {7ae185e5-fc9f-4735-b099-34f14f902494}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {29e93bb9-8961-458c-9191-22b4dd33ca3f}, !- Handle
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff, !- Name
  7.94936474633669,                       !- Tank Volume {m3}
  {da7a1398-60fa-4e91-8b29-1e0aa447d807}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  246179.698944667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c12f77a7-9329-4640-823d-379674d426b9}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.29856861465534,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.29856861465534,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e0fd8cbc-c08e-48e2-a94c-fbc3107d5a63}, !- Use Side Inlet Node Name
  {572695f9-1054-44fd-b5df-5d537e1b9138}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {1a0e2271-188d-40a9-860e-fb9da1832199}, !- Handle
  {29e93bb9-8961-458c-9191-22b4dd33ca3f}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  42;                                     !- Feature Value 1

OS:Schedule:Ruleset,
  {c12f77a7-9329-4640-823d-379674d426b9}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {7ae185e5-fc9f-4735-b099-34f14f902494}, !- Schedule Type Limits Name
  {3e7b6e2e-489f-4332-bebf-b53201d60e2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e7b6e2e-489f-4332-bebf-b53201d60e2b}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {7ae185e5-fc9f-4735-b099-34f14f902494}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {77576346-f65f-4a0e-a72e-ddf61dc60724}, !- Handle
  42X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {572695f9-1054-44fd-b5df-5d537e1b9138}, !- Inlet Port
  {eccacd90-2019-4d04-b0a4-20bc8ca934a5}; !- Outlet Port

OS:Connection,
  {e0fd8cbc-c08e-48e2-a94c-fbc3107d5a63}, !- Handle
  {b64245b3-31e2-4128-a978-1d7ea76b491c}, !- Name
  {2f1057f3-efa0-401f-baff-bebb4c5fef68}, !- Source Object
  3,                                      !- Outlet Port
  {29e93bb9-8961-458c-9191-22b4dd33ca3f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {572695f9-1054-44fd-b5df-5d537e1b9138}, !- Handle
  {4f6c24d5-265e-4be4-bd41-36d3ec2ae39a}, !- Name
  {29e93bb9-8961-458c-9191-22b4dd33ca3f}, !- Source Object
  32,                                     !- Outlet Port
  {77576346-f65f-4a0e-a72e-ddf61dc60724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eccacd90-2019-4d04-b0a4-20bc8ca934a5}, !- Handle
  {46568f7c-7223-4919-89fd-ec156330474c}, !- Name
  {77576346-f65f-4a0e-a72e-ddf61dc60724}, !- Source Object
  3,                                      !- Outlet Port
  {7d00a374-2dbf-416d-b2ea-bd4c4e4405a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0e716a1e-6611-4e23-a6af-31abc97d882c}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  {cd20f751-e9aa-4f26-b680-21fb50dc5ff5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd20f751-e9aa-4f26-b680-21fb50dc5ff5}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {3672ad40-4593-43cd-84ba-3db1587f39ce}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  {f952be22-ed18-4af2-a227-e34afea0af29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f952be22-ed18-4af2-a227-e34afea0af29}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {626cc476-7c90-4808-9d46-e8608e7eb247}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4b91dde1-98eb-41ea-a4ac-754d1cd4aa10}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {626cc476-7c90-4808-9d46-e8608e7eb247}; !- Layer 1

OS:Pipe:Indoor,
  {20871d5b-a508-4bd3-b97a-25ce3e02eee4}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Pipe 840.0ft, !- Name
  {4b91dde1-98eb-41ea-a4ac-754d1cd4aa10}, !- Construction
  {3b45055d-6245-4ea9-957d-70ff65c7bf86}, !- Fluid Inlet Node
  {651368a7-26ca-453f-bbbc-3db54e205921}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {0e716a1e-6611-4e23-a6af-31abc97d882c}, !- Ambient Temperature Schedule
  {3672ad40-4593-43cd-84ba-3db1587f39ce}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  256.032;                                !- Pipe Length {m}

OS:Node,
  {ce25584c-a26c-40dc-a7f3-0b301504740f}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Pipe 840.0ft Outlet Water Node, !- Name
  {651368a7-26ca-453f-bbbc-3db54e205921}, !- Inlet Port
  {a1dcc589-5390-4375-86dd-3623aa319c21}; !- Outlet Port

OS:Connection,
  {3b45055d-6245-4ea9-957d-70ff65c7bf86}, !- Handle
  {bf7a2987-c64b-4aaa-9092-687a95e2b2c8}, !- Name
  {8225031b-a0c9-4b53-8490-5c7da534249d}, !- Source Object
  3,                                      !- Outlet Port
  {20871d5b-a508-4bd3-b97a-25ce3e02eee4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {651368a7-26ca-453f-bbbc-3db54e205921}, !- Handle
  {885f8090-37d7-412a-880f-f0ed5d20d8fc}, !- Name
  {20871d5b-a508-4bd3-b97a-25ce3e02eee4}, !- Source Object
  4,                                      !- Outlet Port
  {ce25584c-a26c-40dc-a7f3-0b301504740f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1dcc589-5390-4375-86dd-3623aa319c21}, !- Handle
  {ab8461a1-07be-4e4e-b05e-2ea30f8c35d5}, !- Name
  {ce25584c-a26c-40dc-a7f3-0b301504740f}, !- Source Object
  3,                                      !- Outlet Port
  {260e8bc5-79e6-4628-9ba1-cb0c120191d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d1ae6e67-af7a-481f-bbef-0f2eee55b9bf}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f8da7cf0-8a47-4067-b7a3-780a6cc7dfa3}, !- Inlet Node Name
  {3312c065-54d2-44bb-894f-f68f98748e17}; !- Outlet Node Name

OS:Node,
  {c11fae7e-0f12-4bb0-a801-041786eab2ed}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {15bea1e2-6562-4fda-b8e0-dd182c9d6c74}, !- Inlet Port
  {f8da7cf0-8a47-4067-b7a3-780a6cc7dfa3}; !- Outlet Port

OS:Connection,
  {15bea1e2-6562-4fda-b8e0-dd182c9d6c74}, !- Handle
  {dff5053e-eb93-449a-b409-c473569be962}, !- Name
  {26394c04-66ff-4620-83de-331d2ff00952}, !- Source Object
  4,                                      !- Outlet Port
  {c11fae7e-0f12-4bb0-a801-041786eab2ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46626c99-7bf2-4801-bc6b-d496cf6c6084}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {3312c065-54d2-44bb-894f-f68f98748e17}, !- Inlet Port
  {a443b376-c823-4a77-b9bc-c30d1344ebfc}; !- Outlet Port

OS:Connection,
  {f8da7cf0-8a47-4067-b7a3-780a6cc7dfa3}, !- Handle
  {d3ee94b5-54af-4dda-9156-049bf4ff062f}, !- Name
  {c11fae7e-0f12-4bb0-a801-041786eab2ed}, !- Source Object
  3,                                      !- Outlet Port
  {d1ae6e67-af7a-481f-bbef-0f2eee55b9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3312c065-54d2-44bb-894f-f68f98748e17}, !- Handle
  {5995a2a7-00d6-4a70-bcb3-183ca2d04e56}, !- Name
  {d1ae6e67-af7a-481f-bbef-0f2eee55b9bf}, !- Source Object
  3,                                      !- Outlet Port
  {46626c99-7bf2-4801-bc6b-d496cf6c6084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a443b376-c823-4a77-b9bc-c30d1344ebfc}, !- Handle
  {825b0b5b-aff0-4e35-ab60-95a792e25ccc}, !- Name
  {46626c99-7bf2-4801-bc6b-d496cf6c6084}, !- Source Object
  3,                                      !- Outlet Port
  {7d00a374-2dbf-416d-b2ea-bd4c4e4405a0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c70bfb43-03da-4a43-8c85-06fef38e1d8f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {832767a7-8542-4092-8043-2c904ee85b2e}, !- Inlet Node Name
  {15dbd580-b0a1-4187-b2f2-5aa81d4fe26c}; !- Outlet Node Name

OS:Node,
  {ff1e2019-4fa3-481e-b103-9427c45c90b8}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {15dbd580-b0a1-4187-b2f2-5aa81d4fe26c}, !- Inlet Port
  {36fecd7e-c5e9-43fe-bee3-6630808b9110}; !- Outlet Port

OS:Connection,
  {832767a7-8542-4092-8043-2c904ee85b2e}, !- Handle
  {2a57370a-f5f4-41c8-b407-740d2bd62568}, !- Name
  {d16cdd8b-70fa-4374-bc33-c0ecf79d0532}, !- Source Object
  3,                                      !- Outlet Port
  {c70bfb43-03da-4a43-8c85-06fef38e1d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15dbd580-b0a1-4187-b2f2-5aa81d4fe26c}, !- Handle
  {7e9f6ee9-aeb8-4d5a-9653-03a07eba215c}, !- Name
  {c70bfb43-03da-4a43-8c85-06fef38e1d8f}, !- Source Object
  3,                                      !- Outlet Port
  {ff1e2019-4fa3-481e-b103-9427c45c90b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36fecd7e-c5e9-43fe-bee3-6630808b9110}, !- Handle
  {6fbd40f9-7eef-49ba-896b-bbcc248a7269}, !- Name
  {ff1e2019-4fa3-481e-b103-9427c45c90b8}, !- Source Object
  3,                                      !- Outlet Port
  {78edab3c-6bc1-43ad-8dac-f65b859c1ced}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {99a93a75-382f-4cbc-ade3-8e86473ebc44}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {dcaa091f-1976-40fe-8622-5225c00a6a91}, !- Inlet Node Name
  {b1541c28-15d1-4e0c-85c6-261ad075fae7}; !- Outlet Node Name

OS:Node,
  {be9d4412-2750-42ef-b6d3-7f18aa3a83c8}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {5ffdf4a8-b94b-46b2-a3af-451a68f0d3cf}, !- Inlet Port
  {dcaa091f-1976-40fe-8622-5225c00a6a91}; !- Outlet Port

OS:Connection,
  {5ffdf4a8-b94b-46b2-a3af-451a68f0d3cf}, !- Handle
  {91f07de0-7c42-45b0-be14-01ab9a96f04a}, !- Name
  {7d00a374-2dbf-416d-b2ea-bd4c4e4405a0}, !- Source Object
  2,                                      !- Outlet Port
  {be9d4412-2750-42ef-b6d3-7f18aa3a83c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcaa091f-1976-40fe-8622-5225c00a6a91}, !- Handle
  {4c6fa9a9-45eb-4ce9-82cf-818efdc320f1}, !- Name
  {be9d4412-2750-42ef-b6d3-7f18aa3a83c8}, !- Source Object
  3,                                      !- Outlet Port
  {99a93a75-382f-4cbc-ade3-8e86473ebc44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1541c28-15d1-4e0c-85c6-261ad075fae7}, !- Handle
  {11db1177-6702-4552-b25d-9190d1571ca2}, !- Name
  {99a93a75-382f-4cbc-ade3-8e86473ebc44}, !- Source Object
  3,                                      !- Outlet Port
  {8bf00b08-065f-4d92-9577-e2a4fbfba9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b67c9e6-dd0e-4c8b-b044-458cd9b9ce83}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1e46e97f-4981-4b14-92c9-dd1a6ecf6898}, !- Inlet Node Name
  {38f5037f-db3f-4bd3-b137-331212f1f7c5}; !- Outlet Node Name

OS:Node,
  {e0247682-6448-4025-9771-8bcad1abc18b}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {0149e611-605a-421d-ae23-8660fd848815}, !- Inlet Port
  {1e46e97f-4981-4b14-92c9-dd1a6ecf6898}; !- Outlet Port

OS:Connection,
  {0149e611-605a-421d-ae23-8660fd848815}, !- Handle
  {08bbe66d-07b3-4f86-9068-b28a9c7f0c27}, !- Name
  {78edab3c-6bc1-43ad-8dac-f65b859c1ced}, !- Source Object
  2,                                      !- Outlet Port
  {e0247682-6448-4025-9771-8bcad1abc18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e46e97f-4981-4b14-92c9-dd1a6ecf6898}, !- Handle
  {31ac50d2-6094-45c0-91fe-eca5a00b6443}, !- Name
  {e0247682-6448-4025-9771-8bcad1abc18b}, !- Source Object
  3,                                      !- Outlet Port
  {4b67c9e6-dd0e-4c8b-b044-458cd9b9ce83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f5037f-db3f-4bd3-b137-331212f1f7c5}, !- Handle
  {92f21ae2-b822-42bd-b491-3cb5233f9e2b}, !- Name
  {4b67c9e6-dd0e-4c8b-b044-458cd9b9ce83}, !- Source Object
  3,                                      !- Outlet Port
  {0b4af77c-6636-487f-8100-c751ea5612bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61e801bb-bfae-4f0b-8e36-e338d4510a38}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 42 units WUC 1.26gpm at 140F Inlet Water Node, !- Name
  {ec340eb2-f843-45f1-89b4-5eaa3d655d55}, !- Inlet Port
  {eb3ee943-a34b-4107-824f-85d69be77000}; !- Outlet Port

OS:Connection,
  {ec340eb2-f843-45f1-89b4-5eaa3d655d55}, !- Handle
  {0a42f21a-7ba4-49d7-b557-4ada650f20cf}, !- Name
  {260e8bc5-79e6-4628-9ba1-cb0c120191d9}, !- Source Object
  4,                                      !- Outlet Port
  {61e801bb-bfae-4f0b-8e36-e338d4510a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {466d7cc7-f86d-46dc-a8eb-4f8640a5e308}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 42 units WUC 1.26gpm at 140F Outlet Water Node, !- Name
  {d54b8769-7a8f-4469-9aef-67267a22e53f}, !- Inlet Port
  {58b007ba-fefc-42ad-9693-d396dc046477}; !- Outlet Port

OS:Connection,
  {eb3ee943-a34b-4107-824f-85d69be77000}, !- Handle
  {1e2f3ccc-8a6a-4b35-83b0-9c3bf319c029}, !- Name
  {61e801bb-bfae-4f0b-8e36-e338d4510a38}, !- Source Object
  3,                                      !- Outlet Port
  {cc2996f7-089b-4bbf-b099-4a0556baa680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d54b8769-7a8f-4469-9aef-67267a22e53f}, !- Handle
  {913f902a-1d9f-4206-89b3-433d47938bc7}, !- Name
  {cc2996f7-089b-4bbf-b099-4a0556baa680}, !- Source Object
  3,                                      !- Outlet Port
  {466d7cc7-f86d-46dc-a8eb-4f8640a5e308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b007ba-fefc-42ad-9693-d396dc046477}, !- Handle
  {985952de-e1ca-4adb-bcc8-3351e3c01e81}, !- Name
  {466d7cc7-f86d-46dc-a8eb-4f8640a5e308}, !- Source Object
  3,                                      !- Outlet Port
  {78edab3c-6bc1-43ad-8dac-f65b859c1ced}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7c298159-177c-413d-9a34-f69c85838a83}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {d1f438d0-26dc-46d9-b3f8-d59e1be73fbf}, !- Default Day Schedule Name
  {f46f66c3-a7bf-44c2-9080-3aef73c617c8}, !- Summer Design Day Schedule Name
  {1a16f48b-255f-41ba-9e69-4e07e0e88a7a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1f438d0-26dc-46d9-b3f8-d59e1be73fbf}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.33,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.36,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {f46f66c3-a7bf-44c2-9080-3aef73c617c8}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {2c2ebab1-4fca-4d95-ab1a-3f97861da28a}, !- Handle
  Schedule Rule 28,                       !- Name
  {7c298159-177c-413d-9a34-f69c85838a83}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d693c42-e0d3-4a7b-ac49-7e6f87184ba2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d693c42-e0d3-4a7b-ac49-7e6f87184ba2}, !- Handle
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {1a16f48b-255f-41ba-9e69-4e07e0e88a7a}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {9959d2b9-ead8-4712-8de2-354200fd1cf8}, !- Handle
  Schedule Rule 29,                       !- Name
  {7c298159-177c-413d-9a34-f69c85838a83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {042ff848-3fbf-472b-8105-d336ac2c2101}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {042ff848-3fbf-472b-8105-d336ac2c2101}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:WaterUse:Connections,
  {5820f5e6-12b9-4ec6-9f0e-37649785b04f}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 42 units WUC 1.26gpm at 140F, !- Name
  {672fd2e1-342f-422f-aad7-9e5c49e444e8}, !- Inlet Node Name
  {ec8c41e4-a617-4a32-8381-80dbb08d8d47}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0f729b5-f8a2-4d8e-924a-ddbb720775de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1393dc0-da87-45df-888a-ac5bcb2f22f8}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 42 units Service Water Use Def 1.26gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.94936474633669e-005,                  !- Peak Flow Rate {m3/s}
  {5c0536a6-9a0c-4d92-bac9-b5cd0a5070b8}, !- Target Temperature Schedule Name
  {9c44fe9b-4d60-4153-9ac3-930ccf52b193}, !- Sensible Fraction Schedule Name
  {f2285f5e-22da-44e7-a4cd-385e4ec51c10}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c0536a6-9a0c-4d92-bac9-b5cd0a5070b8}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  {db550687-501a-4195-b82e-718dbf33a9b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db550687-501a-4195-b82e-718dbf33a9b6}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d0f729b5-f8a2-4d8e-924a-ddbb720775de}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 42 units Service Water Use 1.26gpm at 140F, !- Name
  {b1393dc0-da87-45df-888a-ac5bcb2f22f8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7c298159-177c-413d-9a34-f69c85838a83}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {240740c5-44ad-4db3-862e-478754b8f4ed}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9dcd6a87-a214-40b6-b4d4-8a439b7cf163}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {08aa5545-0c6e-47cf-bff3-c0d999dc2ae1}, !- Plant Side Inlet Node Name
  {08fef89f-f967-4d58-882c-150d501424f3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {eadb455f-fc27-4dfa-aa3d-befaaea20e4f}, !- Demand Side Inlet Node Name
  {0ba06f93-8032-436c-860e-eb9b70ce5884}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cbf7235f-ba04-4bb0-b135-18f4fe414736}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8861a571-9e07-400c-a854-8601b3b754ff}, !- Demand Mixer Name
  {4e92edfe-20fc-40b6-8509-e122a513d00c}, !- Demand Splitter Name
  {52124c51-9178-44ca-89aa-4740877b5930}, !- Supply Mixer Name
  {6bd36e8f-1856-4961-a417-127aa430348f}; !- Supply Splitter Name

OS:Node,
  {f4532a22-bf3e-4e8d-a5f7-01ca2ed34f12}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {08aa5545-0c6e-47cf-bff3-c0d999dc2ae1}, !- Inlet Port
  {574f3f32-05a9-47e8-8c5e-d4d0d41c2ad5}; !- Outlet Port

OS:Node,
  {9dcd6a87-a214-40b6-b4d4-8a439b7cf163}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {3f2c109b-cd3c-4abd-acc8-2bf21019f08f}, !- Inlet Port
  {08fef89f-f967-4d58-882c-150d501424f3}; !- Outlet Port

OS:Node,
  {d4f84a0d-68fc-47c0-922e-2d2167f0aa7b}, !- Handle
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Name
  {fe12ff5c-6c36-48e4-814d-9963f9401f3c}, !- Inlet Port
  {6bdc34f9-e957-4f8e-84a9-d469a688c428}; !- Outlet Port

OS:Connector:Mixer,
  {52124c51-9178-44ca-89aa-4740877b5930}, !- Handle
  Connector Mixer 3,                      !- Name
  {bf760986-69a9-41b6-8fac-342cfdf73786}, !- Outlet Branch Name
  {fd2be68d-e983-4bfa-a50e-5ae00c2c5ac3}, !- Inlet Branch Name 1
  {75fa53a8-e728-46de-9c88-611b9b9470ab}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6bd36e8f-1856-4961-a417-127aa430348f}, !- Handle
  Connector Splitter 3,                   !- Name
  {d143e6ab-c5e5-4363-9482-eecb1468b09d}, !- Inlet Branch Name
  {fe12ff5c-6c36-48e4-814d-9963f9401f3c}, !- Outlet Branch Name 1
  {ee97d439-bd9f-4e19-9d2d-4f67b534de21}; !- Outlet Branch Name 2

OS:Connection,
  {08aa5545-0c6e-47cf-bff3-c0d999dc2ae1}, !- Handle
  {daba1211-04fc-4e8d-895e-e1af3fb979fc}, !- Name
  {240740c5-44ad-4db3-862e-478754b8f4ed}, !- Source Object
  14,                                     !- Outlet Port
  {f4532a22-bf3e-4e8d-a5f7-01ca2ed34f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe12ff5c-6c36-48e4-814d-9963f9401f3c}, !- Handle
  {f3ee75e4-67b1-457e-8e82-323803518718}, !- Name
  {6bd36e8f-1856-4961-a417-127aa430348f}, !- Source Object
  3,                                      !- Outlet Port
  {d4f84a0d-68fc-47c0-922e-2d2167f0aa7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08fef89f-f967-4d58-882c-150d501424f3}, !- Handle
  {b7546e95-02b5-4bf3-94f0-4dc5649e8336}, !- Name
  {9dcd6a87-a214-40b6-b4d4-8a439b7cf163}, !- Source Object
  3,                                      !- Outlet Port
  {240740c5-44ad-4db3-862e-478754b8f4ed}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6fa1a8fc-7631-49e0-899e-a97cc1fcf2b0}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {eadb455f-fc27-4dfa-aa3d-befaaea20e4f}, !- Inlet Port
  {c15afe95-01f2-45b2-9b5a-30845bd87a8c}; !- Outlet Port

OS:Node,
  {aef98900-677b-4660-a652-6c3c2efcb300}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {4f9c53d9-17a1-45c9-822f-6d57b0459b92}, !- Inlet Port
  {0ba06f93-8032-436c-860e-eb9b70ce5884}; !- Outlet Port

OS:Node,
  {2b5f05b4-f06a-4eda-8065-28a57caa2db2}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {5ec943bb-c301-4531-8849-3e6ad690632a}, !- Inlet Port
  {4bf09ee0-cde2-47ea-b1d1-2e9a95fbadb1}; !- Outlet Port

OS:Connector:Mixer,
  {8861a571-9e07-400c-a854-8601b3b754ff}, !- Handle
  Connector Mixer 4,                      !- Name
  {e83cb233-d88c-4f08-a807-ad09d31e3e15}, !- Outlet Branch Name
  {c1f542de-3190-45dd-9efc-aed31a1ce283}, !- Inlet Branch Name 1
  {31bd2735-5b9b-4dd8-9281-eb43cc8f83c8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4e92edfe-20fc-40b6-8509-e122a513d00c}, !- Handle
  Connector Splitter 4,                   !- Name
  {51fe9be9-0cc8-4919-b6ac-a58d3e6e8c9d}, !- Inlet Branch Name
  {5ec943bb-c301-4531-8849-3e6ad690632a}, !- Outlet Branch Name 1
  {3e4bfff8-3b59-4472-a50d-0c7864937fc6}; !- Outlet Branch Name 2

OS:Connection,
  {eadb455f-fc27-4dfa-aa3d-befaaea20e4f}, !- Handle
  {bf8ffef2-47ea-4d6f-8513-a8b6b4327216}, !- Name
  {240740c5-44ad-4db3-862e-478754b8f4ed}, !- Source Object
  17,                                     !- Outlet Port
  {6fa1a8fc-7631-49e0-899e-a97cc1fcf2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec943bb-c301-4531-8849-3e6ad690632a}, !- Handle
  {f8c8da44-b2b3-4ec5-b2f5-806a08246295}, !- Name
  {4e92edfe-20fc-40b6-8509-e122a513d00c}, !- Source Object
  3,                                      !- Outlet Port
  {2b5f05b4-f06a-4eda-8065-28a57caa2db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba06f93-8032-436c-860e-eb9b70ce5884}, !- Handle
  {e0025a2e-2079-45a9-887a-32e7d5158327}, !- Name
  {aef98900-677b-4660-a652-6c3c2efcb300}, !- Source Object
  3,                                      !- Outlet Port
  {240740c5-44ad-4db3-862e-478754b8f4ed}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2e59aeff-5c13-4de2-b755-8f12a44a0df1}, !- Handle
  {240740c5-44ad-4db3-862e-478754b8f4ed}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cbf7235f-ba04-4bb0-b135-18f4fe414736}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {7bc5af1a-1164-4b06-8fbc-b1471dc1ca65}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {482c4416-494a-4885-983e-5ea42042b0f0}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {7bc5af1a-1164-4b06-8fbc-b1471dc1ca65}, !- Schedule Type Limits Name
  {5ec2dd61-7847-4eb2-ab78-d3b49d98193e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ec2dd61-7847-4eb2-ab78-d3b49d98193e}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {7bc5af1a-1164-4b06-8fbc-b1471dc1ca65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f0fb6efa-274f-47a3-96bd-19db00e6791f}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {482c4416-494a-4885-983e-5ea42042b0f0}, !- Schedule Name
  {9dcd6a87-a214-40b6-b4d4-8a439b7cf163}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {319b2ae3-8320-45ab-bcf0-ddbdd0e6ec31}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {574f3f32-05a9-47e8-8c5e-d4d0d41c2ad5}, !- Inlet Node Name
  {9a40462c-3331-4a1d-8bd1-926b10321502}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f91907a4-ef14-49bb-837f-8048085babed}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {9a40462c-3331-4a1d-8bd1-926b10321502}, !- Inlet Port
  {d143e6ab-c5e5-4363-9482-eecb1468b09d}; !- Outlet Port

OS:Connection,
  {574f3f32-05a9-47e8-8c5e-d4d0d41c2ad5}, !- Handle
  {e8e0b0de-6296-4e72-8c9c-cd3f19281eab}, !- Name
  {f4532a22-bf3e-4e8d-a5f7-01ca2ed34f12}, !- Source Object
  3,                                      !- Outlet Port
  {319b2ae3-8320-45ab-bcf0-ddbdd0e6ec31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a40462c-3331-4a1d-8bd1-926b10321502}, !- Handle
  {57bd16e8-abff-4eaa-8daa-eedd62e79926}, !- Name
  {319b2ae3-8320-45ab-bcf0-ddbdd0e6ec31}, !- Source Object
  3,                                      !- Outlet Port
  {f91907a4-ef14-49bb-837f-8048085babed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d143e6ab-c5e5-4363-9482-eecb1468b09d}, !- Handle
  {6507294c-4f7d-4a7b-92dd-7262f745a2fc}, !- Name
  {f91907a4-ef14-49bb-837f-8048085babed}, !- Source Object
  3,                                      !- Outlet Port
  {6bd36e8f-1856-4961-a417-127aa430348f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e74701cb-bf8c-4cdf-9ae7-cdda2ab2fb96}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9a295e71-0c8f-4e44-9596-5b0dabe5bf12}, !- Handle
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 1 0.82 Therm Eff, !- Name
  7.94936474633669,                       !- Tank Volume {m3}
  {482c4416-494a-4885-983e-5ea42042b0f0}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  246179.698944667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ff6849aa-467a-48a1-9908-fbe9e9fa31c2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.29856861465534,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.29856861465534,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6bdc34f9-e957-4f8e-84a9-d469a688c428}, !- Use Side Inlet Node Name
  {3ae7134e-d049-4c1e-828f-cac2c6399055}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9784638b-a3eb-427b-b7e6-6eb9320187f2}, !- Handle
  {9a295e71-0c8f-4e44-9596-5b0dabe5bf12}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  42;                                     !- Feature Value 1

OS:Schedule:Ruleset,
  {ff6849aa-467a-48a1-9908-fbe9e9fa31c2}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Name
  {e74701cb-bf8c-4cdf-9ae7-cdda2ab2fb96}, !- Schedule Type Limits Name
  {87828dd5-8541-4547-9ff1-9af338a0a31f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87828dd5-8541-4547-9ff1-9af338a0a31f}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Name
  {e74701cb-bf8c-4cdf-9ae7-cdda2ab2fb96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {7d8d416f-9894-4d68-93fe-72584faf0fe1}, !- Handle
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 1 Supply Outlet Water Node, !- Name
  {3ae7134e-d049-4c1e-828f-cac2c6399055}, !- Inlet Port
  {fd2be68d-e983-4bfa-a50e-5ae00c2c5ac3}; !- Outlet Port

OS:Connection,
  {6bdc34f9-e957-4f8e-84a9-d469a688c428}, !- Handle
  {178ba7e1-01c0-437a-bbe7-70fd2945f891}, !- Name
  {d4f84a0d-68fc-47c0-922e-2d2167f0aa7b}, !- Source Object
  3,                                      !- Outlet Port
  {9a295e71-0c8f-4e44-9596-5b0dabe5bf12}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3ae7134e-d049-4c1e-828f-cac2c6399055}, !- Handle
  {781b820b-f7be-42ea-ace0-217ceda4f932}, !- Name
  {9a295e71-0c8f-4e44-9596-5b0dabe5bf12}, !- Source Object
  32,                                     !- Outlet Port
  {7d8d416f-9894-4d68-93fe-72584faf0fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2be68d-e983-4bfa-a50e-5ae00c2c5ac3}, !- Handle
  {91d74f73-ee8f-4557-ab47-2fa865c4481b}, !- Name
  {7d8d416f-9894-4d68-93fe-72584faf0fe1}, !- Source Object
  3,                                      !- Outlet Port
  {52124c51-9178-44ca-89aa-4740877b5930}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b4c137b0-c7d2-4ced-9491-bcd42586e7a3}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  {3d075eb2-da40-4835-9837-7173644aa61b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d075eb2-da40-4835-9837-7173644aa61b}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb67bb73-c87c-497f-8697-ba94bc0cde80}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  {b945b220-cdcf-4d16-8f09-efb694fe5eb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b945b220-cdcf-4d16-8f09-efb694fe5eb7}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {78e37f9d-b09c-49f0-8934-da4fa002fe75}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {91a0ef57-a3fb-4f46-a63f-a38f255c8833}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {78e37f9d-b09c-49f0-8934-da4fa002fe75}; !- Layer 1

OS:Pipe:Indoor,
  {593be61b-087e-4eb9-9a99-219d5a6eeaec}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Pipe 840.0ft, !- Name
  {91a0ef57-a3fb-4f46-a63f-a38f255c8833}, !- Construction
  {c15afe95-01f2-45b2-9b5a-30845bd87a8c}, !- Fluid Inlet Node
  {245f1301-9de6-4807-a117-fec7759ba051}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {b4c137b0-c7d2-4ced-9491-bcd42586e7a3}, !- Ambient Temperature Schedule
  {fb67bb73-c87c-497f-8697-ba94bc0cde80}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  256.032;                                !- Pipe Length {m}

OS:Node,
  {e346e6f7-bfc2-47be-8fa4-afb64d90903f}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Pipe 840.0ft Outlet Water Node, !- Name
  {245f1301-9de6-4807-a117-fec7759ba051}, !- Inlet Port
  {51fe9be9-0cc8-4919-b6ac-a58d3e6e8c9d}; !- Outlet Port

OS:Connection,
  {c15afe95-01f2-45b2-9b5a-30845bd87a8c}, !- Handle
  {d7f4bd78-52cd-4e60-b05f-4c524c2c6b88}, !- Name
  {6fa1a8fc-7631-49e0-899e-a97cc1fcf2b0}, !- Source Object
  3,                                      !- Outlet Port
  {593be61b-087e-4eb9-9a99-219d5a6eeaec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {245f1301-9de6-4807-a117-fec7759ba051}, !- Handle
  {68a9cba6-9397-4ff2-9de2-e01c2c5d0084}, !- Name
  {593be61b-087e-4eb9-9a99-219d5a6eeaec}, !- Source Object
  4,                                      !- Outlet Port
  {e346e6f7-bfc2-47be-8fa4-afb64d90903f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fe9be9-0cc8-4919-b6ac-a58d3e6e8c9d}, !- Handle
  {5dfd62b3-2548-4ab1-8074-1e2f362532ab}, !- Name
  {e346e6f7-bfc2-47be-8fa4-afb64d90903f}, !- Source Object
  3,                                      !- Outlet Port
  {4e92edfe-20fc-40b6-8509-e122a513d00c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {02447f87-5b71-4247-9279-ab9868d1adfb}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {8b66e602-0e66-4b6f-95d0-606d72573c41}, !- Inlet Node Name
  {984431cd-4ef6-4447-be6f-53bd06b79bf2}; !- Outlet Node Name

OS:Node,
  {e9a6db2c-aa5d-4ded-80b9-475d9c9e05f5}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {ee97d439-bd9f-4e19-9d2d-4f67b534de21}, !- Inlet Port
  {8b66e602-0e66-4b6f-95d0-606d72573c41}; !- Outlet Port

OS:Connection,
  {ee97d439-bd9f-4e19-9d2d-4f67b534de21}, !- Handle
  {bef46ad6-f13f-4eab-86cd-d0e8949b9966}, !- Name
  {6bd36e8f-1856-4961-a417-127aa430348f}, !- Source Object
  4,                                      !- Outlet Port
  {e9a6db2c-aa5d-4ded-80b9-475d9c9e05f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee415b94-e30f-466b-8e36-839826c47528}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {984431cd-4ef6-4447-be6f-53bd06b79bf2}, !- Inlet Port
  {75fa53a8-e728-46de-9c88-611b9b9470ab}; !- Outlet Port

OS:Connection,
  {8b66e602-0e66-4b6f-95d0-606d72573c41}, !- Handle
  {5a7d718c-b594-4df0-8b99-4d749ea26417}, !- Name
  {e9a6db2c-aa5d-4ded-80b9-475d9c9e05f5}, !- Source Object
  3,                                      !- Outlet Port
  {02447f87-5b71-4247-9279-ab9868d1adfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {984431cd-4ef6-4447-be6f-53bd06b79bf2}, !- Handle
  {8b1070c9-6b27-45c0-a89d-c42a90ba7b51}, !- Name
  {02447f87-5b71-4247-9279-ab9868d1adfb}, !- Source Object
  3,                                      !- Outlet Port
  {ee415b94-e30f-466b-8e36-839826c47528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75fa53a8-e728-46de-9c88-611b9b9470ab}, !- Handle
  {d04bae87-e10e-4dfd-9b89-60477872bf5b}, !- Name
  {ee415b94-e30f-466b-8e36-839826c47528}, !- Source Object
  3,                                      !- Outlet Port
  {52124c51-9178-44ca-89aa-4740877b5930}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eaf8c412-c5a9-443d-93ed-2226f209b7e0}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {4bf09ee0-cde2-47ea-b1d1-2e9a95fbadb1}, !- Inlet Node Name
  {343fb26e-b7e6-4b48-9f65-550eaa38cf5d}; !- Outlet Node Name

OS:Node,
  {ee7b07b4-9e43-4f26-b6e3-492685991c34}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {343fb26e-b7e6-4b48-9f65-550eaa38cf5d}, !- Inlet Port
  {c1f542de-3190-45dd-9efc-aed31a1ce283}; !- Outlet Port

OS:Connection,
  {4bf09ee0-cde2-47ea-b1d1-2e9a95fbadb1}, !- Handle
  {bc66819e-5e27-40ed-8243-c7ec41257ca2}, !- Name
  {2b5f05b4-f06a-4eda-8065-28a57caa2db2}, !- Source Object
  3,                                      !- Outlet Port
  {eaf8c412-c5a9-443d-93ed-2226f209b7e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {343fb26e-b7e6-4b48-9f65-550eaa38cf5d}, !- Handle
  {4108332a-753f-45e3-8504-480647957429}, !- Name
  {eaf8c412-c5a9-443d-93ed-2226f209b7e0}, !- Source Object
  3,                                      !- Outlet Port
  {ee7b07b4-9e43-4f26-b6e3-492685991c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f542de-3190-45dd-9efc-aed31a1ce283}, !- Handle
  {7dfb4d51-7988-4033-ad06-709d51a63dd9}, !- Name
  {ee7b07b4-9e43-4f26-b6e3-492685991c34}, !- Source Object
  3,                                      !- Outlet Port
  {8861a571-9e07-400c-a854-8601b3b754ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6af9067f-7f4e-44f1-b2a0-12a75bc0aed7}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {76eae285-4eed-4e46-9493-fa2143ee1f8c}, !- Inlet Node Name
  {3f2c109b-cd3c-4abd-acc8-2bf21019f08f}; !- Outlet Node Name

OS:Node,
  {4a17d2e2-274b-4639-ae2e-eadaa67c281d}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {bf760986-69a9-41b6-8fac-342cfdf73786}, !- Inlet Port
  {76eae285-4eed-4e46-9493-fa2143ee1f8c}; !- Outlet Port

OS:Connection,
  {bf760986-69a9-41b6-8fac-342cfdf73786}, !- Handle
  {689ec618-9301-45cf-9309-be02e9edf161}, !- Name
  {52124c51-9178-44ca-89aa-4740877b5930}, !- Source Object
  2,                                      !- Outlet Port
  {4a17d2e2-274b-4639-ae2e-eadaa67c281d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76eae285-4eed-4e46-9493-fa2143ee1f8c}, !- Handle
  {5508f399-9556-4343-b212-75ab95ab1f4c}, !- Name
  {4a17d2e2-274b-4639-ae2e-eadaa67c281d}, !- Source Object
  3,                                      !- Outlet Port
  {6af9067f-7f4e-44f1-b2a0-12a75bc0aed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f2c109b-cd3c-4abd-acc8-2bf21019f08f}, !- Handle
  {5addbe65-d2e0-45db-907a-2bc4eeed3304}, !- Name
  {6af9067f-7f4e-44f1-b2a0-12a75bc0aed7}, !- Source Object
  3,                                      !- Outlet Port
  {9dcd6a87-a214-40b6-b4d4-8a439b7cf163}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bb1fd262-9871-4b3d-bab1-fa782cfb7fc4}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {300113f7-8c59-4925-bd3a-4db8eb572d97}, !- Inlet Node Name
  {4f9c53d9-17a1-45c9-822f-6d57b0459b92}; !- Outlet Node Name

OS:Node,
  {15cfb051-4d1d-4b2c-b256-013554c239b4}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {e83cb233-d88c-4f08-a807-ad09d31e3e15}, !- Inlet Port
  {300113f7-8c59-4925-bd3a-4db8eb572d97}; !- Outlet Port

OS:Connection,
  {e83cb233-d88c-4f08-a807-ad09d31e3e15}, !- Handle
  {54ff5df1-2389-417f-ab4e-3c65acd52466}, !- Name
  {8861a571-9e07-400c-a854-8601b3b754ff}, !- Source Object
  2,                                      !- Outlet Port
  {15cfb051-4d1d-4b2c-b256-013554c239b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {300113f7-8c59-4925-bd3a-4db8eb572d97}, !- Handle
  {41f7ccc6-ff92-4f96-a962-58a237c5e4cb}, !- Name
  {15cfb051-4d1d-4b2c-b256-013554c239b4}, !- Source Object
  3,                                      !- Outlet Port
  {bb1fd262-9871-4b3d-bab1-fa782cfb7fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f9c53d9-17a1-45c9-822f-6d57b0459b92}, !- Handle
  {e584f4c3-b543-4912-9f36-76033d40c629}, !- Name
  {bb1fd262-9871-4b3d-bab1-fa782cfb7fc4}, !- Source Object
  3,                                      !- Outlet Port
  {aef98900-677b-4660-a652-6c3c2efcb300}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d2ec41f-f983-48bd-bca4-51eece5ac355}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 42 units WUC 1.26gpm at 140F Inlet Water Node, !- Name
  {3e4bfff8-3b59-4472-a50d-0c7864937fc6}, !- Inlet Port
  {672fd2e1-342f-422f-aad7-9e5c49e444e8}; !- Outlet Port

OS:Connection,
  {3e4bfff8-3b59-4472-a50d-0c7864937fc6}, !- Handle
  {f3a39a62-c288-45f1-a657-deb22f774114}, !- Name
  {4e92edfe-20fc-40b6-8509-e122a513d00c}, !- Source Object
  4,                                      !- Outlet Port
  {9d2ec41f-f983-48bd-bca4-51eece5ac355}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bb036da-d585-4a2b-923b-e084f6d0d3f5}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 42 units WUC 1.26gpm at 140F Outlet Water Node, !- Name
  {ec8c41e4-a617-4a32-8381-80dbb08d8d47}, !- Inlet Port
  {31bd2735-5b9b-4dd8-9281-eb43cc8f83c8}; !- Outlet Port

OS:Connection,
  {672fd2e1-342f-422f-aad7-9e5c49e444e8}, !- Handle
  {b3118d88-8a7b-4d00-a0ef-526bf6172512}, !- Name
  {9d2ec41f-f983-48bd-bca4-51eece5ac355}, !- Source Object
  3,                                      !- Outlet Port
  {5820f5e6-12b9-4ec6-9f0e-37649785b04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec8c41e4-a617-4a32-8381-80dbb08d8d47}, !- Handle
  {55f8e527-3bc1-4ab1-be89-d165c845269b}, !- Name
  {5820f5e6-12b9-4ec6-9f0e-37649785b04f}, !- Source Object
  3,                                      !- Outlet Port
  {0bb036da-d585-4a2b-923b-e084f6d0d3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31bd2735-5b9b-4dd8-9281-eb43cc8f83c8}, !- Handle
  {970dcc2e-d490-401e-bb08-29d4dd0dcec2}, !- Name
  {0bb036da-d585-4a2b-923b-e084f6d0d3f5}, !- Source Object
  3,                                      !- Outlet Port
  {8861a571-9e07-400c-a854-8601b3b754ff}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9b3f5181-17bb-4663-ae47-11b16fdf21aa}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  {7d6755da-0db4-4b2f-a3be-6abbc75881e1}, !- Default Day Schedule Name
  {b290a53c-575b-47a5-aa56-1e03adfd6f91}, !- Summer Design Day Schedule Name
  {b517e097-9c29-4149-977f-a85d6d76e6d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d6755da-0db4-4b2f-a3be-6abbc75881e1}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.31,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.36,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.34,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {b290a53c-575b-47a5-aa56-1e03adfd6f91}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {d7cf1b23-cc86-49da-99eb-a64c6af91bd8}, !- Handle
  Schedule Rule 30,                       !- Name
  {9b3f5181-17bb-4663-ae47-11b16fdf21aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {abd9a8d3-1d84-4871-aaa2-09cdd5962e05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abd9a8d3-1d84-4871-aaa2-09cdd5962e05}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {b517e097-9c29-4149-977f-a85d6d76e6d9}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {ab8653d3-74ca-4902-af9d-665aa99b549e}, !- Handle
  Schedule Rule 31,                       !- Name
  {9b3f5181-17bb-4663-ae47-11b16fdf21aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea5b113b-6d90-4221-ab23-264c583b46d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea5b113b-6d90-4221-ab23-264c583b46d8}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {e0d562a9-1f24-4a47-bba4-227e9247fd00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:WaterUse:Connections,
  {66cf9ed2-3ab2-409c-84e4-db83f2234ebc}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 83 units WUC 2.49gpm at 140F, !- Name
  {e0c56f2b-bd9b-4f8f-ad30-f9ceb12b96a6}, !- Inlet Node Name
  {55a83661-bff7-4ac8-80bb-81d017ac02e4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b372fa95-4c2b-4f8c-be8c-7e5aad45e692}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8f66cc74-b0f2-4b7b-9ddd-5a3ef2994b00}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 83 units Service Water Use Def 2.49gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000157094589034749,                   !- Peak Flow Rate {m3/s}
  {80c54883-532f-4318-b493-822c44147537}, !- Target Temperature Schedule Name
  {9c44fe9b-4d60-4153-9ac3-930ccf52b193}, !- Sensible Fraction Schedule Name
  {f2285f5e-22da-44e7-a4cd-385e4ec51c10}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {80c54883-532f-4318-b493-822c44147537}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  {5d9f78f0-74e2-4cdf-916b-79608be3bb5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d9f78f0-74e2-4cdf-916b-79608be3bb5f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {d4583acd-0a0f-4f0a-9003-519bb57e07f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b372fa95-4c2b-4f8c-be8c-7e5aad45e692}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 83 units Service Water Use 2.49gpm at 140F, !- Name
  {8f66cc74-b0f2-4b7b-9ddd-5a3ef2994b00}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9b3f5181-17bb-4663-ae47-11b16fdf21aa}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {bf5b01f4-9556-42ad-8087-616333c57674}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f3367e25-c710-40af-bff6-dd7bb755abfb}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {043e9c8b-f336-41e1-878e-e38c9ad541ef}, !- Plant Side Inlet Node Name
  {b26d88b1-2985-44af-8ff5-829db9c25ef0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6393ff03-3c68-4a26-9317-a173346330c2}, !- Demand Side Inlet Node Name
  {5e364242-a36e-40c9-bc29-cc2244e762fd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {00a36d5a-aaba-4dd5-9493-a64658135cdd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {337a6487-8e36-4afe-8223-dc98d6b1be83}, !- Demand Mixer Name
  {195574dd-3447-4bbc-a1b8-406f592e147a}, !- Demand Splitter Name
  {d1093c6d-37de-416a-aa5c-f52d6c5fc9f4}, !- Supply Mixer Name
  {1c6c90f4-1d85-497e-8cd7-d3c10565f5ba}; !- Supply Splitter Name

OS:Node,
  {b370cfd5-3455-42ce-a6d4-8aae1073bc97}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {043e9c8b-f336-41e1-878e-e38c9ad541ef}, !- Inlet Port
  {2c7642b4-749d-4206-85cb-3958cf5c0f7a}; !- Outlet Port

OS:Node,
  {f3367e25-c710-40af-bff6-dd7bb755abfb}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {47017d53-4dfe-4604-a8b3-f05fbd1b44ea}, !- Inlet Port
  {b26d88b1-2985-44af-8ff5-829db9c25ef0}; !- Outlet Port

OS:Node,
  {4d015780-90f4-4d5d-851a-a3f4fc6d281a}, !- Handle
  83X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {ade2da7b-ba22-49f1-b11a-8250ffc05b6b}, !- Inlet Port
  {6554b17a-7a53-4426-9914-4ef0358aed9c}; !- Outlet Port

OS:Connector:Mixer,
  {d1093c6d-37de-416a-aa5c-f52d6c5fc9f4}, !- Handle
  Connector Mixer 5,                      !- Name
  {b5bf8d74-efde-4650-afb8-8c9db0642007}, !- Outlet Branch Name
  {e8bb1dae-4fe5-4a26-871e-d07d79c737fc}, !- Inlet Branch Name 1
  {aaaad4c3-563d-4111-bff3-2c168898bbb5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1c6c90f4-1d85-497e-8cd7-d3c10565f5ba}, !- Handle
  Connector Splitter 5,                   !- Name
  {90691f35-b9ea-434a-90e4-913e620c9026}, !- Inlet Branch Name
  {ade2da7b-ba22-49f1-b11a-8250ffc05b6b}, !- Outlet Branch Name 1
  {2297ace6-2fec-4425-a853-809ebf95fd37}; !- Outlet Branch Name 2

OS:Connection,
  {043e9c8b-f336-41e1-878e-e38c9ad541ef}, !- Handle
  {0c0d8419-dc6a-47bd-b7bf-3afc89ec961b}, !- Name
  {bf5b01f4-9556-42ad-8087-616333c57674}, !- Source Object
  14,                                     !- Outlet Port
  {b370cfd5-3455-42ce-a6d4-8aae1073bc97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade2da7b-ba22-49f1-b11a-8250ffc05b6b}, !- Handle
  {26737dec-3169-4169-9ef4-877a6f3feb9b}, !- Name
  {1c6c90f4-1d85-497e-8cd7-d3c10565f5ba}, !- Source Object
  3,                                      !- Outlet Port
  {4d015780-90f4-4d5d-851a-a3f4fc6d281a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26d88b1-2985-44af-8ff5-829db9c25ef0}, !- Handle
  {f4801862-2dac-4c88-a887-1ee0ecbdad46}, !- Name
  {f3367e25-c710-40af-bff6-dd7bb755abfb}, !- Source Object
  3,                                      !- Outlet Port
  {bf5b01f4-9556-42ad-8087-616333c57674}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7e81d7aa-4ab8-491d-8417-ddf2a4472995}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {6393ff03-3c68-4a26-9317-a173346330c2}, !- Inlet Port
  {44f6fb23-b6dd-4c52-800b-271826adf98d}; !- Outlet Port

OS:Node,
  {cd80dfdd-1255-4f76-8863-1d77e0aee1e6}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {d0f850ff-6883-405c-a578-5d9fed8f693b}, !- Inlet Port
  {5e364242-a36e-40c9-bc29-cc2244e762fd}; !- Outlet Port

OS:Node,
  {00c68240-5ab3-454d-a01e-460d0a631799}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {8eded5c7-a73c-46ef-bd94-c9705ffe2aa1}, !- Inlet Port
  {7308f6e4-6edd-44a0-bd68-161a20e325b0}; !- Outlet Port

OS:Connector:Mixer,
  {337a6487-8e36-4afe-8223-dc98d6b1be83}, !- Handle
  Connector Mixer 6,                      !- Name
  {9f110865-2e8c-4014-a974-52a4920245df}, !- Outlet Branch Name
  {9c68c33a-c7df-44ec-904b-c5f71f229d7b}, !- Inlet Branch Name 1
  {58b8e2b7-a6d4-48db-a020-b08d5e8c36ce}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {195574dd-3447-4bbc-a1b8-406f592e147a}, !- Handle
  Connector Splitter 6,                   !- Name
  {5f78e129-b4f9-4016-8252-341f779b9e82}, !- Inlet Branch Name
  {8eded5c7-a73c-46ef-bd94-c9705ffe2aa1}, !- Outlet Branch Name 1
  {5235f0b1-c625-4f00-9263-2efc19eee94a}; !- Outlet Branch Name 2

OS:Connection,
  {6393ff03-3c68-4a26-9317-a173346330c2}, !- Handle
  {080ffc5a-7827-42ea-b078-e4823cb5f39d}, !- Name
  {bf5b01f4-9556-42ad-8087-616333c57674}, !- Source Object
  17,                                     !- Outlet Port
  {7e81d7aa-4ab8-491d-8417-ddf2a4472995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eded5c7-a73c-46ef-bd94-c9705ffe2aa1}, !- Handle
  {f20628f0-e69d-44c9-b2b6-73ede3703420}, !- Name
  {195574dd-3447-4bbc-a1b8-406f592e147a}, !- Source Object
  3,                                      !- Outlet Port
  {00c68240-5ab3-454d-a01e-460d0a631799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e364242-a36e-40c9-bc29-cc2244e762fd}, !- Handle
  {2096b630-0bd2-41b1-8b50-2dbd38040001}, !- Name
  {cd80dfdd-1255-4f76-8863-1d77e0aee1e6}, !- Source Object
  3,                                      !- Outlet Port
  {bf5b01f4-9556-42ad-8087-616333c57674}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a711d6b2-38f2-4476-af6c-2ceb7d771e91}, !- Handle
  {bf5b01f4-9556-42ad-8087-616333c57674}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {00a36d5a-aaba-4dd5-9493-a64658135cdd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {55afb24d-1192-4f03-af0a-cc63940e46d8}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6809a43d-2ba7-4885-8735-6987cd91f022}, !- Handle
  Service Water Loop Temp - 140F 2,       !- Name
  {55afb24d-1192-4f03-af0a-cc63940e46d8}, !- Schedule Type Limits Name
  {5dc0beb5-757f-44c6-8b4d-e68af8724843}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dc0beb5-757f-44c6-8b4d-e68af8724843}, !- Handle
  Service Water Loop Temp - 140F Default 2, !- Name
  {55afb24d-1192-4f03-af0a-cc63940e46d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e35bd1ff-c20d-4609-8d46-965cbee89cd9}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {6809a43d-2ba7-4885-8735-6987cd91f022}, !- Schedule Name
  {f3367e25-c710-40af-bff6-dd7bb755abfb}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {61ca9168-1906-4e2c-8973-97edb76171d4}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {2c7642b4-749d-4206-85cb-3958cf5c0f7a}, !- Inlet Node Name
  {e22a4bbd-0c2d-429b-8b68-7c5373abe915}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ad68add4-97ab-4ec5-9281-fe06cb11ab87}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {e22a4bbd-0c2d-429b-8b68-7c5373abe915}, !- Inlet Port
  {90691f35-b9ea-434a-90e4-913e620c9026}; !- Outlet Port

OS:Connection,
  {2c7642b4-749d-4206-85cb-3958cf5c0f7a}, !- Handle
  {eb260daf-773e-47fc-8a1a-e3f1a7537dea}, !- Name
  {b370cfd5-3455-42ce-a6d4-8aae1073bc97}, !- Source Object
  3,                                      !- Outlet Port
  {61ca9168-1906-4e2c-8973-97edb76171d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22a4bbd-0c2d-429b-8b68-7c5373abe915}, !- Handle
  {6bb18a8f-0fe5-465c-b70d-77641f02c4d5}, !- Name
  {61ca9168-1906-4e2c-8973-97edb76171d4}, !- Source Object
  3,                                      !- Outlet Port
  {ad68add4-97ab-4ec5-9281-fe06cb11ab87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90691f35-b9ea-434a-90e4-913e620c9026}, !- Handle
  {41733251-40a9-42a1-a7b3-b85d293cc7db}, !- Name
  {ad68add4-97ab-4ec5-9281-fe06cb11ab87}, !- Source Object
  3,                                      !- Outlet Port
  {1c6c90f4-1d85-497e-8cd7-d3c10565f5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {cca1e420-72e4-41ea-8150-afd54480862e}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {bf3069ee-2497-45c4-a30d-4f5675358d4a}, !- Handle
  83X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff, !- Name
  15.7094589034749,                       !- Tank Volume {m3}
