    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   201969.34</td>
    <td align="right">   302523.26</td>
    <td align="right">      1.0000</td>
    <td align="right"> 10.35362930</td>
    <td align="right">    8.819666</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  6.61636797</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   201969.34</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 10.55704444</td>
    <td align="right">    119.6989</td>
    <td align="right">       18.27</td>
    <td align="right">  0.00563485</td>
    <td align="right">       20.72</td>
    <td align="right">  0.00609898</td>
    <td align="right">     39.2295</td>
    <td align="right">   165950.30</td>
    <td align="right">        0.00</td>
    <td align="right">   230590.86</td>
    <td align="right">   230590.86</td>
    <td align="right"> 10.35362930</td>
    <td align="right">        7.22</td>
    <td align="right">        0.06</td>
    <td align="right">  0.00092409</td>
    <td align="right">      9580.7</td>
    <td align="right">       29.35</td>
    <td align="right">       11.20</td>
    <td align="right">  0.00092409</td>
    <td align="right">     31852.2</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  238086.638</td>
    <td align="right">    -999.000</td>
    <td align="right">   13.210887</td>
    <td align="right">  0.01010870</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.5738</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 7 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   13.210887</td>
    <td align="right"> 15.50859444</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">172.43229171</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  4061651.54</td>
    <td align="right">      5.8618</td>
    <td align="right">    5.861818</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   238086.64</td>
    <td align="right">   196077.93</td>
    <td align="right">      1.0000</td>
    <td align="right"> 15.50859444</td>
    <td align="right">   13.210887</td>
    <td align="right">       23.31</td>
    <td align="right">       16.75</td>
    <td align="right">  0.00953971</td>
    <td align="right">     47696.5</td>
    <td align="right">       10.86</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32344.6</td>
    <td align="right"> 10.10766782</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">   30375.557</td>
    <td align="right">   207711.08</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">  1.80745352</td>
    <td align="right">     13.6815</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00893179</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00892546</td>
    <td align="right">     52.2056</td>
    <td align="right">   124259.62</td>
    <td align="right">        0.00</td>
    <td align="right">   273807.58</td>
    <td align="right">   204215.13</td>
    <td align="right"> 15.50859444</td>
    <td align="right">       23.31</td>
    <td align="right">       17.02</td>
    <td align="right">  0.00953971</td>
    <td align="right">     47696.5</td>
    <td align="right">       10.43</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00775926</td>
    <td align="right">     30041.3</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   47974.137</td>
    <td align="right">   47974.137</td>
    <td align="right">    3.963266</td>
    <td align="right">  0.00104933</td>
    <td align="right">     724.879</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 7 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   13.210887</td>
    <td align="right"> 15.50859444</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 80.99765146</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3778027.46</td>
    <td align="right">      1.0466</td>
    <td align="right">    1.295375</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    39540.25</td>
    <td align="right">    47974.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.65257833</td>
    <td align="right">    3.963266</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  1.04922359</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    39540.25</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  1.80745352</td>
    <td align="right">     45.6052</td>
    <td align="right">       18.29</td>
    <td align="right">  0.00509598</td>
    <td align="right">       18.49</td>
    <td align="right">  0.00524445</td>
    <td align="right">     38.7860</td>
    <td align="right">    25553.59</td>
    <td align="right">        0.00</td>
    <td align="right">    45182.27</td>
    <td align="right">    45182.27</td>
    <td align="right">  4.65257833</td>
    <td align="right">        7.22</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00319338</td>
    <td align="right">     15286.5</td>
    <td align="right">       16.83</td>
    <td align="right">        8.13</td>
    <td align="right">  0.00319338</td>
    <td align="right">     24997.7</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  409893.179</td>
    <td align="right">    -999.000</td>
    <td align="right">   18.397525</td>
    <td align="right">  0.01740327</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.2881</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 8 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   18.397525</td>
    <td align="right"> 21.59732078</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">172.43229171</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  4061651.54</td>
    <td align="right">     10.0918</td>
    <td align="right">   10.091786</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   409893.18</td>
    <td align="right">   299927.48</td>
    <td align="right">      1.0000</td>
    <td align="right"> 21.59732078</td>
    <td align="right">   18.397525</td>
    <td align="right">       24.57</td>
    <td align="right">       17.93</td>
    <td align="right">  0.01046186</td>
    <td align="right">     51326.8</td>
    <td align="right">       10.87</td>
    <td align="right">       10.87</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32347.9</td>
    <td align="right"> 17.40149778</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">   42029.943</td>
    <td align="right">   367863.24</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">  5.34869282</td>
    <td align="right">     29.0729</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00926720</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00925573</td>
    <td align="right">     54.1281</td>
    <td align="right">   174450.52</td>
    <td align="right">        0.00</td>
    <td align="right">   459943.82</td>
    <td align="right">   312918.06</td>
    <td align="right"> 21.59732078</td>
    <td align="right">       24.57</td>
    <td align="right">       18.20</td>
    <td align="right">  0.01046186</td>
    <td align="right">     51326.8</td>
    <td align="right">       10.42</td>
    <td align="right">       10.32</td>
    <td align="right">  0.00776077</td>
    <td align="right">     30030.4</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  182355.424</td>
    <td align="right">  182355.424</td>
    <td align="right">    5.519258</td>
    <td align="right">  0.00398863</td>
    <td align="right">    2412.506</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 8 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   18.397525</td>
    <td align="right"> 21.59732078</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 80.99765146</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3778027.46</td>
    <td align="right">      3.2575</td>
    <td align="right">    4.923876</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">   123070.58</td>
    <td align="right">   182355.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.47919623</td>
    <td align="right">    5.519258</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  3.98822418</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   123070.58</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  5.34869282</td>
    <td align="right">     96.9096</td>
    <td align="right">       18.29</td>
    <td align="right">  0.00489493</td>
    <td align="right">       16.10</td>
    <td align="right">  0.00446750</td>
    <td align="right">     38.4794</td>
    <td align="right">    18344.44</td>
    <td align="right">        0.00</td>
    <td align="right">   140522.47</td>
    <td align="right">   140522.47</td>
    <td align="right">  6.47919623</td>
    <td align="right">        7.22</td>
    <td align="right">        0.24</td>
    <td align="right">  0.00104680</td>
    <td align="right">      9889.2</td>
    <td align="right">       28.76</td>
    <td align="right">       11.08</td>
    <td align="right">  0.00104680</td>
    <td align="right">     31577.5</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  158291.959</td>
    <td align="right">    -999.000</td>
    <td align="right">    9.300022</td>
    <td align="right">  0.00672077</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.1611</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 9 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    9.300022</td>
    <td align="right"> 10.91753117</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">172.43229171</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  4061651.54</td>
    <td align="right">      3.8972</td>
    <td align="right">    3.897231</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   158291.96</td>
    <td align="right">   135004.96</td>
    <td align="right">      1.0000</td>
    <td align="right"> 10.91753117</td>
    <td align="right">    9.300022</td>
    <td align="right">       23.03</td>
    <td align="right">       16.47</td>
    <td align="right">  0.00931769</td>
    <td align="right">     46842.7</td>
    <td align="right">       10.86</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32343.8</td>
    <td align="right">  6.72008542</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">   24376.431</td>
    <td align="right">   133915.53</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">  0.95093637</td>
    <td align="right">     10.2251</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00885681</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00885153</td>
    <td align="right">     51.7740</td>
    <td align="right">    86089.50</td>
    <td align="right">        0.00</td>
    <td align="right">   186479.73</td>
    <td align="right">   142127.42</td>
    <td align="right"> 10.91753117</td>
    <td align="right">       23.03</td>
    <td align="right">       16.73</td>
    <td align="right">  0.00931769</td>
    <td align="right">     46842.7</td>
    <td align="right">       10.29</td>
    <td align="right">       10.21</td>
    <td align="right">  0.00770564</td>
    <td align="right">     29761.9</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   18812.303</td>
    <td align="right">   18812.303</td>
    <td align="right">    2.790007</td>
    <td align="right">  0.00041148</td>
    <td align="right">     288.572</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 9 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    9.300022</td>
    <td align="right"> 10.91753117</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 80.99765146</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3778027.46</td>
    <td align="right">      0.4352</td>
    <td align="right">    0.507961</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">    16442.40</td>
    <td align="right">    18812.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.27525935</td>
    <td align="right">    2.790007</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  0.41143653</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    16442.40</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.95093637</td>
    <td align="right">     34.0837</td>
    <td align="right">       19.14</td>
    <td align="right">  0.00428962</td>
    <td align="right">       18.46</td>
    <td align="right">  0.00550308</td>
    <td align="right">     40.7653</td>
    <td align="right">    18856.88</td>
    <td align="right">        0.00</td>
    <td align="right">    18792.73</td>
    <td align="right">    18792.73</td>
    <td align="right">  3.27525935</td>
    <td align="right">        7.22</td>
    <td align="right">        3.21</td>
    <td align="right">  0.00314252</td>
    <td align="right">     15158.6</td>
    <td align="right">       12.90</td>
    <td align="right">        6.17</td>
    <td align="right">  0.00314252</td>
    <td align="right">     20896.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-26
    13:29:27</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000985</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002890</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001009</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1 ZONE VAV 4 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002765</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1 ZONE VAV 5 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1 ZONE VAV 6 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002820</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1 ZONE VAV 7 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000483</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1 ZONE VAV 8 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001429</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">1 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">1 ZONE VAV 9 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1770.00</td>
    <td align="right">     7360.00</td>
    <td align="right">     1719.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     1551.00</td>
    <td align="right">     6530.00</td>
    <td align="right">      728.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     4743.00</td>
    <td align="right">     7832.00</td>
    <td align="right">     4694.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     3865.00</td>
    <td align="right">     6348.00</td>
    <td align="right">     2687.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">     1136.00</td>
    <td align="right">     7053.00</td>
    <td align="right">      984.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     3790.00</td>
    <td align="right">     7142.00</td>
    <td align="right">     3283.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">     1346.00</td>
    <td align="right">     7153.00</td>
    <td align="right">     1219.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     1334.00</td>
    <td align="right">     7853.00</td>
    <td align="right">     1328.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6197.00</td>
    <td align="right">     7918.00</td>
    <td align="right">     4869.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">       57.00</td>
    <td align="right">      422.00</td>
    <td align="right">       52.00</td>
    <td align="right">      331.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">     1182.00</td>
    <td align="right">        0.00</td>
    <td align="right">      991.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     1250.00</td>
    <td align="right">       54.00</td>
    <td align="right">      940.00</td>
    <td align="right">       44.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">      485.00</td>
    <td align="right">      374.00</td>
    <td align="right">      361.00</td>
    <td align="right">      296.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">       37.00</td>
    <td align="right">      830.00</td>
    <td align="right">       20.00</td>
    <td align="right">      675.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      903.00</td>
    <td align="right">      144.00</td>
    <td align="right">      651.00</td>
    <td align="right">      109.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">       99.00</td>
    <td align="right">      787.00</td>
    <td align="right">       66.00</td>
    <td align="right">      647.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">       52.00</td>
    <td align="right">      416.00</td>
    <td align="right">       40.00</td>
    <td align="right">      378.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">     2544.00</td>
    <td align="right">     1647.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">     1216.00</td>
    <td align="right">     2414.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3212.00</td>
    <td align="right">     3647.00</td>
    <td align="right">     1110.00</td>
    <td align="right">     1182.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-26
    13:29:27</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">       34.43</td>
    <td align="right">      396.23</td>
    <td align="right">    11231.53</td>
    <td align="right">       0.813</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">       45.48</td>
    <td align="right">     1046.60</td>
    <td align="right">    11231.53</td>
    <td align="right">       2.367</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">       46.76</td>
    <td align="right">      215.23</td>
    <td align="right">    11231.53</td>
    <td align="right">       0.819</td>
    <td align="right">       0.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">       80.63</td>
    <td align="right">      742.23</td>
    <td align="right">    11231.53</td>
    <td align="right">       2.253</td>
    <td align="right">       0.841</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">       87.55</td>
    <td align="right">      201.49</td>
    <td align="right">    11231.53</td>
    <td align="right">       0.416</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      139.98</td>
    <td align="right">      966.46</td>
    <td align="right">    11231.53</td>
    <td align="right">       2.297</td>
    <td align="right">       0.975</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">       78.86</td>
    <td align="right">      181.49</td>
    <td align="right">    11231.53</td>
    <td align="right">       0.395</td>
    <td align="right">       0.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      162.94</td>
    <td align="right">      749.98</td>
    <td align="right">    11231.53</td>
    <td align="right">       1.166</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">       34.43</td>
    <td align="right">      396.23</td>
    <td align="right">    11231.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">       45.48</td>
    <td align="right">     1046.60</td>
    <td align="right">    11231.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">       46.76</td>
    <td align="right">      215.23</td>
    <td align="right">    11231.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">       80.63</td>
    <td align="right">      742.23</td>
    <td align="right">    11231.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">       87.55</td>
    <td align="right">      201.49</td>
    <td align="right">    11231.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      139.98</td>
    <td align="right">      966.46</td>
    <td align="right">    11231.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">       78.86</td>
    <td align="right">      181.49</td>
    <td align="right">    11231.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      162.94</td>
    <td align="right">      749.98</td>
    <td align="right">    11231.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-26
    13:29:27</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          60</td>
    <td align="right">          60</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          10</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          10</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">          64</td>
    <td align="right">          64</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          60</td>
    <td align="right">          60</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-26
    13:29:27</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    31244.97</td>
    <td align="right">   214398.05</td>
    <td align="right">24-MAR-17:00</td>
    <td align="right">  2217635.31</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    18902.63</td>
    <td align="right">   214398.05</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">  1110879.99</td>
    <td align="right">01-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3539.56</td>
    <td align="right">    42697.95</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   244922.31</td>
    <td align="right">01-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     6257.27</td>
    <td align="right">    22280.86</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   401055.49</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      634.98</td>
    <td align="right">     2261.04</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    40698.75</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     6257.27</td>
    <td align="right">    22280.86</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   401055.49</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1945.45</td>
    <td align="right">    23774.41</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   107595.85</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      542.80</td>
    <td align="right">     1932.81</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    34790.51</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     4170.69</td>
    <td align="right">    57858.87</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   223672.61</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">      589.94</td>
    <td align="right">     2100.66</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    37811.90</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     2036.03</td>
    <td align="right">    23198.51</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   114312.91</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      708.18</td>
    <td align="right">     2521.67</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    45390.11</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      883.15</td>
    <td align="right">     6752.13</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    52944.36</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      582.81</td>
    <td align="right">     2075.27</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    37354.84</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     1681.57</td>
    <td align="right">    16245.22</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    97369.77</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      827.55</td>
    <td align="right">     2946.75</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    53041.53</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 5 THERMALZONE</td>
    <td align="right">     1476.47</td>
    <td align="right">    15514.88</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    84223.66</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 5 THERMALZONE</td>
    <td align="right">      622.45</td>
    <td align="right">     2216.41</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    39895.42</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">     1416.89</td>
    <td align="right">    14654.61</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    81062.66</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">      616.83</td>
    <td align="right">     2196.41</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    39535.30</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 9 THERMALZONE</td>
    <td align="right">      876.41</td>
    <td align="right">     6850.73</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    52387.92</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 9 THERMALZONE</td>
    <td align="right">      565.86</td>
    <td align="right">     2014.92</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    36268.56</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 10 THERMALZONE</td>
    <td align="right">      876.41</td>
    <td align="right">     6850.73</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    52387.92</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 10 THERMALZONE</td>
    <td align="right">      565.86</td>
    <td align="right">     2014.92</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    36268.56</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    12645.36</td>
    <td align="right">   192117.19</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   709824.50</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     2904.58</td>
    <td align="right">    40436.91</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   204223.56</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">      307.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    69433.88</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">    12337.61</td>
    <td align="right">   192117.19</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   640390.62</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1402.65</td>
    <td align="right">    21841.60</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    72805.34</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     3580.75</td>
    <td align="right">    55758.21</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   185860.71</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     1327.85</td>
    <td align="right">    20676.84</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    68922.80</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      300.34</td>
    <td align="right">     4676.86</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    15589.52</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      854.02</td>
    <td align="right">    13298.47</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    44328.24</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 5 THERMALZONE</td>
    <td align="right">      854.02</td>
    <td align="right">    13298.47</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    44328.24</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">      800.06</td>
    <td align="right">    12458.21</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    41527.36</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 9 THERMALZONE</td>
    <td align="right">      310.55</td>
    <td align="right">     4835.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    16119.36</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 10 THERMALZONE</td>
    <td align="right">      310.55</td>
    <td align="right">     4835.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    16119.36</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    31244.97</td>
    <td align="right">   214398.05</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">  2217635.31</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    31244.97</td>
    <td align="right">   214398.05</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">  2217635.31</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    31244.97</td>
    <td align="right">   214398.05</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">  2217635.31</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    31244.97</td>
    <td align="right">   214398.05</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">  2217635.31</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    31244.97</td>
    <td align="right">   214398.05</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">  2217635.31</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    31244.97</td>
    <td align="right">   214398.05</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">  2217635.31</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     2775.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   234627.17</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     2775.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   234627.17</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     2775.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   234627.17</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     1976.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   127061.04</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Building Facades:ExteriorLights:Electricity</td>
    <td align="right">       15.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     1947.27</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Main Entries:ExteriorLights:Electricity</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      967.68</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Other Doors:ExteriorLights:Electricity</td>
    <td align="right">       26.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1674.09</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Parking Areas and Drives:ExteriorLights:Electricity</td>
    <td align="right">     1920.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   122472.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     7590.54</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-02:00</td>
    <td align="right">   948808.37</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     5747.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   820513.50</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     5747.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   820513.50</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">      321.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    58811.64</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">      321.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    58811.64</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">     1521.59</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-02:00</td>
    <td align="right">    69483.23</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">     1521.59</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-02:00</td>
    <td align="right">    69483.23</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">    19533.28</td>
    <td align="right">    31928.47</td>
    <td align="right">20-JAN-02:00</td>
    <td align="right">  3678131.58</td>
    <td align="right">07-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">     2050.42</td>
    <td align="right">    31928.47</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   106428.22</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     1247.44</td>
    <td align="right">    19424.69</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    64748.96</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">     2050.42</td>
    <td align="right">    31928.47</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   106428.22</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     1247.44</td>
    <td align="right">    19424.69</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    64748.96</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Gas</td>
    <td align="right">     2050.42</td>
    <td align="right">    31928.47</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   106428.22</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      802.98</td>
    <td align="right">    12503.78</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    41679.26</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      802.98</td>
    <td align="right">    12503.78</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    41679.26</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">    17482.86</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-02:00</td>
    <td align="right">  3624917.47</td>
    <td align="right">07-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">     1395.00</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   155201.46</td>
    <td align="right">13-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">     1395.00</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   155201.46</td>
    <td align="right">13-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">    16087.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  3618715.85</td>
    <td align="right">07-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">    16087.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  3618715.85</td>
    <td align="right">07-FEB-06:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    18573.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  3825636.68</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    18573.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  3825636.68</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    18573.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  3825636.68</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    21484.84</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    21484.84</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     5315.68</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">12-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     5315.68</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">12-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    21484.84</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    21484.84</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     5315.68</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">12-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     5315.68</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">12-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    16169.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    16169.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    12184.18</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-02:00</td>
    <td align="right">  2687070.57</td>
    <td align="right">07-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     1013.26</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   119459.48</td>
    <td align="right">13-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     1013.26</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   119459.48</td>
    <td align="right">13-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   107372.09</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-02:00</td>
    <td align="right"> 14322545.68</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    18288.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1715987.62</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1300.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   126530.46</td>
    <td align="right">13-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     2139.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1137464.01</td>
    <td align="right">12-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    17243.09</td>
    <td align="right">06-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    16148.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1715987.62</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1298.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   126530.46</td>
    <td align="right">13-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 10 THERMALZONE</td>
    <td align="right">      590.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   114430.85</td>
    <td align="right">07-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 10 THERMALZONE</td>
    <td align="right">      324.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   114430.85</td>
    <td align="right">07-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 10 THERMALZONE</td>
    <td align="right">      266.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   104764.16</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3726.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   246819.79</td>
    <td align="right">18-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     3015.69</td>
    <td align="right">21-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3726.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   246819.79</td>
    <td align="right">18-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     1587.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   292392.84</td>
    <td align="right">13-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      997.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   292392.84</td>
    <td align="right">13-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      589.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   138070.24</td>
    <td align="right">15-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     3944.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   392215.08</td>
    <td align="right">15-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">      171.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   282632.01</td>
    <td align="right">12-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     3773.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   392215.08</td>
    <td align="right">15-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 5 THERMALZONE</td>
    <td align="right">     1173.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   117384.27</td>
    <td align="right">09-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 5 THERMALZONE</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    52525.12</td>
    <td align="right">12-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 5 THERMALZONE</td>
    <td align="right">     1166.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   117384.27</td>
    <td align="right">09-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     2546.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   354455.66</td>
    <td align="right">12-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      510.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   354455.66</td>
    <td align="right">12-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     2036.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   290792.38</td>
    <td align="right">15-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">     1092.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   114058.35</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    61089.81</td>
    <td align="right">12-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">     1077.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   114058.35</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     1901.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   144931.08</td>
    <td align="right">09-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    21132.09</td>
    <td align="right">12-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     1899.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   144931.08</td>
    <td align="right">09-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 9 THERMALZONE</td>
    <td align="right">      423.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    87373.09</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 9 THERMALZONE</td>
    <td align="right">      109.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    75617.03</td>
    <td align="right">13-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 9 THERMALZONE</td>
    <td align="right">      314.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    87373.09</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    59338.73</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-02:00</td>
    <td align="right">  8791661.96</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     1013.26</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   119459.48</td>
    <td align="right">13-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     1013.26</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   119459.48</td>
    <td align="right">13-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    29744.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  3825636.68</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    11170.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  2685617.67</td>
    <td align="right">07-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    11170.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  2685617.67</td>
    <td align="right">07-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    11170.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  2685617.67</td>
    <td align="right">07-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    18573.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  3825636.68</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    18862.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  3950049.41</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    28363.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  4770562.91</td>
    <td align="right">13-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    11099.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  2671012.61</td>
    <td align="right">07-FEB-06:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-26
    13:29:27</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.897</td>
    <td align="right">   -1298.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     391.977</td>
    <td align="right">     542.802</td>
    <td align="right">    1356.872</td>
    <td align="right">     211.204</td>
    <td align="right">       0.000</td>
    <td align="right">       3.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -175.859</td>
    <td align="right">       0.000</td>
    <td align="right">    -127.228</td>
    <td align="right">    -906.338</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.221</td>
    <td align="right">   -3726.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1080.711</td>
    <td align="right">     634.982</td>
    <td align="right">    2626.689</td>
    <td align="right">     205.145</td>
    <td align="right">       0.000</td>
    <td align="right">       6.012</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">    -199.081</td>
    <td align="right">       0.000</td>
    <td align="right">    -174.210</td>
    <td align="right">    -453.758</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     997.603</td>
    <td align="right">    -589.647</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     227.589</td>
    <td align="right">     582.810</td>
    <td align="right">     260.496</td>
    <td align="right">     213.038</td>
    <td align="right">       0.000</td>
    <td align="right">      41.520</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -153.961</td>
    <td align="right">       0.000</td>
    <td align="right">   -1030.950</td>
    <td align="right">    -548.498</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     171.827</td>
    <td align="right">   -3772.995</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     773.901</td>
    <td align="right">     589.941</td>
    <td align="right">    4204.467</td>
    <td align="right">     193.292</td>
    <td align="right">       0.000</td>
    <td align="right">      44.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -172.464</td>
    <td align="right">       0.000</td>
    <td align="right">   -1217.648</td>
    <td align="right">    -814.408</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.061</td>
    <td align="right">   -1166.886</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     200.959</td>
    <td align="right">     622.448</td>
    <td align="right">     854.017</td>
    <td align="right">     191.111</td>
    <td align="right">       0.000</td>
    <td align="right">       6.001</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">    -209.027</td>
    <td align="right">       0.000</td>
    <td align="right">    -264.426</td>
    <td align="right">    -241.258</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     510.326</td>
    <td align="right">   -2036.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1016.183</td>
    <td align="right">     708.177</td>
    <td align="right">    1729.341</td>
    <td align="right">     202.537</td>
    <td align="right">       0.000</td>
    <td align="right">      53.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -167.018</td>
    <td align="right">       0.000</td>
    <td align="right">   -1370.149</td>
    <td align="right">    -646.320</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.688</td>
    <td align="right">   -1077.280</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     181.760</td>
    <td align="right">     616.830</td>
    <td align="right">     800.056</td>
    <td align="right">     194.855</td>
    <td align="right">       0.000</td>
    <td align="right">       6.696</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">    -209.010</td>
    <td align="right">       0.000</td>
    <td align="right">    -296.335</td>
    <td align="right">    -233.260</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.932</td>
    <td align="right">   -1899.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     783.995</td>
    <td align="right">     827.554</td>
    <td align="right">     854.017</td>
    <td align="right">     203.201</td>
    <td align="right">       0.000</td>
    <td align="right">      10.948</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">    -204.162</td>
    <td align="right">       0.000</td>
    <td align="right">    -299.557</td>
    <td align="right">    -278.177</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     324.109</td>
    <td align="right">    -266.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     565.862</td>
    <td align="right">     310.552</td>
    <td align="right">     199.079</td>
    <td align="right">       0.000</td>
    <td align="right">       5.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -170.648</td>
    <td align="right">       0.000</td>
    <td align="right">    -326.809</td>
    <td align="right">    -640.592</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     109.076</td>
    <td align="right">    -314.367</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     565.862</td>
    <td align="right">     310.552</td>
    <td align="right">     193.005</td>
    <td align="right">       0.000</td>
    <td align="right">       4.637</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">    -204.255</td>
    <td align="right">       0.000</td>
    <td align="right">    -319.320</td>
    <td align="right">    -345.190</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2139.739</td>
    <td align="right">  -16148.771</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4657.075</td>
    <td align="right">    6257.268</td>
    <td align="right">   13307.059</td>
    <td align="right">    2006.468</td>
    <td align="right">       0.000</td>
    <td align="right">     181.076</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">   -1865.483</td>
    <td align="right">       0.000</td>
    <td align="right">   -5426.631</td>
    <td align="right">   -5107.799</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">18-AUG-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -151145.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1151.31</td>
    <td align="right">     3865.61</td>
    <td align="right">    35214.60</td>
    <td align="right">    34217.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1625.97</td>
    <td align="right">    75070.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">23-JUL-21:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -257849.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4681.88</td>
    <td align="right">     4522.08</td>
    <td align="right">    40436.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   211888.82</td>
    <td align="right">        0.00</td>
    <td align="right">    -3182.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -498.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">18-AUG-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -167652.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      654.83</td>
    <td align="right">     4150.54</td>
    <td align="right">     6760.59</td>
    <td align="right">    33340.42</td>
    <td align="right">        0.00</td>
    <td align="right">    16844.62</td>
    <td align="right">   105901.36</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">18-AUG-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -497627.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1389.71</td>
    <td align="right">     4201.32</td>
    <td align="right">   109117.60</td>
    <td align="right">    31121.39</td>
    <td align="right">        0.00</td>
    <td align="right">    15613.97</td>
    <td align="right">   336183.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">21-JUL-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -157601.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      583.89</td>
    <td align="right">     4432.82</td>
    <td align="right">    22164.12</td>
    <td align="right">    34171.66</td>
    <td align="right">        0.00</td>
    <td align="right">     4371.28</td>
    <td align="right">    91877.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">21-JUL-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -342025.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2511.13</td>
    <td align="right">     5043.35</td>
    <td align="right">    44881.21</td>
    <td align="right">    34293.38</td>
    <td align="right">        0.00</td>
    <td align="right">    27146.12</td>
    <td align="right">   228150.48</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">21-JUL-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -153697.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      528.21</td>
    <td align="right">     4392.81</td>
    <td align="right">    20763.68</td>
    <td align="right">    34402.44</td>
    <td align="right">        0.00</td>
    <td align="right">     4908.52</td>
    <td align="right">    88702.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">19-JUL-21:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -170558.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3265.00</td>
    <td align="right">     5893.50</td>
    <td align="right">    13298.47</td>
    <td align="right">     1655.70</td>
    <td align="right">        0.00</td>
    <td align="right">     3094.06</td>
    <td align="right">   143351.36</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">18-JUL-17:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -177289.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24179.04</td>
    <td align="right">     8059.68</td>
    <td align="right">    30322.62</td>
    <td align="right">        0.00</td>
    <td align="right">      222.13</td>
    <td align="right">   114506.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">19-JUL-15:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -133156.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36268.56</td>
    <td align="right">    16119.36</td>
    <td align="right">    30416.46</td>
    <td align="right">        0.00</td>
    <td align="right">     3764.48</td>
    <td align="right">    46587.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">18-AUG-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -2116772.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12317.50</td>
    <td align="right">    44561.72</td>
    <td align="right">   348997.22</td>
    <td align="right">   327056.31</td>
    <td align="right">        0.00</td>
    <td align="right">    79137.47</td>
    <td align="right">  1304702.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">06-FEB-02:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21167.27</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1924.46</td>
    <td align="right">     3865.61</td>
    <td align="right">    21128.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20935.95</td>
    <td align="right">        0.00</td>
    <td align="right">   -17882.30</td>
    <td align="right">    -9267.85</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">21-FEB-00:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51267.04</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3907.21</td>
    <td align="right">     4522.08</td>
    <td align="right">    40436.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22748.67</td>
    <td align="right">        0.00</td>
    <td align="right">   -25285.78</td>
    <td align="right">   -52098.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">06-FEB-02:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   362140.95</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1263.99</td>
    <td align="right">     4150.54</td>
    <td align="right">     4056.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17451.13</td>
    <td align="right">        0.00</td>
    <td align="right">  -127314.37</td>
    <td align="right">  -226846.34</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">12-JAN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   436403.83</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4300.34</td>
    <td align="right">     4201.32</td>
    <td align="right">    65470.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14648.41</td>
    <td align="right">        0.00</td>
    <td align="right">  -141090.84</td>
    <td align="right">  -354636.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">13-FEB-03:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    68322.59</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      943.21</td>
    <td align="right">     4432.82</td>
    <td align="right">    13298.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21186.33</td>
    <td align="right">        0.00</td>
    <td align="right">   -45972.36</td>
    <td align="right">   -19838.41</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">21-FEB-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   499009.56</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22615.15</td>
    <td align="right">    15130.04</td>
    <td align="right">    44881.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16591.28</td>
    <td align="right">        0.00</td>
    <td align="right">  -137333.34</td>
    <td align="right">  -427711.34</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">09-DEC-03:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75420.27</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      926.22</td>
    <td align="right">     4392.81</td>
    <td align="right">    12458.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12649.52</td>
    <td align="right">        0.00</td>
    <td align="right">   -25908.27</td>
    <td align="right">   -54639.73</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">13-FEB-03:24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47224.54</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3439.88</td>
    <td align="right">     5893.50</td>
    <td align="right">    13298.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6868.77</td>
    <td align="right">        0.00</td>
    <td align="right">   -22132.96</td>
    <td align="right">        0.00</td>
    <td align="right">   -54592.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">07-FEB-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   126871.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12089.52</td>
    <td align="right">     8059.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17559.03</td>
    <td align="right">        0.00</td>
    <td align="right">   -35657.09</td>
    <td align="right">   -93804.49</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">13-FEB-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    87498.08</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36268.56</td>
    <td align="right">    16119.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14537.37</td>
    <td align="right">        0.00</td>
    <td align="right">   -40341.86</td>
    <td align="right">   -85006.77</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">21-FEB-04:03</td>
    <td align="right">  -268325.72</td>
    <td align="right">   268325.72</td>
    <td align="right">  1506493.34</td>
    <td align="right">  -268325.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    89441.94</td>
    <td align="right">   133685.16</td>
    <td align="right">   344580.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -197843.39</td>
    <td align="right">        0.00</td>
    <td align="right">  -573406.25</td>
    <td align="right"> -1034625.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-26
    13:29:27</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">     12.7023</td>
    <td align="right">      0.0000</td>
    <td align="right">    396.2329</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.6892</td>
    <td align="right">     12.7023</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.6892</td>
    <td align="right">      0.2904</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">     12.0881</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9509</td>
    <td align="right">     12.0881</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9509</td>
    <td align="right">      0.0787</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">     28.3246</td>
    <td align="right">      0.0000</td>
    <td align="right">   1046.5989</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.8183</td>
    <td align="right">     28.3246</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.8183</td>
    <td align="right">      0.3819</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">     14.4678</td>
    <td align="right">      0.0000</td>
    <td align="right">    215.2278</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.7761</td>
    <td align="right">     14.4678</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.7761</td>
    <td align="right">      0.2610</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">     38.8677</td>
    <td align="right">      0.0000</td>
    <td align="right">    742.2293</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.3513</td>
    <td align="right">     38.8677</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.3513</td>
    <td align="right">      0.2663</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">     13.5719</td>
    <td align="right">      0.0000</td>
    <td align="right">    201.4920</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9019</td>
    <td align="right">     13.5719</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9019</td>
    <td align="right">      0.1401</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">     29.3989</td>
    <td align="right">      0.0000</td>
    <td align="right">    966.4616</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.5570</td>
    <td align="right">     29.3989</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.5570</td>
    <td align="right">      0.3591</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">     13.2109</td>
    <td align="right">      0.0000</td>
    <td align="right">    181.4857</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.8075</td>
    <td align="right">     13.2109</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.8075</td>
    <td align="right">      0.1368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">     18.3975</td>
    <td align="right">      0.0000</td>
    <td align="right">    749.9772</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.3487</td>
    <td align="right">     18.3975</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.3487</td>
    <td align="right">      0.2907</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">      9.3000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9509</td>
    <td align="right">      9.3000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9509</td>
    <td align="right">      0.1023</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">      3.8107</td>
    <td align="right">      0.0000</td>
    <td align="right">    396.2329</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.6892</td>
    <td align="right">      3.8107</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.6892</td>
    <td align="right">      0.9681</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">      3.6264</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9509</td>
    <td align="right">      3.6264</td>
    <td align="right">      0.1173</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9509</td>
    <td align="right">      0.2622</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">     19.8272</td>
    <td align="right">      0.0000</td>
    <td align="right">   1046.5989</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.8183</td>
    <td align="right">     19.8272</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.8183</td>
    <td align="right">      0.5456</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">     10.1275</td>
    <td align="right">      0.0000</td>
    <td align="right">    215.2278</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.7761</td>
    <td align="right">     10.1275</td>
    <td align="right">      0.3138</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.7761</td>
    <td align="right">      0.3729</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">     27.2074</td>
    <td align="right">      0.0000</td>
    <td align="right">    742.2293</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.3513</td>
    <td align="right">     27.2074</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.3513</td>
    <td align="right">      0.3805</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">      4.0716</td>
    <td align="right">      0.0000</td>
    <td align="right">    201.4920</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9019</td>
    <td align="right">      4.0716</td>
    <td align="right">      0.7119</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9019</td>
    <td align="right">      0.4671</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">     20.5792</td>
    <td align="right">      0.0000</td>
    <td align="right">    966.4616</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.5570</td>
    <td align="right">     20.5792</td>
    <td align="right">      0.9387</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.5570</td>
    <td align="right">      0.5130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">      3.9633</td>
    <td align="right">      0.0000</td>
    <td align="right">    181.4857</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.8075</td>
    <td align="right">      3.9633</td>
    <td align="right">      0.6342</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.8075</td>
    <td align="right">      0.4561</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">     12.8783</td>
    <td align="right">      0.0000</td>
    <td align="right">    749.9772</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.3487</td>
    <td align="right">     12.8783</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.3487</td>
    <td align="right">      0.4153</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">      2.7900</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9509</td>
    <td align="right">      2.7900</td>
    <td align="right">      0.2386</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9509</td>
    <td align="right">      0.3408</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">    396.2329</td>
    <td align="right">    0.000985</td>
    <td align="right">     3743.84</td>
    <td align="right">      3.6892</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.6892</td>
    <td align="right">       1.000</td>
    <td align="right">      3.6892</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">    0.000000</td>
    <td align="right">   1046.5989</td>
    <td align="right">    0.002890</td>
    <td align="right">     3743.84</td>
    <td align="right">     10.8183</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.8183</td>
    <td align="right">       1.000</td>
    <td align="right">     10.8183</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    215.2278</td>
    <td align="right">    0.001009</td>
    <td align="right">     3743.84</td>
    <td align="right">      3.7761</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.7761</td>
    <td align="right">       1.000</td>
    <td align="right">      3.7761</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    742.2293</td>
    <td align="right">    0.002765</td>
    <td align="right">     3743.84</td>
    <td align="right">     10.3513</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.3513</td>
    <td align="right">       1.000</td>
    <td align="right">     10.3513</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    201.4920</td>
    <td align="right">    0.000508</td>
    <td align="right">     3743.84</td>
    <td align="right">      1.9019</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9019</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9019</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    966.4616</td>
    <td align="right">    0.002820</td>
    <td align="right">     3743.84</td>
    <td align="right">     10.5570</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.5570</td>
    <td align="right">       1.000</td>
    <td align="right">     10.5570</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    181.4857</td>
    <td align="right">    0.000483</td>
    <td align="right">     3743.84</td>
    <td align="right">      1.8075</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.8075</td>
    <td align="right">       1.000</td>
    <td align="right">      1.8075</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    749.9772</td>
    <td align="right">    0.001429</td>
    <td align="right">     3743.84</td>
    <td align="right">      5.3487</td>
    <td align="right">      1.0000</td>
    <td align="right">      5.3487</td>
    <td align="right">       1.000</td>
    <td align="right">      5.3487</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000254</td>
    <td align="right">     3743.84</td>
    <td align="right">      0.9509</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9509</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9509</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000254</td>
    <td align="right">     3743.84</td>
    <td align="right">      0.9509</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9509</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9509</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">      396.23</td>
    <td align="right">    0.000985</td>
    <td align="right">   3743.8440</td>
    <td align="right">      3.6892</td>
    <td align="right">      3.6892</td>
    <td align="right">      3.6892</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000254</td>
    <td align="right">   3743.8440</td>
    <td align="right">      0.9509</td>
    <td align="right">      0.9509</td>
    <td align="right">      0.9509</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">    0.000000</td>
    <td align="right">     1046.60</td>
    <td align="right">    0.002890</td>
    <td align="right">   3743.8440</td>
    <td align="right">     10.8183</td>
    <td align="right">     10.8183</td>
    <td align="right">     10.8183</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">    0.000000</td>
    <td align="right">      215.23</td>
    <td align="right">    0.001009</td>
    <td align="right">   3743.8440</td>
    <td align="right">      3.7761</td>
    <td align="right">      3.7761</td>
    <td align="right">      3.7761</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">    0.000000</td>
    <td align="right">      742.23</td>
    <td align="right">    0.002765</td>
    <td align="right">   3743.8440</td>
    <td align="right">     10.3513</td>
    <td align="right">     10.3513</td>
    <td align="right">     10.3513</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.49</td>
    <td align="right">    0.000508</td>
    <td align="right">   3743.8440</td>
    <td align="right">      1.9019</td>
    <td align="right">      1.9019</td>
    <td align="right">      1.9019</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">    0.000000</td>
    <td align="right">      966.46</td>
    <td align="right">    0.002820</td>
    <td align="right">   3743.8440</td>
    <td align="right">     10.5570</td>
    <td align="right">     10.5570</td>
    <td align="right">     10.5570</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">    0.000000</td>
    <td align="right">      181.49</td>
    <td align="right">    0.000483</td>
    <td align="right">   3743.8440</td>
    <td align="right">      1.8075</td>
    <td align="right">      1.8075</td>
    <td align="right">      1.8075</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">    0.000000</td>
    <td align="right">      749.98</td>
    <td align="right">    0.001429</td>
    <td align="right">   3743.8440</td>
    <td align="right">      5.3487</td>
    <td align="right">      5.3487</td>
    <td align="right">      5.3487</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000254</td>
    <td align="right">   3743.8440</td>
    <td align="right">      0.9509</td>
    <td align="right">      0.9509</td>
    <td align="right">      0.9509</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     12.7023</td>
    <td align="right">     12.7023</td>
    <td align="right">      3.8107</td>
    <td align="right">      3.6892</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     28.3246</td>
    <td align="right">     28.3246</td>
    <td align="right">     19.8272</td>
    <td align="right">     10.8183</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     14.4678</td>
    <td align="right">     14.4678</td>
    <td align="right">     10.1275</td>
    <td align="right">      3.7761</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     38.8677</td>
    <td align="right">     38.8677</td>
    <td align="right">     27.2074</td>
    <td align="right">     10.3513</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     13.5719</td>
    <td align="right">     13.5719</td>
    <td align="right">      4.0716</td>
    <td align="right">      1.9019</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     29.3989</td>
    <td align="right">     29.3989</td>
    <td align="right">     20.5792</td>
    <td align="right">     10.5570</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     13.2109</td>
    <td align="right">     13.2109</td>
    <td align="right">      3.9633</td>
    <td align="right">      1.8075</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     18.3975</td>
    <td align="right">     18.3975</td>
    <td align="right">     12.8783</td>
    <td align="right">      5.3487</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     12.0881</td>
    <td align="right">     12.0881</td>
    <td align="right">      3.6264</td>
    <td align="right">      0.9509</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      9.3000</td>
    <td align="right">      9.3000</td>
    <td align="right">      2.7900</td>
    <td align="right">      0.9509</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">     12.7023</td>
    <td align="right">     12.7023</td>
    <td align="right">     12.7023</td>
    <td align="right">      3.8107</td>
    <td align="right">      3.6892</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">     12.0881</td>
    <td align="right">     12.0881</td>
    <td align="right">     12.0881</td>
    <td align="right">      3.6264</td>
    <td align="right">      0.9509</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">     28.3246</td>
    <td align="right">     28.3246</td>
    <td align="right">     28.3246</td>
    <td align="right">     19.8272</td>
    <td align="right">     10.8183</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">     14.4678</td>
    <td align="right">     14.4678</td>
    <td align="right">     14.4678</td>
    <td align="right">     10.1275</td>
    <td align="right">      3.7761</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">     38.8677</td>
    <td align="right">     38.8677</td>
    <td align="right">     38.8677</td>
    <td align="right">     27.2074</td>
    <td align="right">     10.3513</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">     13.5719</td>
    <td align="right">     13.5719</td>
    <td align="right">     13.5719</td>
    <td align="right">      4.0716</td>
    <td align="right">      1.9019</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">     29.3989</td>
    <td align="right">     29.3989</td>
    <td align="right">     29.3989</td>
    <td align="right">     20.5792</td>
    <td align="right">     10.5570</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">     13.2109</td>
    <td align="right">     13.2109</td>
    <td align="right">     13.2109</td>
    <td align="right">      3.9633</td>
    <td align="right">      1.8075</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">     18.3975</td>
    <td align="right">     18.3975</td>
    <td align="right">     18.3975</td>
    <td align="right">     12.8783</td>
    <td align="right">      5.3487</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">      9.3000</td>
    <td align="right">      9.3000</td>
    <td align="right">      9.3000</td>
    <td align="right">      2.7900</td>
    <td align="right">      0.9509</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.8107</td>
    <td align="right">      3.8107</td>
    <td align="right">      3.8107</td>
    <td align="right">      3.6892</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     19.8272</td>
    <td align="right">     19.8272</td>
    <td align="right">     19.8272</td>
    <td align="right">     10.8183</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     10.1275</td>
    <td align="right">     10.1275</td>
    <td align="right">     10.1275</td>
    <td align="right">      3.7761</td>
    <td align="right">      0.3138</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     27.2074</td>
    <td align="right">     27.2074</td>
    <td align="right">     27.2074</td>
    <td align="right">     10.3513</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.0716</td>
    <td align="right">      4.0716</td>
    <td align="right">      4.0716</td>
    <td align="right">      1.9019</td>
    <td align="right">      0.7119</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     20.5792</td>
    <td align="right">     20.5792</td>
    <td align="right">     20.5792</td>
    <td align="right">     10.5570</td>
    <td align="right">      0.9387</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.9633</td>
    <td align="right">      3.9633</td>
    <td align="right">      3.9633</td>
    <td align="right">      1.8075</td>
    <td align="right">      0.6342</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     12.8783</td>
    <td align="right">     12.8783</td>
    <td align="right">     12.8783</td>
    <td align="right">      5.3487</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.6264</td>
    <td align="right">      3.6264</td>
    <td align="right">      3.6264</td>
    <td align="right">      0.9509</td>
    <td align="right">      0.1173</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.7900</td>
    <td align="right">      2.7900</td>
    <td align="right">      2.7900</td>
    <td align="right">      0.9509</td>
    <td align="right">      0.2496</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">      3.8107</td>
    <td align="right">      3.8107</td>
    <td align="right">      3.8107</td>
    <td align="right">      3.8107</td>
    <td align="right">      3.6892</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">      3.6264</td>
    <td align="right">      3.6264</td>
    <td align="right">      3.6264</td>
    <td align="right">      3.6264</td>
    <td align="right">      0.9509</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">     19.8272</td>
    <td align="right">     19.8272</td>
    <td align="right">     19.8272</td>
    <td align="right">     19.8272</td>
    <td align="right">     10.8183</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">     10.1275</td>
    <td align="right">     10.1275</td>
    <td align="right">     10.1275</td>
    <td align="right">     10.1275</td>
    <td align="right">      3.7761</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">     27.2074</td>
    <td align="right">     27.2074</td>
    <td align="right">     27.2074</td>
    <td align="right">     27.2074</td>
    <td align="right">     10.3513</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">      4.0716</td>
    <td align="right">      4.0716</td>
    <td align="right">      4.0716</td>
    <td align="right">      4.0716</td>
    <td align="right">      1.9019</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">     20.5792</td>
    <td align="right">     20.5792</td>
    <td align="right">     20.5792</td>
    <td align="right">     20.5792</td>
    <td align="right">     10.5570</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">      3.9633</td>
    <td align="right">      3.9633</td>
    <td align="right">      3.9633</td>
    <td align="right">      3.9633</td>
    <td align="right">      1.8075</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">     12.8783</td>
    <td align="right">     12.8783</td>
    <td align="right">     12.8783</td>
    <td align="right">     12.8783</td>
    <td align="right">      5.3487</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">      2.7900</td>
    <td align="right">      2.7900</td>
    <td align="right">      2.7900</td>
    <td align="right">      2.7900</td>
    <td align="right">      0.9509</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-26
    13:29:27</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    37438.44</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">     3743.84</td>
    <td align="right">0.00</td>
    <td align="right">      153.04</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">     3743.84</td>
    <td align="right">0.00</td>
    <td align="right">      153.04</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">     3743.84</td>
    <td align="right">0.00</td>
    <td align="right">      153.04</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">     3743.84</td>
    <td align="right">0.00</td>
    <td align="right">      153.04</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">     3743.84</td>
    <td align="right">0.00</td>
    <td align="right">      153.04</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">     3743.84</td>
    <td align="right">0.00</td>
    <td align="right">      153.04</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">     3743.84</td>
    <td align="right">0.00</td>
    <td align="right">      153.04</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">     3743.84</td>
    <td align="right">0.00</td>
    <td align="right">      153.04</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">     3743.84</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">     3743.84</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    37438.44</td>
    <td align="right">    37438.44</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">     1110.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">     1182.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1820.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16087.86</td>
    <td align="right">  3618715.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     5747.12</td>
    <td align="right">   820513.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     6257.27</td>
    <td align="right">   401055.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Building Facades</td>
    <td align="right">       15.18</td>
    <td align="right">     1947.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Main Entries</td>
    <td align="right">       15.17</td>
    <td align="right">      967.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Other Doors</td>
    <td align="right">       26.25</td>
    <td align="right">     1674.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Parking Areas and Drives</td>
    <td align="right">     1920.12</td>
    <td align="right">   122472.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Elevators</td>
    <td align="right">      307.75</td>
    <td align="right">    69433.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">    12337.61</td>
    <td align="right">   640390.62</td>
    <td align="right">     2050.42</td>
    <td align="right">   106428.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     2775.09</td>
    <td align="right">   234627.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">     1521.59</td>
    <td align="right">    69483.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">      321.83</td>
    <td align="right">    58811.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1395.00</td>
    <td align="right">   155201.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    12645.36</td>
    <td align="right">    31244.97</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">     2050.42</td>
    <td align="right">    19533.28</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    14695.78</td>
    <td align="right">    50778.26</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      167.13</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      153.51</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       74.12</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      337.76</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      834.57</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      834.57</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      429.72</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       37.26</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      521.74</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      521.74</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       12.32</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       31.68</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        5.47</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       28.94</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        7.52</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">OUTPATIENTHEALTHCARE HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">STORY MID BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       21.10</td>
    <td align="right">         365</td>
    <td align="right">       18.30</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OUTPATIENTHEALTHCARE CLGSETP_SCH_NO_SETBACK</td>
    <td align="right">STORY MID BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">         365</td>
    <td align="right">       22.20</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-03-26
    13:29:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.544633E+12</td>
    <td align="right">0.211396E+12</td>
    <td align="right">0.108642E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.227856E+12</td>
    <td align="right">0.126932E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.194498E+12</td>
    <td align="right">0.434189E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.479662E+12</td>
    <td align="right">0.171270E+12</td>
    <td align="right">0.969728E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.202817E+12</td>
    <td align="right">0.125407E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.172175E+12</td>
    <td align="right">0.379985E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.512950E+12</td>
    <td align="right">0.174345E+12</td>
    <td align="right">0.105656E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.219730E+12</td>
    <td align="right">0.124970E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.301690E+12</td>
    <td align="right">0.995661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.522976E+12</td>
    <td align="right">0.145112E+12</td>
    <td align="right">0.104753E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.217513E+12</td>
    <td align="right">0.127993E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.399256E+12</td>
    <td align="right">0.115217E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.544633E+12</td>
    <td align="right">0.135465E+12</td>
    <td align="right">0.108642E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.235361E+12</td>
    <td align="right">0.128876E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.603765E+12</td>
    <td align="right">0.230982E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.491293E+12</td>
    <td align="right">0.122241E+12</td>
    <td align="right">0.101767E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.241882E+12</td>
    <td align="right">0.121967E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.718563E+12</td>
    <td align="right">0.525201E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544633E+12</td>
    <td align="right">0.126316E+12</td>
    <td align="right">0.108642E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.274976E+12</td>
    <td align="right">0.126511E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.896439E+12</td>
    <td align="right">0.836985E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.531960E+12</td>
    <td align="right">0.144613E+12</td>
    <td align="right">0.107462E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.265252E+12</td>
    <td align="right">0.126232E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.804143E+12</td>
    <td align="right">0.648325E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.503966E+12</td>
    <td align="right">0.158835E+12</td>
    <td align="right">0.102947E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.231436E+12</td>
    <td align="right">0.125772E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.648419E+12</td>
    <td align="right">0.382840E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.544633E+12</td>
    <td align="right">0.184866E+12</td>
    <td align="right">0.108642E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.223530E+12</td>
    <td align="right">0.131309E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.465567E+12</td>
    <td align="right">0.153695E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.510303E+12</td>
    <td align="right">0.190854E+12</td>
    <td align="right">0.103573E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.212740E+12</td>
    <td align="right">0.127415E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.343250E+12</td>
    <td align="right">0.980885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.525623E+12</td>
    <td align="right">0.211396E+12</td>
    <td align="right">0.106836E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.221995E+12</td>
    <td align="right">0.128203E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.199359E+12</td>
    <td align="right">0.460139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.625727E+13</td>
    <td align="right">0.197671E+13</td>
    <td align="right">0.126454E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.277509E+13</td>
    <td align="right">0.152159E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.574712E+13</td>
    <td align="right">0.321833E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479662E+12</td>
    <td align="right">0.122241E+12</td>
    <td align="right">0.969728E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.202817E+12</td>
    <td align="right">0.121967E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.172175E+12</td>
    <td align="right">0.379985E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.544633E+12</td>
    <td align="right">0.211396E+12</td>
    <td align="right">0.108642E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.274976E+12</td>
    <td align="right">0.131309E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.896439E+12</td>
    <td align="right">0.836985E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-03-26
    13:29:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.176092E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.300455E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.133762E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157241E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.296125E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.119083E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171418E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.185219E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.125284E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.169808E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.107143E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.123746E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.176092E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.559567E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.121927E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165134E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.378126E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.103024E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.176092E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.283759E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.109900E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.174253E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.337641E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.105150E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.166973E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.456393E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.101020E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176092E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.907950E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.114731E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167969E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.136322E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.113712E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173257E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.291179E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.123661E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205042E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.160879E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.139500E+13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.157241E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.283759E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.101020E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.176092E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.300455E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.133762E+12</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-03-26
    13:29:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1709641.03</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">   401055.49</td>
    <td align="right">   127061.04</td>
    <td align="right">   709824.50</td>
    <td align="right">        0.00</td>
    <td align="right">   113510.37</td>
    <td align="right">    54055.08</td>
    <td align="right">        0.00</td>
    <td align="right">   294577.13</td>
    <td align="right">     9557.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1591005.44</td>
    <td align="right">22-FEB-17:00</td>
    <td align="right">   401055.49</td>
    <td align="right">        0.00</td>
    <td align="right">   709824.50</td>
    <td align="right">        0.00</td>
    <td align="right">   114058.81</td>
    <td align="right">    53913.52</td>
    <td align="right">        0.00</td>
    <td align="right">   304131.54</td>
    <td align="right">     8021.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1708225.42</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">   401055.49</td>
    <td align="right">        0.00</td>
    <td align="right">   640390.62</td>
    <td align="right">        0.00</td>
    <td align="right">   153167.43</td>
    <td align="right">    55661.25</td>
    <td align="right">        0.00</td>
    <td align="right">   405332.05</td>
    <td align="right">    52618.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1607779.87</td>
    <td align="right">24-APR-16:00</td>
    <td align="right">   401055.49</td>
    <td align="right">        0.00</td>
    <td align="right">   709824.50</td>
    <td align="right">        0.00</td>
    <td align="right">   130912.84</td>
    <td align="right">    53466.66</td>
    <td align="right">        0.00</td>
    <td align="right">   304131.54</td>
    <td align="right">     8388.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1736938.61</td>
    <td align="right">10-MAY-14:00</td>
    <td align="right">   401055.49</td>
    <td align="right">        0.00</td>
    <td align="right">   640390.62</td>
    <td align="right">        0.00</td>
    <td align="right">   158196.72</td>
    <td align="right">    56177.21</td>
    <td align="right">        0.00</td>
    <td align="right">   428068.63</td>
    <td align="right">    53049.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2101958.94</td>
    <td align="right">27-JUN-12:00</td>
    <td align="right">   401055.49</td>
    <td align="right">        0.00</td>
    <td align="right">   640390.62</td>
    <td align="right">        0.00</td>
    <td align="right">   191895.02</td>
    <td align="right">    62931.71</td>
    <td align="right">        0.00</td>
    <td align="right">   746992.97</td>
    <td align="right">    58693.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2165365.54</td>
    <td align="right">19-JUL-13:00</td>
    <td align="right">   401055.49</td>
    <td align="right">        0.00</td>
    <td align="right">   640390.62</td>
    <td align="right">        0.00</td>
    <td align="right">   234627.17</td>
    <td align="right">    64745.93</td>
    <td align="right">        0.00</td>
    <td align="right">   765734.69</td>
    <td align="right">    58811.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2217635.31</td>
    <td align="right">13-AUG-15:00</td>
    <td align="right">   401055.49</td>
    <td align="right">        0.00</td>
    <td align="right">   640390.62</td>
    <td align="right">        0.00</td>
    <td align="right">   227380.83</td>
    <td align="right">    69483.23</td>
    <td align="right">        0.00</td>
    <td align="right">   820513.50</td>
    <td align="right">    58811.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1859511.71</td>
    <td align="right">25-SEP-16:00</td>
    <td align="right">   401055.49</td>
    <td align="right">        0.00</td>
    <td align="right">   709824.50</td>
    <td align="right">        0.00</td>
    <td align="right">   147152.13</td>
    <td align="right">    57143.95</td>
    <td align="right">        0.00</td>
    <td align="right">   489700.42</td>
    <td align="right">    54635.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1678735.88</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">   401055.49</td>
    <td align="right">        0.00</td>
    <td align="right">   709824.50</td>
    <td align="right">        0.00</td>
    <td align="right">   147052.07</td>
    <td align="right">    54953.81</td>
    <td align="right">        0.00</td>
    <td align="right">   348109.38</td>
    <td align="right">    17740.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1725616.04</td>
    <td align="right">04-NOV-17:00</td>
    <td align="right">   401055.49</td>
    <td align="right">   127061.04</td>
    <td align="right">   709824.50</td>
    <td align="right">        0.00</td>
    <td align="right">   118182.03</td>
    <td align="right">    53904.25</td>
    <td align="right">        0.00</td>
    <td align="right">   304131.54</td>
    <td align="right">    11457.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1525646.23</td>
    <td align="right">23-DEC-17:00</td>
    <td align="right">   401055.49</td>
    <td align="right">   127061.04</td>
    <td align="right">   709824.50</td>
    <td align="right">        0.00</td>
    <td align="right">   114547.54</td>
    <td align="right">    54373.26</td>
    <td align="right">        0.00</td>
    <td align="right">   115943.60</td>
    <td align="right">     2840.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1525646.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">   401055.49</td>
    <td align="right">        0.00</td>
    <td align="right">   640390.62</td>
    <td align="right">        0.00</td>
    <td align="right">   113510.37</td>
    <td align="right">    53466.66</td>
    <td align="right">        0.00</td>
    <td align="right">   115943.60</td>
    <td align="right">     2840.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2217635.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">   401055.49</td>
    <td align="right">   127061.04</td>
    <td align="right">   709824.50</td>
    <td align="right">        0.00</td>
    <td align="right">   234627.17</td>
    <td align="right">    69483.23</td>
    <td align="right">        0.00</td>
    <td align="right">   820513.50</td>
    <td align="right">    58811.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-03-26
    13:29:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3633506.29</td>
    <td align="right">12-JAN-07:00</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">  3574097.41</td>
    <td align="right">        0.00</td>
    <td align="right">     6194.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3678131.58</td>
    <td align="right">07-FEB-05:00</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">  3618715.85</td>
    <td align="right">        0.00</td>
    <td align="right">     6201.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2660428.69</td>
    <td align="right">06-MAR-05:00</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">  2600991.16</td>
    <td align="right">        0.00</td>
    <td align="right">     6223.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1956622.18</td>
    <td align="right">16-APR-06:00</td>
    <td align="right">   106428.22</td>
    <td align="right">        0.00</td>
    <td align="right">  1815300.13</td>
    <td align="right">        0.00</td>
    <td align="right">    34893.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1279327.33</td>
    <td align="right">11-MAY-07:00</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">  1189547.24</td>
    <td align="right">        0.00</td>
    <td align="right">    36565.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1127144.66</td>
    <td align="right">15-JUN-06:00</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">  1067724.21</td>
    <td align="right">        0.00</td>
    <td align="right">     6206.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   946778.84</td>
    <td align="right">06-JUL-06:00</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">   887333.90</td>
    <td align="right">        0.00</td>
    <td align="right">     6230.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1126720.10</td>
    <td align="right">31-AUG-06:00</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">  1067291.44</td>
    <td align="right">        0.00</td>
    <td align="right">     6214.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1262006.38</td>
    <td align="right">28-SEP-07:00</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">  1172938.90</td>
    <td align="right">        0.00</td>
    <td align="right">    35853.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1538029.95</td>
    <td align="right">17-OCT-04:00</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">  1478640.08</td>
    <td align="right">        0.00</td>
    <td align="right">     6175.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1728875.50</td>
    <td align="right">30-NOV-08:00</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">  1639090.04</td>
    <td align="right">        0.00</td>
    <td align="right">    36571.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3534920.55</td>
    <td align="right">26-DEC-05:00</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">  3475504.98</td>
    <td align="right">        0.00</td>
    <td align="right">     6201.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   946778.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">   887333.90</td>
    <td align="right">        0.00</td>
    <td align="right">     6175.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3678131.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">   106428.22</td>
    <td align="right">        0.00</td>
    <td align="right">  3618715.85</td>
    <td align="right">        0.00</td>
    <td align="right">    36571.36</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-03-26
    13:29:27</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
